OSU 80 Ton Compressor Load Stand
50.343134,44.287622,158.303868,132.860145,121.630329,120.611216,54.430051,14.117062,155.908378,5.288633,41.863869,49.536194,132.126635,158.316262,131.126147,156.101962,105.170351,153.707717,-0.074064,-1.825356,32.025740,-235.929939,146.753307,5.014401,31.602928,12.067291,8.130742,420.844284,0.998207,463380.469771,0.974762,3.105060,1.678080,3.152558,0.077714,0.057215,105.432973,81.899165,32.000000,32.000000,32.000000,32.000000,528.233408,32.000000,69.516910,78.377716,90.406993,0.000000,73.828160,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.714879,0.691834,75.407973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.268413,43.280842,158.347770,132.763441,121.559611,120.660681,54.379370,14.111068,155.903855,5.297190,42.107097,49.612881,132.098467,158.505752,131.110728,156.145351,105.184883,153.865290,-0.074114,-1.823006,32.025740,-235.940997,146.868050,5.022832,31.585890,12.028508,44.084536,2283.926376,0.410264,464322.332067,0.972495,3.613155,1.599813,3.152224,0.077590,0.057076,105.380568,81.917771,32.000000,32.000000,32.000000,32.000000,336.914188,32.000000,69.519492,78.401637,90.419340,0.000000,73.819284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.700545,0.693014,75.407069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.449673,42.724890,158.543443,132.570038,121.489041,120.718716,54.687002,14.112210,155.916765,5.305619,42.283409,49.626044,132.082127,158.614369,131.132736,156.228634,105.186331,153.883083,-0.074120,-1.820666,32.025740,-235.937731,146.833134,5.030696,31.603127,12.065939,15.213704,783.755939,2.699647,464735.267131,0.972181,3.666977,1.636398,3.144498,0.076884,0.057479,105.352930,81.917621,32.000000,32.000000,32.000000,32.000000,231.252361,32.000000,69.522723,78.468925,90.449581,0.000000,73.811343,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.762029,0.692108,75.409192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.268220,42.724890,158.564729,132.570038,121.464725,120.779716,54.657737,14.116776,156.092614,5.313665,42.253552,49.506670,132.047640,158.604868,131.116029,156.360650,105.193880,153.893036,-0.074272,-1.817148,32.025740,-235.936759,146.859237,5.038573,31.602892,12.032402,24.329302,1254.030169,0.497422,463370.972853,0.972250,2.736953,1.691363,3.150045,0.077252,0.057317,105.312267,81.908597,32.000000,32.000000,32.000000,32.000000,155.995549,32.000000,69.521849,78.482029,90.437404,0.000000,73.803605,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.758747,0.691742,75.412303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.322756,42.443498,158.557414,132.428194,121.426039,120.844977,54.453736,14.111068,155.995217,5.321332,42.211826,49.446221,131.987604,158.595561,131.080329,156.367491,105.177984,153.987721,-0.074314,-1.813639,32.025740,-235.941487,146.842271,5.045820,31.608860,12.067670,30.539780,1580.040479,1.435660,462542.789207,0.961783,1.994958,1.697759,3.142606,0.077714,0.057546,105.254130,81.872631,32.000000,32.000000,32.000000,32.000000,99.248905,32.000000,69.497310,78.494722,90.435420,0.000000,73.795559,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.763417,0.687667,75.486235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.268498,42.497082,158.546862,132.381935,121.420154,120.910468,54.348413,14.114350,155.995884,5.327681,42.156056,49.379005,131.941255,158.557129,131.054071,156.339970,105.199964,153.891426,-0.074287,-1.811127,32.025740,-235.937061,146.830217,5.051904,31.601883,12.052867,13.132447,680.751790,0.901705,462926.354972,0.966682,2.181199,1.694596,3.154373,0.076847,0.056621,105.233474,81.907071,32.000000,32.000000,32.000000,32.000000,262.004757,32.000000,69.512365,78.492364,90.448453,0.000000,73.787557,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.791545,0.690766,75.484190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.285986,42.743027,158.563585,132.403393,121.383179,120.977515,54.400621,14.112781,155.966367,5.333825,42.407270,49.361841,131.901262,158.586476,130.990378,156.323895,105.234793,154.007063,-0.074337,-1.808194,32.025740,-235.939284,146.669567,5.057856,31.602315,12.073458,49.232694,2549.645118,0.717242,462718.595904,0.968848,1.843778,1.752221,3.150809,0.078978,0.057100,105.265919,81.928928,32.000000,32.000000,32.000000,32.000000,144.862742,32.000000,69.480681,78.452385,90.453080,0.000000,73.779519,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.736011,0.689612,75.413880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.343461,42.743027,158.521691,132.403393,121.404611,121.041530,54.689058,14.113209,155.967448,5.338591,42.405024,49.366817,131.897472,158.505930,130.970688,156.279830,105.235882,153.950684,-0.074408,-1.806459,32.025740,-235.934935,146.837559,5.062371,31.601612,12.049711,19.348680,996.737719,1.670938,463051.761825,0.972580,1.953105,1.687803,3.154000,0.078146,0.056475,105.411646,81.918589,32.000000,32.000000,32.000000,32.000000,363.770050,32.000000,69.506094,78.377284,90.481739,0.000000,73.771468,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.766392,0.690231,75.427134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.332998,43.229175,158.486363,132.489780,121.517487,121.114411,54.463728,14.115777,155.893855,5.343894,42.411353,49.261040,131.895335,158.502282,130.941411,156.138489,105.264906,153.986227,-0.074266,-1.806384,32.025740,-235.937921,146.823975,5.067394,31.604551,12.097763,37.204512,1924.501462,0.446184,463605.030212,0.972508,2.181078,1.703933,3.153236,0.077081,0.056778,105.553812,81.946761,32.000000,32.000000,32.000000,32.000000,244.128385,32.000000,69.543659,78.305575,90.504773,0.000000,73.760348,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.713202,0.692175,75.456906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.331781,43.710689,158.399183,132.572267,121.593331,121.161673,54.570738,14.113209,155.779822,5.347704,42.650199,49.103994,131.877487,158.380133,130.908030,156.162323,105.237645,153.941379,-0.074196,-1.804022,32.025740,-235.940653,146.605221,5.071341,31.572006,11.985595,23.958513,1236.887025,1.134298,463793.799472,0.966652,2.122047,1.678003,3.148804,0.078935,0.058055,105.628929,81.946996,32.000000,32.000000,32.000000,32.000000,379.029582,32.000000,69.511647,78.218415,90.519186,0.000000,73.751369,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.750832,0.690893,75.486866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.280093,44.082569,158.375242,132.639986,121.644847,121.202807,54.725529,14.111068,155.894376,5.350745,41.833032,49.133691,131.870801,158.353618,130.888153,156.154478,105.222820,153.832969,-0.074266,-1.801656,32.025740,-235.937893,146.600633,5.074555,31.594851,12.062621,17.431285,897.365592,0.591187,464789.664442,0.972847,2.618938,1.664641,3.148757,0.077373,0.058123,105.535234,81.939546,32.000000,32.000000,32.000000,32.000000,449.665580,32.000000,69.520668,78.167755,90.518291,0.000000,73.742882,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.703736,0.693554,75.488119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.352035,44.084493,158.328569,132.648346,121.722438,121.237216,54.480827,14.115635,155.796631,5.353217,41.775460,49.220288,131.869317,158.430162,130.849835,156.125471,105.202500,153.860716,-0.074311,-1.801641,32.025740,-235.933490,146.642074,5.077086,31.529184,11.975174,49.204140,2544.415006,0.919386,465799.148980,0.972711,3.101701,1.672140,3.147101,0.078613,0.056743,105.479063,81.928089,32.000000,32.000000,32.000000,32.000000,803.461459,32.000000,69.515341,78.125492,90.504110,0.000000,73.734053,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.770539,0.693749,75.487139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.264064,44.084493,158.314507,132.648346,121.740668,121.265326,54.413776,14.116063,155.792319,5.355254,41.859786,49.318341,131.887286,158.420448,130.861240,156.105201,105.216739,153.657909,-0.074282,-1.802750,32.025740,-235.932735,146.606933,5.079204,31.547828,12.048576,19.874218,1028.990076,1.266756,466627.760648,0.972458,3.526676,1.639175,3.149860,0.077392,0.056766,105.343097,81.959079,32.000000,32.000000,32.000000,32.000000,516.866494,32.000000,69.517589,78.101003,90.497927,0.000000,73.725214,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.721010,0.696485,75.493250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.358654,43.421831,158.351702,132.552760,121.761556,121.290613,54.416522,14.115492,155.857777,5.357100,41.970269,49.331415,131.831419,158.444415,130.815756,156.190031,105.210805,153.769974,-0.074395,-1.803921,32.025740,-235.934449,146.630510,5.080900,31.530572,11.976328,53.071852,2747.662967,0.448111,466745.156533,0.975546,3.454712,1.671727,3.144432,0.077747,0.056974,105.301300,81.961168,32.000000,32.000000,32.000000,32.000000,480.675679,32.000000,69.518290,78.049497,90.485004,0.000000,73.716381,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.723931,0.694005,75.484266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.303890,42.786171,158.333103,132.446308,121.799418,121.320449,54.691366,14.117775,155.828190,5.358566,42.046226,49.332237,131.803117,158.444408,130.818818,156.156785,105.230788,153.795438,-0.074450,-1.803927,32.025740,-235.932656,146.787468,5.082364,31.511641,12.049748,16.777371,864.241550,1.111625,466896.631895,0.978889,3.545074,1.568032,3.149656,0.077049,0.057992,105.234417,81.987418,32.000000,32.000000,32.000000,32.000000,558.994247,32.000000,69.514095,78.058086,90.518291,0.000000,73.707800,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.686662,0.696468,75.408595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.442676,42.710050,158.274482,132.409523,121.842421,121.350805,54.519832,14.114065,155.779698,5.358879,42.066578,49.086007,131.780908,158.319808,130.795801,156.040456,105.201599,153.717616,-0.074437,-1.803928,32.025740,-235.933916,146.517972,5.082754,31.502535,11.961994,54.881981,2835.993746,0.414762,465868.750765,0.975100,2.785254,1.623409,3.144478,0.078069,0.058092,105.243080,81.975446,32.000000,32.000000,32.000000,32.000000,1019.608998,32.000000,69.488618,78.012722,90.495091,0.000000,73.698813,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.672111,0.693868,75.411646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.437606,43.029654,158.164492,132.423457,121.841624,121.384409,54.728852,14.115635,155.659180,5.359923,41.909072,49.154988,131.735096,158.162864,130.750309,155.988895,105.265578,153.541580,-0.074306,-1.803918,32.025740,-235.935613,146.514157,5.083867,31.501544,11.982134,17.454921,898.527839,1.311049,464976.569151,0.969816,2.205829,1.614655,3.147532,0.077933,0.057479,105.152450,82.005143,32.000000,32.000000,32.000000,32.000000,753.290061,32.000000,69.498448,77.972716,90.560151,0.000000,73.686504,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.687852,0.694171,75.411587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.309247,43.029654,158.191019,132.423457,121.814316,121.406170,54.670107,14.112067,155.646296,5.360479,41.947359,49.158081,131.723280,158.195285,130.720638,155.960066,105.258722,153.681174,-0.073978,-1.805113,32.025740,-235.940488,146.583032,5.084329,31.480376,11.953411,24.712583,1273.497808,0.399505,464909.240919,0.969892,1.987290,1.609517,3.137710,0.079445,0.056864,105.044357,82.026332,32.000000,32.000000,32.000000,32.000000,399.742590,32.000000,69.505705,77.942083,90.576272,0.000000,73.677057,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.646760,0.692268,75.401316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.377641,43.294858,158.121973,132.450766,121.783688,121.432082,54.396767,14.113209,155.557384,5.361070,42.014343,49.150776,131.706655,158.160275,130.675681,155.994292,105.243624,153.473205,-0.074036,-1.804825,32.025740,-235.940163,146.432273,5.085123,31.468458,11.993240,18.095170,937.172555,1.257116,465399.995181,0.967471,2.312092,1.467839,3.135845,0.077844,0.057508,105.034035,82.004282,32.000000,32.000000,32.000000,32.000000,275.744052,32.000000,69.502410,77.868522,90.556868,0.000000,73.667704,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.638286,0.692469,75.406191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.249363,43.558150,158.073206,132.450766,121.792458,121.465647,54.393108,14.113780,155.535074,5.361636,42.018899,48.949112,131.708712,158.112588,130.676578,155.888601,105.249077,153.458594,-0.074004,-1.804584,32.025740,-235.940572,146.422565,5.085291,31.465807,11.943080,24.797740,1284.393875,0.890596,465621.200099,0.971456,2.443809,1.536315,3.144373,0.077962,0.057495,105.148696,82.012336,32.000000,32.000000,32.000000,32.000000,312.037721,32.000000,69.501294,77.860427,90.584290,0.000000,73.658283,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.579561,0.695456,75.412695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.300669,43.865980,157.998057,132.485321,121.843256,121.493103,54.559116,14.118489,155.484051,5.361223,41.904923,49.064116,131.682177,158.008840,130.652329,155.805791,105.231422,153.573654,-0.074172,-1.804369,32.025740,-235.934556,146.402311,5.085195,31.442692,11.978257,17.766540,917.414355,1.215372,466110.507273,0.975817,2.638797,1.459596,3.138733,0.077151,0.056808,105.178063,82.020391,32.000000,32.000000,32.000000,32.000000,177.370539,32.000000,69.503980,77.842530,90.576060,0.000000,73.648399,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.646796,0.695119,75.415848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.338618,43.865980,157.944178,132.485321,121.908935,121.512918,54.716609,14.114636,155.522364,5.360666,42.224817,49.154152,131.670561,157.874610,130.636429,155.682312,105.222401,153.469735,-0.074193,-1.805304,32.025740,-235.936612,146.289468,5.085097,31.448480,11.916377,30.520734,1571.468907,0.889982,466764.143858,0.979697,3.033843,1.447689,3.145775,0.078334,0.056714,105.200921,82.062677,32.000000,32.000000,32.000000,32.000000,253.652304,32.000000,69.499828,77.856509,90.593626,0.000000,73.638411,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.588594,0.698855,75.411442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.244135,44.133145,157.805408,132.506222,121.935040,121.516721,54.384556,14.114208,155.264032,5.360648,42.681323,48.362490,131.647821,157.692275,130.609776,155.506193,105.186271,153.442535,-0.074342,-1.806197,32.025740,-235.938184,145.869721,5.085398,31.424842,11.967980,8.875550,459.779561,1.241849,467356.300997,0.976697,3.288946,1.516158,3.141073,0.077780,0.057335,105.135292,82.074673,32.000000,32.000000,32.000000,32.000000,742.855448,32.000000,69.467970,77.877587,90.610366,0.000000,73.628045,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.585727,0.697175,75.408783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.233360,44.399222,157.676985,132.538826,121.965485,121.514625,54.390148,14.113637,155.112282,5.360464,41.243965,48.664866,131.636204,157.615801,130.588834,155.485413,105.196589,153.090180,-0.074366,-1.805955,32.025740,-235.937121,146.034104,5.085041,31.429530,11.931360,37.204735,1927.116518,0.722224,467415.903531,0.973223,3.249972,1.479286,3.137634,0.080321,0.056623,105.136047,82.074630,32.000000,32.000000,32.000000,32.000000,357.852581,32.000000,69.480426,77.882932,90.599385,0.000000,73.617359,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.597213,0.697809,75.407478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.148260,43.873951,157.584690,132.577562,121.953233,121.503933,54.401307,14.113494,155.209221,5.359482,41.465894,49.299042,131.623159,157.681092,130.550561,155.456260,105.268744,153.147988,-0.074308,-1.810190,32.025740,-235.941838,146.072956,5.084508,31.410111,11.966826,42.278840,2189.493799,2.488703,468026.480686,0.982020,3.614213,1.503400,3.140773,0.077732,0.057016,104.991804,82.076310,32.000000,32.000000,32.000000,32.000000,572.548337,32.000000,69.465609,77.885938,90.603479,0.000000,73.602441,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.603830,0.699322,75.410743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.255982,42.779301,157.708850,132.393918,122.019201,121.491952,54.326945,14.113637,155.312166,5.358700,41.972919,49.321276,131.635042,157.852999,130.566341,155.596727,105.270653,153.236118,-0.074198,-1.812850,32.025740,-235.937611,146.156799,5.084098,31.417107,11.991113,12.323224,639.056176,0.593898,468420.569144,0.982896,3.891370,1.337284,3.138890,0.078507,0.057601,104.927942,82.103634,32.000000,32.000000,32.000000,32.000000,844.812764,32.000000,69.512396,77.882110,90.633777,0.000000,73.591582,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.569356,0.699297,75.400378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.181737,42.779301,157.830685,132.393918,122.071507,121.487366,54.389594,14.114636,155.344545,5.358483,42.063734,49.322275,131.605960,157.874283,130.588018,155.691438,105.259102,153.284456,-0.074434,-1.814513,32.025740,-235.936122,146.322426,5.083939,31.414637,11.983864,46.154317,2390.707828,0.522370,467456.032044,0.982974,3.453668,1.290708,3.142376,0.081633,0.057664,104.976577,82.118774,32.000000,32.000000,32.000000,32.000000,475.763467,32.000000,69.477477,77.921944,90.632160,0.000000,73.581000,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.558916,0.698813,75.404632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.261809,42.341826,157.881268,132.125568,122.079765,121.492938,54.682391,14.112210,155.411579,5.359456,42.805548,49.225635,131.549443,157.918315,130.580670,155.623332,105.299674,153.093814,-0.074599,-1.816282,32.025740,-235.940018,146.161246,5.084775,31.459695,12.021566,17.696709,911.748400,1.783013,465563.760720,0.978727,2.248190,1.327780,3.138111,0.078211,0.057037,105.055434,82.122388,32.000000,32.000000,32.000000,32.000000,720.259175,32.000000,69.474177,77.944575,90.617510,0.000000,73.571510,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.603055,0.696006,75.410428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.211229,42.238507,157.830145,132.010485,122.063469,121.490652,54.548251,14.113637,155.283237,5.360268,43.776237,49.202047,131.486665,157.833860,130.568219,155.700218,105.278707,153.335531,-0.074534,-1.819204,32.025740,-235.937448,146.060862,5.085268,31.479889,12.013326,53.627892,2769.745661,0.477106,465642.873211,0.979184,2.324555,1.360706,3.145182,0.078049,0.057455,105.038443,82.082449,32.000000,32.000000,32.000000,32.000000,879.521690,32.000000,69.420986,77.958509,90.599025,0.000000,73.561445,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.637331,0.697758,75.411075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.274207,42.583917,157.823002,132.093523,122.094607,121.478461,54.289611,14.112067,155.177721,5.360044,44.607828,48.935216,131.461189,157.806607,130.550465,155.620093,105.258306,153.092365,-0.074552,-1.820935,32.025740,-235.940814,146.160614,5.085190,31.482792,12.021909,18.924599,982.064349,1.240935,464793.819348,0.970999,1.804725,1.235806,3.141178,0.077932,0.057437,105.084196,82.093819,32.000000,32.000000,32.000000,32.000000,340.704982,32.000000,69.450558,78.016148,90.610689,0.000000,73.551133,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.683741,0.694885,75.411817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.181177,42.583917,157.778763,132.093523,122.109344,121.464706,54.357945,14.115920,155.283069,5.359824,45.236479,49.007618,131.459701,157.813077,130.506311,155.582875,105.268203,153.182083,-0.074429,-1.822685,32.025740,-235.930917,145.933597,5.084961,31.518474,12.007142,52.098103,2700.156117,0.409667,464721.250798,0.974172,1.753417,1.363680,3.143324,0.076459,0.056983,105.094895,82.102346,32.000000,32.000000,32.000000,32.000000,494.323770,32.000000,69.456851,78.076634,90.623184,0.000000,73.540703,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.687293,0.694420,75.407674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.230549,43.215708,157.708932,132.241768,122.153294,121.459806,54.653248,14.110212,155.140890,5.360048,45.787522,48.764751,131.467587,157.765328,130.469606,155.529414,105.324020,153.227632,-0.074447,-1.824436,32.025740,-235.941199,145.776641,5.085349,31.471577,12.015796,19.175365,988.456708,1.160496,465208.806575,0.978332,2.034074,1.276534,3.139244,0.079065,0.057466,105.141567,82.108116,32.000000,32.000000,32.000000,32.000000,325.802442,32.000000,69.459078,78.112953,90.645507,0.000000,73.530007,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.626638,0.693161,75.408024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.258213,43.872576,157.495412,132.411474,122.255150,121.463815,54.412571,14.118203,154.870385,5.360390,46.370709,48.650102,131.485282,157.542992,130.447376,155.292612,105.315172,153.041694,-0.074605,-1.826774,32.025740,-235.934515,145.767011,5.085798,31.374483,11.920542,52.285143,2707.129599,0.422217,465221.618372,0.979023,2.129749,1.306331,3.144182,0.076832,0.056370,105.109202,82.132985,32.000000,32.000000,32.000000,32.000000,492.886533,32.000000,69.422410,78.134196,90.630028,0.000000,73.515144,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.608157,0.694181,75.400762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.197299,44.481136,157.396370,132.587594,122.334757,121.462475,54.603335,14.116919,154.711383,5.360487,46.643259,48.542096,131.488425,157.340498,130.422209,155.101947,105.315906,153.049388,-0.074571,-1.827362,32.025740,-235.934982,145.624105,5.085875,31.348177,11.951464,8.542388,440.747765,1.147758,466036.097174,0.974422,2.710746,1.270660,3.139702,0.076962,0.057231,105.158957,82.121057,32.000000,32.000000,32.000000,32.000000,88.840023,32.000000,69.425364,78.141642,90.620242,0.000000,73.503379,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.518546,0.695890,75.399160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.184209,44.951203,157.101360,132.745606,122.401185,121.446903,54.680099,14.112067,154.373936,5.359125,46.851413,48.551539,131.510112,156.982302,130.403590,154.872999,105.303996,152.684916,-0.074481,-1.829721,32.025740,-235.940978,145.428194,5.084552,31.277876,11.879937,44.491878,2292.352667,0.421081,467088.722229,0.980036,3.339172,1.197241,3.133725,0.078575,0.057450,105.088456,82.119054,32.000000,32.000000,32.000000,32.000000,218.286484,32.000000,69.430762,78.130956,90.622310,0.000000,73.490510,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.436959,0.696539,75.407240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.130729,44.951203,156.979698,132.745606,122.466446,121.418080,54.263410,14.115635,154.383061,5.356979,46.248331,48.610498,131.526830,156.956915,130.357107,154.743740,105.239247,152.725376,-0.074424,-1.833242,32.025740,-235.936430,145.251471,5.082666,31.260765,11.929178,7.434271,385.976871,2.584064,468106.261984,0.979658,4.010377,1.199912,3.135555,0.078125,0.056515,104.999363,82.093886,32.000000,32.000000,32.000000,32.000000,133.293085,32.000000,69.404257,78.048000,90.591310,0.000000,73.477561,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.426591,0.700352,75.408663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.114469,45.138141,156.817426,132.838686,122.525702,121.380039,54.378388,14.113637,154.251784,5.354588,45.123741,48.604439,131.542009,156.742583,130.332357,154.549427,105.228175,152.377961,-0.074529,-1.836781,32.025740,-235.939081,145.047809,5.080750,31.260243,11.872256,48.483488,2511.872087,0.496120,468825.680132,0.979774,4.493914,1.050350,3.130494,0.078285,0.056551,104.988285,82.089062,32.000000,32.000000,32.000000,32.000000,566.545723,32.000000,69.408906,78.025063,90.607599,0.000000,73.463492,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.444694,0.702145,75.411595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.007533,45.164258,156.691512,132.788523,122.614976,121.340463,54.607675,14.112067,154.040197,5.352574,45.014027,48.499396,131.533982,156.685068,130.325867,154.504994,105.173464,152.193725,-0.074660,-1.840308,32.025740,-235.940324,144.983750,5.079061,31.212408,11.917260,8.292443,427.817766,2.969727,468913.670236,0.988240,4.548974,1.133038,3.131407,0.078162,0.057012,105.065886,82.075024,32.000000,32.000000,32.000000,32.000000,778.193582,32.000000,69.409019,78.002156,90.592888,0.000000,73.449942,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.342606,0.702518,75.411604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.945179,45.298142,156.472317,132.750622,122.670563,121.303170,54.767797,14.111924,153.953923,5.349402,45.258272,48.462218,131.501064,156.476517,130.301040,154.213935,105.198209,152.060541,-0.074468,-1.843827,32.025740,-235.936220,144.798095,5.076350,31.155270,11.855001,38.957091,2003.970107,0.455228,469096.743822,0.986731,4.752661,0.989956,3.129185,0.077532,0.057172,105.109371,82.057884,32.000000,32.000000,32.000000,32.000000,1003.938235,32.000000,69.403206,77.961460,90.578346,0.000000,73.435128,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.400068,0.701900,75.409371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.828778,45.298142,156.358592,132.750622,122.663293,121.262813,54.419281,14.113922,153.851647,5.346684,45.265091,48.467952,131.509055,156.356808,130.310209,154.090928,105.199827,152.014709,-0.074277,-1.848465,32.025740,-235.938469,144.707582,5.073893,31.157091,11.885058,7.034683,364.184738,2.665008,469205.210628,0.984689,4.889035,0.962812,3.133358,0.078670,0.057223,105.213013,82.051362,32.000000,32.000000,32.000000,32.000000,279.851955,32.000000,69.426723,77.943223,90.591739,0.000000,73.420294,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.322826,0.705092,75.407274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.835626,45.381993,156.160163,132.779048,122.602551,121.202102,54.695359,14.117204,153.611898,5.343347,44.572447,48.484554,131.525406,156.186363,130.287794,153.918846,105.155409,151.777864,-0.074408,-1.853229,32.025740,-235.936167,144.559290,5.071200,31.119732,11.874618,16.287826,838.962676,0.567372,469270.231056,0.983255,5.087294,0.878847,3.132881,0.077431,0.057728,105.294514,82.050349,32.000000,32.000000,32.000000,32.000000,195.344371,32.000000,69.418509,77.887815,90.626791,0.000000,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.272016,0.703921,75.411126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.810510,45.378144,156.017663,132.760097,122.594065,121.145183,54.372324,14.116063,153.341412,5.341007,44.555044,48.147979,131.509201,155.890277,130.275440,153.736472,105.129132,151.615441,-0.074447,-1.857301,32.025740,-235.936655,144.372637,5.068591,31.055616,11.890233,51.797852,2683.884657,3.146660,469215.792077,0.991803,5.207630,0.856841,3.137917,0.078045,0.057268,105.169405,82.038505,32.000000,32.000000,32.000000,32.000000,291.796426,32.000000,69.395321,77.815521,90.621140,0.129719,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.304742,0.706697,75.411860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.733395,45.357250,155.909938,132.710492,122.562601,121.087255,54.351700,14.113209,153.369611,5.337801,43.970027,48.282384,131.483189,155.837857,130.292833,153.687495,105.100043,151.489503,-0.074371,-1.861420,32.025740,-235.939346,144.314798,5.065353,31.046943,11.849790,18.063361,936.300870,1.356986,469205.447930,0.986389,5.284396,0.795827,3.133505,0.079276,0.057146,105.077739,82.017640,32.000000,32.000000,32.000000,32.000000,415.987117,32.000000,69.423903,77.738976,90.616279,0.264264,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.239886,0.706777,75.404998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.712782,45.322335,155.692647,132.683181,122.564249,121.033941,54.443499,14.109070,153.156926,5.334739,42.730005,48.308297,131.446687,155.715610,130.271011,153.459098,105.086768,151.275927,-0.074269,-1.863179,32.025740,-235.941361,144.218965,5.062510,31.017012,11.866234,51.219925,2650.470053,0.426380,469059.066765,0.992330,5.306539,0.749730,3.132224,0.077139,0.056555,104.976372,82.033059,32.000000,32.000000,32.000000,32.000000,346.742724,32.000000,69.428367,77.667325,90.595896,0.431793,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.201301,0.705503,75.406822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.728670,45.322335,155.666811,132.683181,122.621389,120.991471,54.658423,14.115492,153.131641,5.331497,42.214755,48.346556,131.451923,155.556483,130.267722,153.468779,105.061979,151.314017,-0.074130,-1.865088,32.025740,-235.933469,144.068264,5.059483,30.996602,11.855885,18.979878,978.287046,1.223239,468935.965642,0.993890,5.365507,0.722660,3.134914,0.078033,0.056659,105.004988,82.062021,32.000000,32.000000,32.000000,32.000000,108.387914,32.000000,69.455157,77.573365,90.619713,0.572148,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.198326,0.707295,75.397191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.701191,45.183227,155.539880,132.607102,122.610838,120.954880,54.698571,14.111496,152.972870,5.328208,42.868637,48.299190,131.432906,155.458099,130.260310,153.256497,105.047907,151.037083,-0.074130,-1.868820,32.025740,-235.944652,143.936026,5.056237,31.017986,11.856389,54.418792,2802.869704,0.430816,468719.025272,0.992136,5.351956,0.640620,3.131843,0.077365,0.058152,105.113276,82.050437,32.000000,32.000000,32.000000,32.000000,349.438999,32.000000,69.456774,77.509986,90.619181,0.705073,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.204511,0.707225,75.407240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.631026,45.151612,155.406772,132.521270,122.636093,120.910682,54.281183,14.116206,153.070902,5.325316,43.944575,48.118070,131.414319,155.524807,130.251780,153.277667,105.001676,151.026938,-0.074083,-1.872590,32.025740,-235.929162,143.873840,5.053633,31.005816,11.883760,16.760709,869.907505,1.161657,468598.113462,0.987536,5.335488,0.682416,3.130323,0.078470,0.057993,105.122839,82.043070,32.000000,32.000000,32.000000,32.000000,163.726077,32.000000,69.433942,77.422381,90.594871,0.839405,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.183577,0.706708,75.408101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.472579,45.319311,155.272035,132.519877,122.675619,120.852145,54.441238,14.113780,152.742909,5.323195,44.044031,47.726931,131.377891,155.288618,130.261458,153.061739,105.015565,150.832540,-0.074046,-1.875767,32.025740,-235.931588,143.704666,5.051285,30.929240,11.805688,53.233521,2754.781730,0.404797,468288.438333,0.986727,5.224863,0.572770,3.129500,0.079291,0.057178,105.090097,81.993094,32.000000,32.000000,32.000000,32.000000,626.547742,32.000000,69.450529,77.393155,90.612231,1.003685,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.164321,0.705941,75.407470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.354196,45.319311,155.176654,132.519877,122.697422,120.782780,54.654040,14.114778,152.655651,5.320248,41.418522,47.850408,131.391020,155.084481,130.195076,152.972122,104.959120,150.809217,-0.073978,-1.878953,32.025740,-235.936143,143.685922,5.048068,30.916132,11.864575,8.688422,447.866529,1.314650,468237.595640,0.995429,5.266035,0.614465,3.131242,0.077201,0.057433,105.110570,81.946190,32.000000,32.000000,32.000000,32.000000,282.415911,32.000000,69.447164,77.361026,90.612784,1.150862,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.069048,0.706605,75.412269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.394982,45.289619,155.018190,132.586480,122.620092,120.713809,54.658198,14.109213,152.653681,5.316578,40.837598,48.352460,131.380115,155.035729,130.225277,152.869748,104.948737,150.769370,-0.074167,-1.880741,32.025740,-235.944485,143.730447,5.044652,30.911300,11.799143,39.738805,2048.280778,0.414996,468383.190533,0.996045,5.598385,0.513623,3.138547,0.078995,0.057512,105.047974,81.933484,32.000000,32.000000,32.000000,32.000000,713.183022,32.000000,69.411390,77.364253,90.613978,1.321557,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.116144,0.708878,75.408135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.321915,44.869008,155.047832,132.487551,122.473458,120.635537,54.557279,14.108071,152.578176,5.312138,41.251367,48.073063,131.366598,155.042930,130.200876,152.820527,104.913393,150.489414,-0.074146,-1.884852,32.025740,-235.936152,143.586704,5.040039,30.886526,11.813531,43.078085,2224.506493,2.546168,468351.473535,0.994249,5.721671,0.559630,3.144143,0.077142,0.057453,104.931708,81.863234,32.000000,32.000000,32.000000,32.000000,234.350979,32.000000,69.430534,77.358537,90.600334,1.493108,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.106029,0.712033,75.406430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.408451,44.486084,155.037519,132.258766,122.472350,120.579872,54.737521,14.115920,152.574584,5.308552,41.852416,48.135491,131.333675,154.974549,130.217946,152.820064,104.892249,150.668992,-0.074298,-1.888353,32.025740,-235.939248,143.511505,5.036471,30.954970,11.786125,16.633459,856.105820,0.555343,468022.671660,0.992607,5.649480,0.552179,3.138339,0.079270,0.057637,104.949625,81.840706,32.000000,32.000000,32.000000,32.000000,271.122827,32.000000,69.417662,77.372934,90.593426,1.617577,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.147823,0.709235,75.407436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.295574,44.520994,154.942233,132.187987,122.488396,120.518863,54.428699,14.114065,152.521736,5.305796,43.020400,47.941310,131.301424,154.844770,130.220173,152.791969,104.807727,150.624694,-0.074172,-1.891854,32.025740,-235.936039,143.480771,5.034050,30.888618,11.836520,54.080131,2799.237681,0.512170,467199.582524,0.994241,5.305022,0.462113,3.143589,0.077560,0.057046,104.958374,81.823087,32.000000,32.000000,32.000000,32.000000,229.613878,32.000000,69.427935,77.388047,90.607584,1.748690,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.118199,0.709293,75.405603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.357283,44.520994,154.858487,132.187987,122.451669,120.445854,54.371825,14.112210,152.361347,5.303678,44.325805,47.742742,131.292596,154.824430,130.196976,152.656146,104.753976,150.526200,-0.074214,-1.894219,32.025740,-235.940672,143.338762,5.031771,30.885859,11.785332,22.312251,1156.110852,1.321773,466354.291158,0.987488,4.831915,0.563721,3.137875,0.078398,0.057457,105.007466,81.794096,32.000000,32.000000,32.000000,32.000000,329.609294,32.000000,69.425945,77.349054,90.607242,1.894318,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.078406,0.705849,75.403106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.342413,44.931135,154.740985,132.267962,122.434476,120.365805,54.454990,14.114921,152.230203,5.301644,44.911434,47.764784,131.268765,154.678606,130.186686,152.604097,104.734862,150.277684,-0.074238,-1.897745,32.025740,-235.936000,143.275395,5.029559,30.862654,11.840036,56.234811,2909.360594,0.407126,466469.125964,0.995224,4.984486,0.628401,3.143127,0.076760,0.057375,105.119487,81.840360,32.000000,32.000000,32.000000,32.000000,259.463184,32.000000,69.418255,77.323746,90.600782,2.052415,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.037874,0.707542,75.402944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.268095,45.256904,154.652702,132.466093,122.396672,120.287682,54.767498,14.110069,152.241695,5.299109,45.129338,47.744988,131.278183,154.686186,130.146845,152.514985,104.719717,150.317723,-0.074230,-1.901254,32.025740,-235.939872,143.149479,5.027014,30.827837,11.793734,9.440760,485.639559,0.984436,466250.906092,0.994273,4.920136,0.638018,3.137500,0.078064,0.056885,105.289655,81.869009,32.000000,32.000000,32.000000,32.000000,324.346777,32.000000,69.417554,77.294254,90.602000,2.206053,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.024693,0.706760,75.447104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.252533,45.408386,154.588263,132.567808,122.459722,120.219062,54.709608,14.107786,152.106700,5.296718,45.359021,47.676430,131.302667,154.528170,130.160893,152.367488,104.639540,150.045930,-0.074439,-1.903059,32.025740,-235.942809,143.130390,5.024390,30.780778,11.811332,33.290121,1714.280019,0.390692,466637.488873,0.993598,5.345779,0.545681,3.136064,0.076830,0.057466,105.280445,81.846865,32.000000,32.000000,32.000000,32.000000,145.674187,32.000000,69.417641,77.293106,90.603575,2.370435,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.016363,0.707861,75.411263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.106368,45.408386,154.548370,132.567808,122.549713,120.143831,54.466215,14.115920,152.038346,5.294323,45.882892,47.713478,131.336653,154.588488,130.162344,152.410662,104.635259,150.269705,-0.074639,-1.904781,32.025740,-235.935491,142.984013,5.021722,30.786728,11.790344,18.663160,965.357047,2.330520,466948.273356,0.989870,5.749072,0.578793,3.139003,0.079424,0.057062,105.221174,81.880937,32.000000,32.000000,32.000000,32.000000,160.604662,32.000000,69.439955,77.290942,90.606112,2.507510,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,30.997053,0.709173,75.398929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
