OSU 80 Ton Compressor Load Stand
49.203231,45.589838,154.434833,132.632183,122.557780,120.024352,54.645590,14.115777,151.968906,5.290334,46.419258,47.616035,131.326828,154.463202,130.151339,152.312081,104.616333,150.062083,-0.074392,-1.904790,32.025740,-235.936124,142.943733,5.018370,30.726002,11.791480,19.330483,996.592438,0.660822,467111.262804,0.991130,5.916796,0.536943,3.138687,0.077409,0.058053,105.041242,81.888110,32.000000,32.000000,32.000000,32.000000,311.187062,32.000000,69.419873,77.292026,90.590932,2.720465,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,30.915339,0.709265,75.403319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.164861,45.869176,154.315813,132.758704,122.551398,119.914014,54.550849,14.113922,151.857220,5.286432,46.600608,47.691663,131.323367,154.383972,130.158348,152.248294,104.583934,150.036721,-0.074230,-1.908284,32.025740,-235.940756,142.861114,5.014931,30.752380,11.757817,54.184621,2798.365996,1.181369,466965.533918,0.998235,6.069568,0.641704,3.147216,0.077847,0.056768,105.000481,81.892095,32.000000,32.000000,32.000000,32.000000,232.121380,32.000000,69.429864,77.313445,90.570570,2.879901,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.001344,0.711296,75.405134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.156298,46.028097,154.299342,132.882998,122.577515,119.800477,54.386364,14.113351,151.865966,5.282796,46.634588,47.772960,131.374777,154.341686,130.182686,152.286023,104.567251,149.977547,-0.074214,-1.910625,32.025740,-235.936426,142.778312,5.011512,30.764605,11.779598,13.531455,700.945833,1.137026,466736.201329,0.992303,6.149742,0.567408,3.138713,0.077655,0.057674,104.900489,81.905253,32.000000,32.000000,32.000000,32.000000,298.452196,32.000000,69.424354,77.350768,90.592105,3.034936,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,30.939680,0.710950,75.406132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.189325,46.035246,154.367837,132.921457,122.515239,119.701369,54.407910,14.118346,151.987491,5.279851,46.369693,47.737346,131.413041,154.414569,130.204332,152.222078,104.498357,150.036901,-0.074293,-1.914137,32.025740,-235.928328,142.874023,5.008223,30.768157,11.775956,50.774006,2629.113763,0.405666,466851.762849,0.994767,6.469180,0.588413,3.138742,0.077060,0.056780,104.780175,81.905342,32.000000,32.000000,32.000000,32.000000,326.213212,32.000000,69.423022,77.323532,90.571531,3.149543,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,30.956034,0.709029,75.406081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.055235,46.035246,154.369464,132.921457,122.442869,119.608883,54.691114,14.113351,151.985929,5.276660,45.803030,47.785793,131.421275,154.386182,130.208700,152.265487,104.480074,150.090183,-0.074272,-1.917638,32.025740,-235.937243,143.033492,5.005029,30.794553,11.757150,9.935247,511.790119,1.623812,466702.225014,0.997475,6.637054,0.578507,3.138954,0.078787,0.056853,104.709662,81.902539,32.000000,32.000000,32.000000,32.000000,226.560644,32.000000,69.413164,77.302247,90.548904,3.286639,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,30.980303,0.710174,75.406302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.108037,45.895021,154.397534,132.870457,122.405126,119.514073,54.652254,14.110212,151.959908,5.272969,45.800129,47.775344,131.427150,154.435717,130.211481,152.313034,104.455417,150.048029,-0.074306,-1.921136,32.025740,-235.939239,142.905699,5.001354,30.789126,11.783511,32.336458,1666.918450,0.432268,466455.103798,0.995531,6.609679,0.674071,3.138239,0.077037,0.057855,104.699759,81.877645,32.000000,32.000000,32.000000,32.000000,305.274845,32.000000,69.417801,77.276398,90.532359,3.423072,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,30.994637,0.709005,75.406498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.096805,45.857629,154.443640,132.805244,122.320332,119.419561,54.383614,14.110783,151.986302,5.269533,45.960627,47.667406,131.436546,154.456081,130.259689,152.410577,104.406472,150.096756,-0.074230,-1.924632,32.025740,-235.938668,142.931396,4.997706,30.761287,11.740454,16.912928,876.154583,2.213696,466257.435473,0.992621,6.749954,0.716289,3.146850,0.076922,0.056650,104.642044,81.874069,32.000000,32.000000,32.000000,32.000000,422.810477,32.000000,69.422892,77.267865,90.564471,3.541523,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,30.949615,0.709923,75.410249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.125654,45.925815,154.455225,132.818342,122.243177,119.322689,54.314108,14.111354,151.971836,5.266157,46.122904,47.790455,131.477191,154.412484,130.295360,152.419297,104.392326,149.916130,-0.074169,-1.927536,32.025740,-235.941365,142.978141,4.994414,30.794481,11.804985,13.126959,680.897071,0.678665,465677.892504,0.990957,6.554458,0.722010,3.144038,0.078055,0.057164,104.656212,81.855871,32.000000,32.000000,32.000000,32.000000,136.897093,32.000000,69.421625,77.313097,90.554963,3.669995,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,30.997756,0.708046,75.395887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.081215,45.925815,154.441935,132.818342,122.196621,119.224349,54.639041,14.118061,152.099487,5.263875,45.958417,47.679070,131.452465,154.399725,130.287662,152.359835,104.348563,150.118889,-0.074146,-1.929286,32.025740,-235.933187,142.961027,4.992331,30.781860,11.749000,45.430547,2342.474573,1.297037,465373.307350,0.995212,6.528819,0.792845,3.145696,0.078061,0.057207,104.662697,81.855569,32.000000,32.000000,32.000000,32.000000,182.428669,32.000000,69.421690,77.325092,90.560335,3.789061,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,30.987551,0.708787,75.404308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.100230,45.915642,154.488829,132.854572,122.129515,119.108834,54.505805,14.114208,152.034999,5.261758,46.222336,47.718263,131.478111,154.485680,130.312575,152.325505,104.281226,150.149316,-0.073915,-1.929267,32.025740,-235.938184,143.002532,4.990263,30.774774,11.814577,9.491215,490.579109,1.669201,465104.131928,0.995219,6.566821,0.725825,3.144085,0.079690,0.056748,104.638039,81.809393,32.000000,32.000000,32.000000,32.000000,118.259841,32.000000,69.432577,77.360971,90.549463,3.972686,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,30.968222,0.706875,75.396287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.003874,45.937363,154.492594,132.847604,122.030721,119.031087,54.450954,14.115349,151.981389,5.260593,46.461795,47.661414,131.488342,154.415171,130.312736,152.470068,104.288676,150.096589,-0.073899,-1.929237,32.025740,-235.933938,142.814899,4.988977,30.797781,11.783132,30.142303,1559.555874,0.482331,464864.399962,0.989482,6.613323,0.860694,3.146661,0.079394,0.056758,104.674995,81.801896,32.000000,32.000000,32.000000,32.000000,197.206245,32.000000,69.414480,77.345922,90.511249,4.085038,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,30.978752,0.707141,75.446405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.098465,46.047619,154.459142,132.884670,121.973481,118.951807,54.628159,14.114778,152.026908,5.259680,46.400692,47.772113,131.498064,154.470874,130.317820,152.457599,104.232796,150.024192,-0.073779,-1.929211,32.025740,-235.934836,142.933761,4.987979,30.794517,11.848817,34.234980,1765.564172,2.306086,464533.619280,0.990484,6.583249,0.941694,3.146397,0.077641,0.058184,104.699277,81.837865,32.000000,32.000000,32.000000,32.000000,222.951138,32.000000,69.422827,77.367767,90.511612,4.217641,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.030986,0.706775,75.429512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.042036,46.100135,154.490970,132.945146,121.898674,118.858631,54.692384,14.113922,151.950870,5.259591,46.456887,47.685815,131.530413,154.427812,130.332379,152.364986,104.236597,150.087489,-0.073907,-1.929205,32.025740,-235.933732,142.903373,4.987095,30.787756,11.779021,18.492466,952.572329,0.727209,464332.022961,0.993064,6.705879,0.910565,3.152661,0.077574,0.057687,104.612161,81.860589,32.000000,32.000000,32.000000,32.000000,110.337913,32.000000,69.434259,77.381972,90.511016,4.354982,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,30.978391,0.707574,75.485349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.166204,46.100135,154.457212,132.945146,121.794625,118.759975,54.442922,14.115635,152.090851,5.258613,46.074100,47.882128,131.502812,154.521950,130.331498,152.448840,104.213629,150.103567,-0.073999,-1.928238,32.025740,-235.932346,143.008854,4.985819,30.798917,11.810574,54.462045,2818.269478,0.638664,464234.299498,0.987372,6.717072,0.933923,3.145906,0.078201,0.056774,104.532170,81.870581,32.000000,32.000000,32.000000,32.000000,75.008062,32.000000,69.406326,77.336199,90.493763,4.480379,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.018779,0.704606,75.482170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.054526,46.108109,154.510433,132.976917,121.754117,118.633384,54.643943,14.111782,152.131616,5.256645,45.699464,47.711289,131.537505,154.471148,130.324354,152.385500,104.156610,150.060863,-0.074062,-1.926291,32.025740,-235.941917,143.128349,4.983287,30.824249,11.786269,31.260750,1611.711713,1.183245,463994.402837,0.986849,6.828668,0.958556,3.150174,0.077962,0.057395,104.556917,81.909886,32.000000,32.000000,32.000000,32.000000,106.414998,32.000000,69.419856,77.366058,90.497836,4.651534,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.041624,0.706335,75.474712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
48.985129,45.981355,154.520590,132.949884,121.675965,118.569847,54.681725,14.110497,152.214992,5.255460,45.437881,47.817538,131.543068,154.480333,130.346219,152.424797,104.165281,150.193599,-0.074193,-1.925889,32.025740,-235.943201,143.210439,4.982061,30.803875,11.834645,16.342982,842.013574,0.400306,463551.746343,0.987765,6.698735,0.988746,3.141532,0.078067,0.056742,104.616232,81.924919,32.000000,32.000000,32.000000,32.000000,181.503980,32.000000,69.447412,77.374435,90.501782,4.779262,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,30.997395,0.702849,75.405271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.118534,45.843607,154.544905,132.875752,121.674759,118.514976,54.572257,14.113209,152.165894,5.254686,44.723178,47.783701,131.535000,154.640741,130.355981,152.564899,104.131878,150.182761,-0.074261,-1.926653,32.025740,-235.937876,143.171708,4.981240,30.833319,11.793572,54.855959,2831.925881,0.698536,463296.033736,0.985595,6.823559,1.026582,3.149769,0.078480,0.057763,104.676150,81.922980,32.000000,32.000000,32.000000,32.000000,162.270273,32.000000,69.432533,77.435382,90.518499,4.904329,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.031383,0.703467,75.484181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.060070,45.707236,154.650762,132.798277,121.622176,118.467472,54.374486,14.113637,152.318809,5.254153,44.701260,47.602686,131.520792,154.661944,130.366576,152.518389,104.094945,150.154622,-0.074033,-1.927808,32.025740,-235.936141,143.071304,4.980237,30.838638,11.849105,18.065326,936.010308,1.336962,462896.814496,0.985584,6.769520,1.077522,3.154439,0.079374,0.058607,104.683095,81.935017,32.000000,32.000000,32.000000,32.000000,219.988450,32.000000,69.430587,77.461424,90.522720,5.015845,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,30.996187,0.704896,75.481206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.107124,45.669569,154.628115,132.754245,121.544131,118.381880,54.688913,14.112495,152.241996,5.253103,44.751536,47.846988,131.481169,154.643463,130.370334,152.521322,104.039621,150.191842,-0.074130,-1.927002,32.025740,-235.938426,143.254695,4.979016,30.837502,11.768870,16.395894,844.628630,0.396898,462427.173619,0.983735,6.492061,1.106060,3.146366,0.076984,0.056863,104.664881,81.914689,32.000000,32.000000,32.000000,32.000000,207.382996,32.000000,69.410111,77.444431,90.481524,5.165487,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,30.978337,0.701619,75.474319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.025721,45.669569,154.619335,132.754245,121.464042,118.307187,54.536060,14.118632,152.232115,5.252421,42.676093,47.900881,131.500820,154.740716,130.367130,152.590042,104.023559,150.220016,-0.073999,-1.925006,32.025740,-235.930819,143.228689,4.978149,30.831425,11.826874,53.683402,2773.232403,1.206411,462165.337887,0.987844,6.416881,1.130358,3.152274,0.077670,0.057017,104.669163,81.905580,32.000000,32.000000,32.000000,32.000000,216.559234,32.000000,69.442806,77.481343,90.489521,5.301998,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.021989,0.703125,75.412252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.052752,45.439727,154.795597,132.729999,121.368221,118.240684,54.312943,14.114065,152.428087,5.251437,40.661965,47.976071,131.474973,154.892864,130.364903,152.812831,103.984419,150.369549,-0.073941,-1.923006,32.025740,-235.937836,143.431660,4.976859,30.867144,11.762361,23.122726,1199.404556,1.326642,461856.850522,0.980303,6.329961,1.202393,3.148792,0.077155,0.057776,104.679090,81.851113,32.000000,32.000000,32.000000,32.000000,112.722952,32.000000,69.432949,77.482272,90.469625,5.410908,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.077234,0.702151,75.405331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.115838,44.945430,154.897047,132.555268,121.200298,118.173582,54.721562,14.111496,152.556922,5.250998,40.710920,48.015411,131.440323,154.869683,130.386832,152.855407,103.992651,150.443050,-0.073823,-1.921494,32.025740,-235.938445,143.523397,4.976474,30.880360,11.837025,26.152420,1346.428813,0.405604,461674.709851,0.984246,6.415193,1.231102,3.153841,0.077077,0.056594,104.688115,81.861603,32.000000,32.000000,32.000000,32.000000,169.776972,32.000000,69.435661,77.504290,90.435036,5.524599,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.032320,0.701895,75.410044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.104280,44.601536,154.985298,132.342365,121.126944,118.141564,54.463290,14.111496,152.705159,5.251640,40.895088,47.941827,131.406235,154.997116,130.393422,152.964277,104.015517,150.545565,-0.073700,-1.919605,32.025740,-235.943019,143.584582,4.976776,30.870353,11.791769,31.994351,1655.005417,0.940891,461127.699705,0.986482,6.157035,1.337339,3.155696,0.077439,0.057339,104.770377,81.871552,32.000000,32.000000,32.000000,32.000000,145.414560,32.000000,69.463060,77.525672,90.407609,5.637426,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.070509,0.700061,75.403558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.104074,44.435781,155.122221,132.221426,121.192951,118.106073,54.808546,14.111782,152.701522,5.251740,40.941489,47.935777,131.369605,155.139066,130.377684,153.032198,103.990657,150.655385,-0.073973,-1.916123,32.025740,-235.933749,143.591720,4.976786,30.880667,11.825431,12.743366,655.037073,0.829523,460032.022799,0.975782,5.596705,1.362068,3.153709,0.077152,0.057221,104.861551,81.860785,32.000000,32.000000,32.000000,32.000000,111.502489,32.000000,69.468220,77.550936,90.421259,5.751023,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.073898,0.699079,75.408936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.152777,44.431657,155.150298,132.181021,121.186113,118.077889,54.684968,14.112781,152.702031,5.251532,41.000647,47.780349,131.328528,155.122398,130.351286,153.033034,103.983704,150.666505,-0.073933,-1.912594,32.025740,-235.942061,143.714762,4.976877,30.928970,11.818832,44.022082,2267.945478,0.677652,459339.027310,0.979436,5.264903,1.385156,3.156248,0.077935,0.057048,104.876132,81.855700,32.000000,32.000000,32.000000,32.000000,240.790868,32.000000,69.477748,77.570244,90.387860,5.832954,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.082355,0.697802,75.405169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.037557,44.336824,155.204077,132.175447,121.025799,118.047414,54.608937,14.116206,152.795183,5.251468,40.618380,48.054233,131.306388,155.270596,130.319804,153.131313,103.973626,150.707312,-0.073863,-1.907893,32.025740,-235.936513,143.845614,4.976352,30.966798,11.859166,51.519186,2657.879379,1.701294,459003.332552,0.972516,5.099364,1.459218,3.159050,0.077318,0.057072,104.915494,81.845363,32.000000,32.000000,32.000000,32.000000,126.600346,32.000000,69.494291,77.575115,90.376408,5.991930,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.111888,0.697698,75.484531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.060553,44.336824,155.313895,132.175447,120.935442,118.037358,54.705173,14.115349,152.922135,5.250890,40.774123,48.183326,131.292116,155.354640,130.313270,153.289197,103.993452,150.837538,-0.073957,-1.905542,32.025740,-235.938022,143.980832,4.975543,30.969629,11.825774,19.128700,985.115248,0.491936,458860.113410,0.973393,5.044295,1.471151,3.156491,0.077540,0.057828,105.006258,81.912756,32.000000,32.000000,32.000000,32.000000,136.968470,32.000000,69.508472,77.574768,90.370611,6.097196,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.150059,0.696731,75.440720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.077381,43.452887,155.462089,132.066215,120.823485,118.046519,54.446763,14.114350,153.091111,5.249051,41.039496,48.281902,131.243187,155.523443,130.245647,153.414181,103.988096,151.006799,-0.073994,-1.900845,32.025740,-235.934120,144.054233,4.973626,31.007709,11.876403,19.723420,1020.563784,0.421264,458721.931455,0.976784,5.070048,1.499505,3.165004,0.077774,0.056682,105.123668,81.942043,32.000000,32.000000,32.000000,32.000000,228.448720,32.000000,69.471391,77.630981,90.316136,6.192876,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.201193,0.697584,75.482349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.219272,42.728187,155.504240,131.863918,120.727877,118.057350,54.599678,14.112638,153.020101,5.248309,40.922233,47.675597,131.217353,155.500464,130.290382,153.352818,103.970267,151.087034,-0.073876,-1.897345,32.025740,-235.938773,143.940920,4.973012,31.019645,11.840865,42.525921,2194.288069,1.134641,458620.196705,0.974473,5.045964,1.537973,3.165759,0.077106,0.057815,105.211868,82.000272,32.000000,32.000000,32.000000,32.000000,329.625626,32.000000,69.505566,77.717464,90.315048,6.267786,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.203176,0.696763,75.462642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.138308,42.503952,155.613834,131.744382,120.544142,118.084287,54.375464,14.113066,153.377476,5.248245,40.718540,48.380679,131.168113,155.623254,130.273660,153.514432,104.003760,151.090237,-0.073396,-1.892707,32.025740,-235.941939,144.244334,4.973466,31.071284,11.872473,14.221336,736.830212,1.098013,457294.621429,0.976313,4.144408,1.619041,3.167693,0.077668,0.056644,105.148881,82.039528,32.000000,32.000000,32.000000,32.000000,123.205237,32.000000,69.510920,77.763884,90.314621,6.401559,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.228022,0.694094,75.403882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.052278,41.894766,155.826749,131.687540,120.349103,118.116422,54.687465,14.118632,153.347739,5.247969,41.160288,48.380884,131.131414,155.904133,130.208588,153.689169,103.998067,151.295772,-0.073390,-1.889198,32.025740,-235.932126,144.372758,4.972671,31.084518,11.938392,15.986544,823.562902,0.506747,456133.820780,0.968500,3.271333,1.672737,3.159418,0.076851,0.056838,105.086201,82.037373,32.000000,32.000000,32.000000,32.000000,298.136312,32.000000,69.495671,77.796478,90.280876,6.491471,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.229807,0.690631,75.404785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.160937,41.522195,155.899852,131.514790,120.236883,118.160324,54.533019,14.115777,153.471386,5.248234,41.298537,48.323126,131.106739,155.829792,130.228496,153.802845,104.017596,151.338462,-0.073464,-1.884528,32.025740,-235.938738,144.244598,4.972480,31.087601,11.870363,48.739466,2517.973885,1.518128,455889.702619,0.973873,3.131721,1.640675,3.166854,0.077028,0.057074,105.134804,82.021804,32.000000,32.000000,32.000000,32.000000,337.846679,32.000000,69.543546,77.840598,90.308007,6.568476,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.276758,0.691360,75.405441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.102875,41.315312,156.064750,131.350681,120.072214,118.230501,54.742172,14.113780,153.611905,5.248120,41.375415,48.513941,130.999393,156.019680,130.157475,154.003755,103.976168,151.438490,-0.073417,-1.877456,32.025740,-235.934855,144.547707,4.972496,31.087908,11.920433,9.600125,494.065851,1.352340,455167.936668,0.968761,2.612570,1.738182,3.176748,0.077771,0.057270,105.132478,81.971546,32.000000,32.000000,32.000000,32.000000,230.842313,32.000000,69.526918,77.824131,90.284974,6.679690,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.268699,0.692263,75.406387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.234170,41.320532,156.103577,131.286042,120.043483,118.279269,54.641728,14.116348,153.646998,5.248057,41.331465,48.335392,130.931723,156.171602,130.122697,153.969979,103.988936,151.507008,-0.073419,-1.872211,32.025740,-235.935226,144.545544,4.973021,31.124528,11.865423,48.225174,2486.447932,0.442371,454619.564414,0.968410,2.126301,1.737712,3.171214,0.080348,0.057050,105.093818,81.912216,32.000000,32.000000,32.000000,32.000000,159.911022,32.000000,69.533297,77.812769,90.278490,6.725885,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.262046,0.689360,75.410402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.252913,41.416692,156.072610,131.318083,119.956397,118.355669,54.552125,14.109641,153.594692,5.249199,40.997640,48.096562,130.926585,156.048749,130.112507,153.977777,104.001241,151.502913,-0.073356,-1.865196,32.025740,-235.940627,144.428379,4.974247,31.145569,11.924562,38.030069,1964.017863,2.250601,454716.992754,0.965975,1.980150,1.823778,3.178322,0.077408,0.056689,105.036759,81.910924,32.000000,32.000000,32.000000,32.000000,125.209490,32.000000,69.540246,77.859120,90.307605,6.849839,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.280996,0.690980,75.393841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.196752,41.216681,156.141226,131.352074,119.855041,118.428028,54.261656,14.112495,153.763108,5.249852,40.983508,48.558140,130.883429,156.128816,130.031268,153.951295,103.998008,151.624933,-0.073202,-1.858171,32.025740,-235.938426,144.682334,4.974539,31.128747,11.920650,20.674893,1073.446027,0.447074,454765.938139,0.965275,1.848118,1.841576,3.170635,0.079826,0.057432,105.008418,81.893286,32.000000,32.000000,32.000000,32.000000,331.401496,32.000000,69.521412,77.848281,90.296621,6.975839,73.404284,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.278580,0.689661,75.411109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.231560,41.030689,156.299522,131.242857,119.808914,118.498808,54.701957,14.109926,153.881483,5.249760,41.414692,48.411814,130.861300,156.307499,129.965646,154.120995,104.056779,151.640484,-0.073196,-1.853394,32.025740,-235.945405,144.854345,4.974075,31.111654,11.850331,26.309481,1355.000386,0.567140,455163.697732,0.967346,1.924707,1.827444,3.168800,0.078802,0.057659,105.035647,81.871726,32.000000,32.000000,32.000000,32.000000,146.519164,32.000000,69.531749,77.845361,90.265947,7.039427,73.399733,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.319743,0.689504,75.405211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.314290,40.999919,156.392800,131.132527,119.734423,118.579384,54.483510,14.112495,153.930305,5.248664,41.495780,48.365976,130.831051,156.338368,129.964074,154.198045,104.073558,151.848899,-0.073346,-1.848035,32.025740,-235.939406,144.868335,4.972645,31.130027,11.908191,51.417714,2658.751064,1.044822,455193.246922,0.973792,1.783353,1.885084,3.173812,0.076846,0.056568,105.080312,81.881981,32.000000,32.000000,32.000000,32.000000,151.727613,32.000000,69.545428,77.819438,90.235981,7.039427,73.380046,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.342119,0.690619,75.401026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.262519,40.983436,156.363407,131.113861,119.685375,118.668348,54.439700,14.110640,153.938583,5.247366,41.271838,47.805173,130.769716,156.301178,129.936031,154.115189,104.081200,151.736203,-0.073467,-1.845065,32.025740,-235.937831,144.824059,4.971195,31.192016,11.910535,10.257336,530.821915,0.821183,455012.746357,0.965239,1.561000,1.833245,3.174783,0.077374,0.056939,105.135773,81.893093,32.000000,32.000000,32.000000,32.000000,353.800204,32.000000,69.520409,77.738743,90.246177,7.039427,73.360729,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.356002,0.689817,75.405535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.215346,40.737562,156.302717,131.119990,119.676845,118.736226,54.690602,14.110925,153.852573,5.245579,40.824081,48.149501,130.726694,156.224088,129.840170,154.100644,104.124304,151.690944,-0.073650,-1.840945,32.025740,-235.940322,144.941982,4.969541,31.217006,11.909832,20.519640,1057.029287,0.419913,455164.700536,0.967858,1.443886,1.909311,3.171348,0.077136,0.057447,105.145758,81.943854,32.000000,32.000000,32.000000,32.000000,125.331224,32.000000,69.551547,77.692689,90.236876,7.039427,73.340452,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.360636,0.688881,75.484283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.313893,40.580977,156.362406,131.039473,119.656359,118.818686,54.386652,14.114065,154.063932,5.243002,41.139807,48.736116,130.674655,156.387705,129.805137,154.319404,104.115761,151.890626,-0.073742,-1.837991,32.025740,-235.937183,145.043016,4.967248,31.214445,11.944143,42.662899,2209.978405,2.108366,455508.490618,0.970458,1.481423,1.851478,3.174085,0.077746,0.057075,105.047146,81.912176,32.000000,32.000000,32.000000,32.000000,378.829679,32.000000,69.530266,77.701218,90.218469,7.039427,73.320884,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.376701,0.689699,75.403865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.378588,40.705970,156.590712,130.845847,119.646571,118.924950,54.594195,14.113351,154.137582,5.241172,41.572839,48.746124,130.660867,156.710072,129.810349,154.500248,104.197073,152.071926,-0.073621,-1.835348,32.025740,-235.934466,145.172177,4.965546,31.217114,11.910679,52.009218,2683.884657,1.054393,455331.442629,0.966898,1.284808,1.788208,3.175894,0.077455,0.057474,104.936271,81.885105,32.000000,32.000000,32.000000,32.000000,229.068842,32.000000,69.523800,77.693170,90.247991,7.039427,73.301979,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.403296,0.689902,75.407615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.289894,40.705970,156.750905,130.845847,119.578048,119.020162,54.341962,14.114778,154.273682,5.240432,41.688613,48.641804,130.607314,156.668312,129.783895,154.560999,104.196442,152.133915,-0.073679,-1.833282,32.025740,-235.936633,145.281126,4.965346,31.240589,11.932225,20.159044,1045.116254,0.506348,455336.947041,0.970351,1.025360,1.885686,3.170758,0.077757,0.056703,104.870661,81.844355,32.000000,32.000000,32.000000,32.000000,483.246445,32.000000,69.520829,77.631011,90.266803,7.039427,73.288296,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.400050,0.688481,75.446695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.345993,40.879591,156.751489,130.583974,119.529514,119.142968,54.664711,14.115920,154.452970,5.239911,41.561413,48.696713,130.484057,156.696609,129.735007,154.591966,104.219895,152.119059,-0.073595,-1.827195,32.025740,-235.938595,145.378694,4.965257,31.238859,11.923931,44.778164,2307.752441,0.415850,455699.238729,0.966462,1.082909,1.885047,3.171227,0.076448,0.057217,104.708710,81.861869,32.000000,32.000000,32.000000,32.000000,197.866461,32.000000,69.537458,77.581272,90.255779,7.039427,73.270753,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.433551,0.688718,75.403788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.453193,40.942502,156.805069,130.426855,119.492167,119.260151,54.613932,14.114065,154.519595,5.238963,41.634268,48.608116,130.426435,156.822677,129.704487,154.709737,104.234968,152.256448,-0.073821,-1.820101,32.025740,-235.940450,145.304886,4.963926,31.239003,11.960695,46.178524,2382.136255,1.076691,456148.343979,0.973685,1.175388,1.913245,3.180183,0.076924,0.057297,104.599766,81.877742,32.000000,32.000000,32.000000,32.000000,283.613942,32.000000,69.525159,77.568266,90.268663,7.039427,73.253334,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.438906,0.691243,75.403873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.400227,41.002667,156.886279,130.318769,119.492296,119.380701,54.370738,14.113351,154.463640,5.237791,41.639517,48.404843,130.381434,156.849119,129.676513,154.729559,104.257028,152.342905,-0.073863,-1.815415,32.025740,-235.936753,145.344962,4.962928,31.242302,11.947894,15.924798,825.160992,0.484927,456784.738901,0.968195,1.290501,1.883185,3.176580,0.077571,0.057622,104.636974,81.926152,32.000000,32.000000,32.000000,32.000000,426.876342,32.000000,69.523472,77.544387,90.276082,7.039427,73.235684,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.443035,0.690795,75.397855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.440591,40.941678,156.886465,130.172522,119.556764,119.544352,54.326361,14.118061,154.469820,5.237702,41.496369,48.655645,130.250865,156.869205,129.547343,154.721719,104.298680,152.279706,-0.073954,-1.810146,32.025740,-235.933677,145.552478,4.963030,31.246341,11.926257,18.483568,958.528846,0.469853,457202.864970,0.967871,1.241751,1.929184,3.170777,0.077585,0.056356,104.514318,81.909962,32.000000,32.000000,32.000000,32.000000,174.982717,32.000000,69.547249,77.516531,90.277473,7.039427,73.213982,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.443756,0.690136,75.411161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.427892,40.928491,156.902894,130.091460,119.629991,119.670682,54.657591,14.116919,154.495809,5.237273,41.583281,48.689752,130.213108,156.966051,129.469938,154.679344,104.317716,152.355778,-0.074154,-1.807801,32.025740,-235.938249,145.459478,4.962637,31.255086,11.900366,50.322098,2593.810507,1.366243,457759.350112,0.974525,1.357062,1.945535,3.175821,0.079282,0.057603,104.436438,81.900031,32.000000,32.000000,32.000000,32.000000,712.992498,32.000000,69.510147,77.524607,90.236837,7.039427,73.196452,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.439645,0.691954,75.409814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.461525,40.937007,156.960094,130.003436,119.724622,119.793446,54.495451,14.115635,154.501226,5.235760,41.559440,48.548284,130.105560,156.854183,129.395265,154.695987,104.374392,152.416851,-0.074316,-1.804901,32.025740,-235.933326,145.399620,4.961593,31.249533,11.960443,28.281285,1462.072399,1.177494,458158.274461,0.975589,1.254043,1.875807,3.173232,0.078414,0.057746,104.586439,81.928311,32.000000,32.000000,32.000000,32.000000,182.768876,32.000000,69.524134,77.590282,90.236882,7.039427,73.179250,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.391648,0.692166,75.410888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.615646,40.902942,156.890753,129.966667,119.737470,119.892584,54.301454,14.114350,154.516285,5.234486,41.475174,48.558858,130.070779,156.844720,129.371316,154.727135,104.397713,152.372145,-0.074196,-1.804910,32.025740,-235.935754,145.622026,4.960647,31.241347,11.905847,20.152417,1045.552097,0.433095,458591.564770,0.970944,1.254078,1.890563,3.174380,0.077171,0.056700,104.726593,81.935463,32.000000,32.000000,32.000000,32.000000,272.133120,32.000000,69.528420,77.580134,90.229375,7.039427,73.161764,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.443053,0.693209,75.408459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.554950,40.872723,156.962308,129.954411,119.714433,119.987096,54.602547,14.114636,154.507908,5.234008,41.505261,48.694941,130.018191,156.840588,129.311286,154.834009,104.419057,152.315133,-0.073986,-1.804923,32.025740,-235.937756,145.490968,4.960169,31.243492,11.893514,47.469766,2449.256025,0.771137,458916.611936,0.974113,1.227586,1.861008,3.173378,0.077439,0.056788,104.868736,81.913581,32.000000,32.000000,32.000000,32.000000,365.159486,32.000000,69.521120,77.553984,90.206485,7.039427,73.144251,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.430828,0.694731,75.407913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.468574,40.888382,156.957201,129.941040,119.763969,120.080983,54.548332,14.111496,154.452959,5.233929,41.584723,48.274174,129.971382,156.869675,129.235683,154.704724,104.383672,152.337785,-0.073925,-1.804926,32.025740,-235.939752,145.405597,4.959903,31.260928,11.954403,34.139946,1763.239678,1.079050,459046.009683,0.974897,1.033329,1.817835,3.162123,0.077132,0.056886,104.850504,81.906325,32.000000,32.000000,32.000000,32.000000,459.835187,32.000000,69.542843,77.505174,90.241449,7.039427,73.127093,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.440997,0.691582,75.403992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.533987,40.817230,156.877798,129.966946,119.786688,120.173225,54.275786,14.110640,154.424155,5.233726,41.281796,48.526233,129.917850,156.835938,129.182863,154.722773,104.382874,152.351621,-0.073616,-1.804905,32.025740,-235.941751,145.397235,4.959532,31.266734,11.902475,21.575919,1119.935911,0.459177,459366.818743,0.971532,1.066152,1.771169,3.167440,0.079203,0.057330,104.840936,81.896914,32.000000,32.000000,32.000000,32.000000,406.384405,32.000000,69.509629,77.452116,90.212268,7.039427,73.109530,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.435642,0.693492,75.404478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.574683,40.750748,156.886813,129.991180,119.806348,120.257898,54.654498,14.110640,154.479397,5.233667,41.437139,48.663168,129.927447,156.988727,129.162565,154.737115,104.396856,152.282733,-0.073561,-1.804927,32.025740,-235.939954,145.402620,4.959290,31.245169,11.926708,40.694375,2097.676279,0.640136,459911.841482,0.975209,1.171623,1.816616,3.172867,0.077728,0.057062,104.902753,81.941539,32.000000,32.000000,32.000000,32.000000,565.276276,32.000000,69.534847,77.443371,90.253632,7.039427,73.091874,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.414889,0.695087,75.407964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.543485,40.782066,156.873698,129.932405,119.910120,120.350174,54.719322,14.112638,154.567853,5.232644,41.667815,48.650222,129.877061,156.933143,129.097357,154.759974,104.447397,152.263999,-0.073742,-1.804938,32.025740,-235.939100,145.462049,4.957670,31.245981,11.973749,55.144876,2839.189925,1.011603,460094.775267,0.979202,1.032444,1.823558,3.167074,0.077896,0.057652,104.984766,82.013853,32.000000,32.000000,32.000000,32.000000,466.304111,32.000000,69.559390,77.386243,90.241773,7.039427,73.070015,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.439429,0.694316,75.403617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.505790,40.823548,156.919932,129.934633,120.039813,120.419646,54.564619,14.114778,154.476344,5.232164,42.146935,48.397173,129.859216,156.923178,129.079489,154.707028,104.426113,152.307113,-0.073962,-1.804965,32.025740,-235.938266,145.368089,4.957746,31.257195,11.902710,14.380545,742.496167,0.536177,460242.662021,0.972015,0.923675,1.778975,3.164656,0.078806,0.057114,104.909277,82.003472,32.000000,32.000000,32.000000,32.000000,1025.646406,32.000000,69.556899,77.352511,90.259049,7.039427,73.052806,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.444748,0.694555,75.401077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.605253,40.783439,156.850897,130.059426,120.150896,120.467679,54.279312,14.111211,154.457250,5.231039,41.389263,48.369890,129.840025,156.873806,129.017155,154.705579,104.413522,152.387125,-0.073805,-1.807292,32.025740,-235.940200,145.368764,4.956716,31.258638,11.921876,18.140070,941.530982,0.396250,460558.110115,0.972385,0.987409,1.720111,3.166384,0.076994,0.057189,104.850844,81.911174,32.000000,32.000000,32.000000,32.000000,373.226806,32.000000,69.552968,77.332573,90.270163,7.039427,73.035288,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.419812,0.695023,75.411357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.617690,40.744979,156.864022,130.157479,120.281768,120.510320,54.684032,14.111354,154.335795,5.230400,41.268303,48.012182,129.851744,156.818985,129.003640,154.709307,104.418119,152.184196,-0.073889,-1.809674,32.025740,-235.939241,145.195306,4.955535,31.264336,11.953032,43.615258,2247.025031,1.522156,460974.566634,0.976657,1.068079,1.760551,3.169729,0.077902,0.057246,104.983802,81.863924,32.000000,32.000000,32.000000,32.000000,728.893244,32.000000,69.590003,77.347468,90.284157,7.039427,73.017669,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.437373,0.696124,75.406592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
