OSU 80 Ton Compressor Load Stand
49.616388,40.647457,156.826102,130.233249,120.285548,120.559875,54.509197,14.113494,154.410992,5.228723,41.265854,48.367949,129.835127,156.811310,128.956311,154.750237,104.390308,152.279384,-0.074051,-1.812650,32.025740,-235.937754,145.368600,4.953146,31.226670,11.946127,54.480558,2815.799702,1.204039,461032.522260,0.979858,0.924618,1.808679,3.161982,0.077612,0.057087,104.892221,81.728162,32.000000,32.000000,32.000000,32.000000,430.907845,32.000000,69.545651,77.307222,90.298447,7.039427,72.995312,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.411788,0.695146,75.406694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.589388,40.620535,156.788450,130.229627,120.313785,120.591112,54.558905,14.112067,154.427870,5.226590,41.278544,48.236735,129.787549,156.766369,128.946740,154.677425,104.352717,152.190134,-0.074222,-1.815012,32.025740,-235.941958,145.321162,4.950861,31.235469,11.874384,27.152247,1402.071393,0.500792,461108.635954,0.972567,0.873245,1.713921,3.161454,0.078531,0.057274,104.782880,81.698177,32.000000,32.000000,32.000000,32.000000,515.971059,32.000000,69.543726,77.301201,90.293073,7.039427,72.977388,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.434254,0.694784,75.406933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.524437,40.601580,156.757509,130.184778,120.336807,120.615441,54.284426,14.110925,154.262638,5.225272,41.173289,48.282538,129.780177,156.741835,128.928093,154.631139,104.390749,152.280407,-0.074366,-1.816803,32.025740,-235.942119,145.194714,4.949425,31.226436,11.923354,21.873283,1135.190404,0.400887,461210.695044,0.975835,0.777074,1.784034,3.160772,0.076528,0.056715,104.702883,81.722065,32.000000,32.000000,32.000000,32.000000,489.045063,32.000000,69.559918,77.319713,90.317131,7.039427,72.959315,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.440997,0.695298,75.408927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.567576,40.540870,156.777287,130.171686,120.333722,120.651161,54.294670,14.117918,154.469678,5.223669,41.411001,48.439298,129.787327,156.866445,128.891351,154.590053,104.491260,152.221613,-0.074429,-1.818119,32.025740,-235.931206,145.430782,4.948063,31.254365,11.926870,20.942259,1086.666588,0.804793,461397.323429,0.975717,0.778187,1.781962,3.161734,0.077401,0.058449,104.697322,81.701622,32.000000,32.000000,32.000000,32.000000,432.714991,32.000000,69.570889,77.236786,90.331336,7.039427,72.936616,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.395813,0.695163,75.483942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.609551,40.585647,156.858991,130.128509,120.272196,120.661832,54.682282,14.120059,154.433574,5.222239,41.582551,48.311975,129.771158,156.798899,128.874382,154.638153,104.522805,152.197309,-0.074387,-1.820507,32.025740,-235.929556,145.243495,4.947343,31.223334,11.894307,35.802894,1844.596974,1.000363,461435.669923,0.982236,0.826723,1.784049,3.165256,0.076753,0.057466,104.627983,81.661557,32.000000,32.000000,32.000000,32.000000,291.782048,32.000000,69.557739,77.197010,90.347186,7.039427,72.918903,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.435841,0.695946,75.409447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.711260,40.644435,156.778810,130.096474,120.246985,120.683145,54.576605,14.114065,154.339978,5.221721,41.216037,48.202672,129.706973,156.725344,128.851682,154.615699,104.581018,152.293994,-0.074287,-1.822898,32.025740,-235.938326,145.278291,4.946088,31.201265,11.947533,50.863888,2625.627022,1.044106,461204.604930,0.981207,0.721179,1.657411,3.162900,0.077869,0.057084,104.517518,81.679976,32.000000,32.000000,32.000000,32.000000,674.561582,32.000000,69.576243,77.154043,90.366637,7.039427,72.901067,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.398337,0.696460,75.399799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.615310,40.600756,156.725595,130.236313,120.185304,120.715107,54.495011,14.111924,154.343067,5.221010,41.242675,48.384898,129.729174,156.752813,128.824958,154.649576,104.602715,152.207294,-0.074104,-1.824099,32.025740,-235.939160,145.191798,4.945364,31.207305,11.944360,35.154774,1817.429448,0.610610,461203.688605,0.973542,0.722362,1.615064,3.161871,0.077232,0.056344,104.560756,81.703476,32.000000,32.000000,32.000000,32.000000,339.530595,32.000000,69.573013,77.167711,90.376937,7.039427,72.878231,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.417035,0.695436,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.590519,40.634545,156.791926,130.216256,120.145810,120.736445,54.582607,14.119345,154.369283,5.220659,41.563333,48.224358,129.705571,156.730624,128.798991,154.591317,104.634024,152.138808,-0.074256,-1.824157,32.025740,-235.933536,145.434820,4.944907,31.211200,11.899410,9.504589,490.579109,0.428853,461151.969753,0.973529,0.675633,1.599815,3.153789,0.077553,0.057049,104.590876,81.698782,32.000000,32.000000,32.000000,32.000000,313.260597,32.000000,69.582631,77.210571,90.405922,7.039427,72.855747,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.379496,0.694723,75.405654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.545553,40.649929,156.718066,130.267512,120.319862,120.701419,54.666778,14.116919,154.270919,5.217981,41.384595,48.213810,129.694621,156.646242,128.797351,154.506912,104.654776,152.229103,-0.074151,-1.826356,32.025740,-235.931879,145.305130,4.941662,31.225606,11.898887,18.720608,964.775924,0.621636,461242.808538,0.977235,0.731491,1.539593,3.158815,0.080491,0.057381,104.698563,81.590744,32.000000,32.000000,32.000000,32.000000,250.743448,32.000000,69.588767,77.248332,90.421341,7.039427,72.833018,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.386113,0.695593,75.409499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.626479,40.686466,156.698275,130.354148,120.318553,120.681316,54.395826,14.111782,154.283597,5.216231,41.197084,48.184957,129.723827,156.736802,128.764041,154.503568,104.653815,152.161118,-0.074099,-1.829149,32.025740,-235.944694,145.308150,4.940381,31.258241,11.929088,37.430220,1938.593708,2.301981,461327.681890,0.976484,0.791024,1.477839,3.161732,0.077541,0.056743,104.678063,81.596306,32.000000,32.000000,32.000000,32.000000,507.255470,32.000000,69.570613,77.281768,90.430494,7.039427,72.814583,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.436850,0.697251,75.407819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.635551,40.649654,156.674400,130.415434,120.314659,120.637263,54.392324,14.116919,154.303116,5.214420,41.187580,48.000042,129.739100,156.660474,128.739702,154.569659,104.642545,152.178335,-0.074303,-1.832095,32.025740,-235.932695,145.416567,4.938408,31.216411,11.941277,55.830705,2891.781606,1.169065,461214.541053,0.975734,0.853123,1.497223,3.163111,0.077391,0.057165,104.565104,81.592103,32.000000,32.000000,32.000000,32.000000,616.629544,32.000000,69.559970,77.280272,90.445783,7.039427,72.791816,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.403296,0.697303,75.399177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.662790,40.618338,156.646136,130.398719,120.282127,120.605942,54.466726,14.115635,154.243648,5.212041,41.033765,48.216587,129.721196,156.669169,128.746252,154.484441,104.692632,152.094124,-0.074182,-1.834460,32.025740,-235.941167,145.277414,4.936182,31.245728,11.898815,28.519163,1475.147679,0.583620,461120.753059,0.978743,0.805608,1.467965,3.157554,0.077687,0.057672,104.580909,81.587041,32.000000,32.000000,32.000000,32.000000,448.846241,32.000000,69.540398,77.291732,90.476834,7.039427,72.773027,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.438726,0.694886,75.404623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.689263,40.528234,156.677696,130.293419,120.287838,120.555497,54.486532,14.115920,154.325653,5.210115,41.465505,48.357543,129.724668,156.701680,128.755946,154.548614,104.710842,152.182397,-0.073962,-1.834511,32.025740,-235.937125,145.413284,4.933933,31.246197,11.903142,9.574961,495.082817,0.390958,460912.406614,0.978142,0.759381,1.486889,3.156496,0.077315,0.057245,104.643788,81.577904,32.000000,32.000000,32.000000,32.000000,477.709363,32.000000,69.571098,77.367815,90.485212,7.039427,72.750129,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.427709,0.695070,75.408723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.605356,40.599932,156.711782,130.225449,120.176278,120.513658,54.323014,14.119060,154.254918,5.209711,41.683399,48.184763,129.692015,156.741299,128.754331,154.610100,104.711157,152.159418,-0.073763,-1.835684,32.025740,-235.935455,145.303191,4.933043,31.234351,11.960894,14.123579,732.471786,0.764528,460600.354104,0.975861,0.699801,1.399361,3.154195,0.077505,0.056395,104.649287,81.574135,32.000000,32.000000,32.000000,32.000000,362.276209,32.000000,69.564806,77.443026,90.489584,7.039427,72.727428,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.436959,0.693530,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.531548,40.631524,156.666100,130.288962,120.218400,120.494474,54.693559,14.110783,154.235528,5.208939,41.831482,48.244385,129.680460,156.781280,128.710119,154.478285,104.722007,152.139551,-0.073878,-1.835683,32.025740,-235.940955,145.190982,4.932251,31.245782,11.912392,16.673689,858.866157,2.274653,460200.647935,0.974256,0.582238,1.420398,3.153150,0.076688,0.056885,104.643392,81.524691,32.000000,32.000000,32.000000,32.000000,712.303749,32.000000,69.552442,77.566505,90.488051,7.039427,72.709282,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.442458,0.693010,75.479314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.558895,40.669708,156.705607,130.407912,120.291108,120.447544,54.659919,14.116491,154.293046,5.207087,42.446384,48.093016,129.685650,156.659719,128.699773,154.490349,104.710238,152.230797,-0.073946,-1.835700,32.025740,-235.937861,145.232259,4.930127,31.280743,11.925554,21.342460,1100.032429,1.544936,460231.957343,0.978911,0.741003,1.409867,3.159171,0.078260,0.056215,104.523946,81.466753,32.000000,32.000000,32.000000,32.000000,607.088946,32.000000,69.562977,77.622178,90.457451,7.039427,72.685938,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.479294,0.694088,75.406174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.662751,40.671082,156.646145,130.529093,120.368698,120.412729,54.784420,14.115349,154.294192,5.206136,42.249626,47.988726,129.738786,156.574985,128.693147,154.533538,104.651361,152.168113,-0.073836,-1.835743,32.025740,-235.931161,145.174665,4.928830,31.266842,11.947695,39.132772,2012.396398,1.310264,460251.786340,0.973840,0.849274,1.390185,3.162956,0.077738,0.056958,104.348177,81.455009,32.000000,32.000000,32.000000,32.000000,525.589101,32.000000,69.592431,77.705223,90.450690,7.039427,72.663079,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.472479,0.694823,75.407376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.673730,40.987282,156.512815,130.743046,120.584885,120.370091,54.713394,14.112067,154.104755,5.204324,43.280269,47.978459,129.745261,156.518865,128.669709,154.302575,104.667162,151.933356,-0.073923,-1.835748,32.025740,-235.939344,145.124393,4.926979,31.255915,11.913708,54.066751,2783.983188,1.023000,460136.613799,0.973567,0.859037,1.442515,3.162008,0.077685,0.056789,104.219179,81.406138,32.000000,32.000000,32.000000,32.000000,544.445941,32.000000,69.588566,77.731000,90.428662,7.039427,72.639384,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.437680,0.693578,75.399756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.635267,41.345808,156.451195,130.861448,120.739377,120.336571,54.603693,14.112210,154.073027,5.202790,43.267836,47.912002,129.776919,156.479420,128.678101,154.420225,104.661497,151.961086,-0.074057,-1.835709,32.025740,-235.937241,145.125677,4.925848,31.245999,11.983468,38.403914,1981.451570,0.556369,460042.358575,0.968799,0.752585,1.473530,3.154198,0.077725,0.057010,104.181195,81.413013,32.000000,32.000000,32.000000,32.000000,704.541648,32.000000,69.605418,77.773185,90.444785,7.039427,72.620214,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.399077,0.691787,75.406566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.550908,41.664242,156.369352,130.952549,120.839199,120.289937,54.595140,14.115635,154.025133,5.200433,41.072680,47.876605,129.809776,156.278037,128.676814,154.157669,104.664392,151.879626,-0.073925,-1.836833,32.025740,-235.937737,145.118986,4.923309,31.191961,11.867622,23.158406,1195.046129,0.402565,460327.458295,0.970378,1.057396,1.353306,3.150817,0.077579,0.057602,104.227578,81.361531,32.000000,32.000000,32.000000,32.000000,334.856965,32.000000,69.589514,77.828562,90.465960,7.039427,72.595559,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.403512,0.692334,75.404794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.560934,41.869487,156.373018,130.973444,120.863170,120.235293,54.616957,14.114350,153.987729,5.196854,41.009303,47.850792,129.835401,156.347257,128.681498,154.197455,104.666198,151.958003,-0.073881,-1.838604,32.025740,-235.940491,145.055375,4.919907,31.208135,11.880027,12.174956,628.014828,0.567505,460814.773582,0.973929,1.455829,1.371311,3.152017,0.077456,0.056473,104.213826,81.350693,32.000000,32.000000,32.000000,32.000000,477.324570,32.000000,69.575420,77.868051,90.439433,7.039427,72.570650,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.430991,0.694110,75.436083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.471762,41.896964,156.303853,130.915217,120.889340,120.188726,54.585779,14.113209,153.900619,5.192724,40.902304,47.785813,129.829174,156.202324,128.729662,154.161925,104.692257,151.805701,-0.073962,-1.840341,32.025740,-235.937059,144.886996,4.915881,31.212805,11.932352,9.893593,510.627872,0.942934,461207.926938,0.976475,1.861870,1.332159,3.155731,0.077505,0.057723,104.378724,81.444193,32.000000,32.000000,32.000000,32.000000,966.648056,32.000000,69.568341,77.950250,90.480099,7.039427,72.545742,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.422552,0.695363,75.483405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.497917,41.653526,156.325358,130.845011,120.866584,120.135515,54.566251,14.115635,153.953057,5.188419,40.975827,48.070555,129.803039,156.263968,128.734573,154.220579,104.700316,151.849427,-0.073621,-1.842047,32.025740,-235.931529,144.956317,4.911947,31.189798,11.918703,17.844838,921.336939,1.793608,461309.920380,0.976007,2.056697,1.365239,3.155167,0.078424,0.057807,104.411917,81.431180,32.000000,32.000000,32.000000,32.000000,659.498146,32.000000,69.552414,77.913925,90.445341,7.039427,72.520468,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.392766,0.694763,75.408109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.511323,41.208165,156.354728,130.744161,120.867679,120.093652,54.685645,14.114778,153.940596,5.183924,41.189879,48.201761,129.820417,156.285196,128.740709,154.247103,104.664228,151.919090,-0.073522,-1.843797,32.025740,-235.928792,145.168383,4.908014,31.189996,11.936697,17.576502,905.501322,2.209828,461195.013547,0.978235,2.176890,1.271378,3.159456,0.077782,0.056994,104.357461,81.417865,32.000000,32.000000,32.000000,32.000000,875.708232,32.000000,69.562291,77.854639,90.449586,7.039427,72.496138,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.309249,0.695779,75.399858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.508840,41.058711,156.377078,130.656684,120.888011,120.069243,54.754687,14.115492,154.086769,5.179779,41.445191,47.967427,129.794548,156.456856,128.744720,154.170076,104.652792,151.677555,-0.073364,-1.843897,32.025740,-235.928895,145.183781,4.903943,31.200436,11.920055,20.120148,1035.237154,1.223153,460565.511509,0.976877,1.906243,1.282789,3.158221,0.078305,0.057612,104.295756,81.371727,32.000000,32.000000,32.000000,32.000000,626.860504,32.000000,69.554122,77.709632,90.424591,7.039427,72.471431,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.361970,0.695287,75.409285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.521369,41.049645,156.354963,130.681478,120.956457,120.028707,54.701994,14.113637,153.934388,5.175964,41.068978,47.936658,129.788588,156.312027,128.707664,154.129758,104.637811,151.776582,-0.073086,-1.843130,32.025740,-235.934997,145.116336,4.899880,31.184425,11.860915,42.128887,2169.735599,1.239501,459775.802202,0.972836,1.446941,1.349889,3.157959,0.077614,0.057702,104.134351,81.373130,32.000000,32.000000,32.000000,32.000000,330.074918,32.000000,69.525740,77.506739,90.364387,7.039427,72.446881,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.316101,0.695836,75.394506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.483741,41.454057,156.256133,130.716859,120.940596,119.985551,54.490011,14.110925,153.926447,5.171267,41.385391,47.661052,129.788038,156.260404,128.724211,154.118897,104.610070,151.844880,-0.073023,-1.843510,32.025740,-235.938526,145.103182,4.895507,31.173625,11.873572,54.731135,2829.746668,1.082252,459469.986245,0.971040,1.300070,1.253754,3.158569,0.078346,0.057694,104.087835,81.366340,32.000000,32.000000,32.000000,32.000000,505.954271,32.000000,69.530964,77.434589,90.377523,7.039427,72.421783,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.325783,0.694315,75.408382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.579961,41.703257,156.246119,130.772020,120.955022,119.939409,54.548162,14.112352,153.776040,5.166976,41.002858,48.021466,129.776197,156.194107,128.699140,154.071594,104.633468,151.796846,-0.073186,-1.846080,32.025740,-235.947880,144.937535,4.891535,31.147030,11.912951,55.115843,2846.599250,0.516479,459325.882332,0.971346,1.277976,1.312854,3.157323,0.076649,0.056925,103.943257,81.345739,32.000000,32.000000,32.000000,32.000000,579.796630,32.000000,69.534900,77.402290,90.333226,7.039427,72.396367,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.317886,0.694808,75.411663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.510895,41.225748,156.297323,130.735524,120.955542,119.892898,54.423570,14.114350,153.966809,5.164071,41.388648,48.024601,129.775950,156.286240,128.717545,154.222880,104.654975,151.781540,-0.072895,-1.848391,32.025740,-235.937551,144.951770,4.889453,31.163528,11.915818,34.931878,1808.276753,0.398019,459896.033720,0.976765,1.721520,1.371010,3.157727,0.078925,0.057089,104.007485,81.396489,32.000000,32.000000,32.000000,32.000000,587.830649,32.000000,69.533806,77.397093,90.315374,7.039427,72.371412,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.306473,0.695402,75.399910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.630725,41.029040,156.306024,130.643869,120.857299,119.863107,54.429511,14.114921,153.931750,5.163725,41.828862,47.969293,129.767843,156.352245,128.727300,154.133161,104.645806,151.803332,-0.072997,-1.848589,32.025740,-235.936163,144.890993,4.889579,31.173931,11.891152,17.351030,898.091997,0.394581,459967.956943,0.973940,1.870701,1.326223,3.151397,0.077750,0.057366,104.214963,81.384616,32.000000,32.000000,32.000000,32.000000,876.741947,32.000000,69.531358,77.442382,90.306053,7.039427,72.346700,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.346446,0.694417,75.405868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.558798,41.305147,156.215248,130.770627,120.977537,119.835044,54.622964,14.119345,153.819970,5.162662,41.649085,47.521491,129.776076,156.199627,128.707956,154.042894,104.646794,151.623294,-0.072792,-1.850926,32.025740,-235.931739,144.947627,4.889003,31.208784,11.894470,42.913057,2213.319865,0.622472,459053.256721,0.975947,1.464970,1.297897,3.156827,0.078164,0.057508,104.392271,81.442540,32.000000,32.000000,32.000000,32.000000,837.063758,32.000000,69.516918,77.467152,90.309894,7.039427,72.316689,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.395236,0.694556,75.416556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.597443,41.387569,156.207469,130.850026,120.988361,119.797665,54.580988,14.119630,153.954111,5.161140,41.084259,48.119221,129.802398,156.350411,128.694295,154.186112,104.632149,151.733930,-0.072478,-1.852086,32.025740,-235.936028,145.184493,4.886937,31.201986,11.891206,17.047491,879.931886,1.248993,458540.442886,0.972395,1.143775,1.316772,3.149380,0.077151,0.057105,104.487305,81.503241,32.000000,32.000000,32.000000,32.000000,924.400937,32.000000,69.545500,77.541121,90.314055,7.155188,72.311297,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.353983,0.691348,75.404078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.536595,40.861184,156.335478,130.597346,120.784863,119.772501,54.411132,14.113494,153.975759,5.156237,41.367384,48.154344,129.760027,156.285057,128.696157,154.238973,104.578093,151.844021,-0.072294,-1.854347,32.025740,-235.937754,145.147357,4.883406,31.191006,11.875051,51.924610,2688.533646,0.505840,458927.596061,0.971089,1.494576,1.235567,3.152119,0.077411,0.058031,104.396933,81.451009,32.000000,32.000000,32.000000,32.000000,381.577036,32.000000,69.505142,77.622875,90.268025,7.155188,72.291578,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.355984,0.691415,75.401751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.466388,40.817779,156.364167,130.506528,120.823154,119.728958,54.546079,14.114350,153.995083,5.152021,41.285566,48.134896,129.712939,156.433140,128.689798,154.206908,104.555869,151.909847,-0.071880,-1.856684,32.025740,-235.937878,145.142339,4.879179,31.204565,11.876133,55.876014,2885.970371,1.272177,458914.193562,0.970919,1.536857,1.299515,3.149506,0.078167,0.056496,104.316860,81.414269,32.000000,32.000000,32.000000,32.000000,450.408680,32.000000,69.521598,77.748555,90.245030,7.155188,72.262371,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.339306,0.691696,75.412192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.501568,40.839482,156.350350,130.593445,120.798723,119.697747,54.386141,14.110925,154.040363,5.147534,42.227943,47.861012,129.711221,156.411230,128.686523,154.240316,104.523427,151.892057,-0.071623,-1.856639,32.025740,-235.939016,145.218699,4.875529,31.240139,11.899843,54.110765,2803.014984,0.417719,458172.339727,0.973578,1.073688,1.402605,3.155959,0.078354,0.057735,104.400082,81.394057,32.000000,32.000000,32.000000,32.000000,317.842787,32.000000,69.515608,77.831844,90.208000,7.155188,72.233107,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.400195,0.691730,75.408552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.497234,40.902667,156.391519,130.692900,120.839190,119.681089,54.549411,14.116919,154.008766,5.142370,42.555317,47.995981,129.750101,156.400865,128.666785,154.217137,104.537867,151.839937,-0.072021,-1.856625,32.025740,-235.935309,145.187982,4.871159,31.250272,11.921047,45.657012,2358.019628,0.388618,458054.915865,0.972236,1.103296,1.454135,3.161019,0.079482,0.057550,104.568874,81.351563,32.000000,32.000000,32.000000,32.000000,395.311868,32.000000,69.506560,77.879620,90.207277,7.155188,72.208358,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.427276,0.692881,75.408595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.492914,41.108711,156.333616,130.790407,120.789843,119.652772,54.555043,14.112352,153.969387,5.138340,43.221759,47.825403,129.807728,156.371597,128.675152,154.177693,104.513482,151.824760,-0.071796,-1.856600,32.025740,-235.936935,145.138220,4.868174,31.281356,11.964716,10.101832,521.669219,0.400893,458009.739383,0.974127,1.088403,1.478657,3.158493,0.077824,0.056949,104.562431,81.301954,32.000000,32.000000,32.000000,32.000000,458.638258,32.000000,69.547053,77.814469,90.220183,7.155188,72.183531,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.436742,0.690844,75.396389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.453704,41.733755,156.130317,130.978459,120.595915,119.631465,54.390142,14.114208,153.753217,5.135028,40.793191,47.785999,129.802176,156.147541,128.677751,153.971750,104.562463,151.717897,-0.071712,-1.856766,32.025740,-235.934917,145.147417,4.864449,31.224705,11.954204,8.105147,419.827317,0.475303,458015.808628,0.971352,1.156095,1.441011,3.159601,0.077983,0.056886,104.248061,81.200742,32.000000,32.000000,32.000000,32.000000,288.427912,32.000000,69.527410,77.658914,90.192965,7.247723,72.168362,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.339937,0.690512,75.406430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.550559,41.224374,156.228202,130.957564,120.482356,119.609332,54.307190,14.115777,153.886680,5.131629,41.141747,48.085155,129.822718,156.258876,128.636927,154.062632,104.537132,151.719956,-0.071667,-1.857227,32.025740,-235.932367,145.313778,4.861250,31.208225,11.942845,22.170907,1150.154335,2.148614,458289.477277,0.971706,1.366632,1.458639,3.158707,0.077013,0.056208,104.128160,81.165305,32.000000,32.000000,32.000000,32.000000,425.114773,32.000000,69.509951,77.547033,90.146138,7.361809,72.163677,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.362187,0.690432,75.407393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.475927,40.988381,156.343570,130.734967,120.333614,119.599961,54.328219,14.112210,154.039032,5.128171,41.473111,48.118298,129.772750,156.369655,128.706568,154.198248,104.560071,151.811231,-0.071591,-1.855312,32.025740,-235.936915,145.368294,4.857684,31.211669,11.874654,13.348893,692.228980,2.681969,459110.979853,0.977135,2.032471,1.362057,3.157101,0.077181,0.058643,103.987916,81.183132,32.000000,32.000000,32.000000,32.000000,297.911079,32.000000,69.560688,77.431132,90.152433,7.361809,72.138791,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.388475,0.693612,75.408408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.502585,40.844701,156.343130,130.466135,120.233916,119.612040,54.687451,14.116491,154.091037,5.124122,41.320383,48.011797,129.687880,156.335166,128.710166,154.165859,104.549326,151.805881,-0.071444,-1.854653,32.025740,-235.934430,145.377144,4.853959,31.212228,11.853324,18.992777,978.432327,0.977222,458195.644007,0.974846,1.422366,1.388306,3.152905,0.076841,0.056844,103.812337,81.200354,32.000000,32.000000,32.000000,32.000000,503.476870,32.000000,69.562872,77.433295,90.137052,7.361809,72.109652,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.387068,0.690828,75.408825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.573396,40.808713,156.471385,130.492321,120.323671,119.624482,54.673004,14.113780,153.999742,5.121185,41.557472,47.919095,129.683248,156.449091,128.656564,154.219375,104.503350,151.759585,-0.071397,-1.851712,32.025740,-235.938285,145.297422,4.851427,31.231935,11.884228,51.822094,2670.373535,1.625299,457808.155431,0.975363,1.263972,1.406026,3.159993,0.078431,0.056656,103.913987,81.241590,32.000000,32.000000,32.000000,32.000000,211.025745,32.000000,69.575353,77.400414,90.107743,7.361809,72.085139,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.390783,0.691207,75.403984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.627853,40.801021,156.358326,130.549151,120.377275,119.629075,54.343678,14.115492,154.065359,5.118813,42.749021,47.866878,129.704770,156.360014,128.641979,154.192567,104.478732,151.862833,-0.071497,-1.851120,32.025740,-235.945231,145.450709,4.848959,31.308149,11.911220,54.934453,2847.906778,1.141277,457629.159460,0.968059,1.092564,1.414387,3.158282,0.077670,0.057195,104.013458,81.254392,32.000000,32.000000,32.000000,32.000000,309.552982,32.000000,69.565584,77.405543,90.123657,7.361809,72.056104,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.478753,0.690604,75.403268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.590477,40.868052,156.348819,130.646098,120.450999,119.631441,54.709497,14.115492,153.966316,5.114804,41.748269,47.753172,129.702790,156.350689,128.620953,154.223044,104.523412,151.737790,-0.071500,-1.850718,32.025740,-235.938206,145.247087,4.844912,31.267509,11.895461,48.671496,2506.351414,0.417949,457658.255435,0.966762,0.982976,1.439743,3.156358,0.077045,0.057525,103.978363,81.193805,32.000000,32.000000,32.000000,32.000000,396.751933,32.000000,69.581316,77.486120,90.108681,7.361809,72.026452,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.434525,0.689979,75.403668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.487884,40.918601,156.300852,130.745832,120.533229,119.648971,54.734578,14.114208,154.075188,5.110217,41.066248,47.766669,129.707265,156.221808,128.613776,154.115660,104.506876,151.856978,-0.071612,-1.849129,32.025740,-235.940144,145.452851,4.840358,31.259954,11.949102,55.211055,2841.804981,0.393576,457671.541334,0.971439,0.918737,1.510342,3.150616,0.077401,0.057202,103.911530,81.231698,32.000000,32.000000,32.000000,32.000000,319.336551,32.000000,69.571989,77.535282,90.103221,7.361809,72.001479,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.432235,0.686841,75.414255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.479558,41.091953,156.261114,130.739703,120.461142,119.660527,54.368924,14.115349,153.949829,5.104093,41.070810,47.696663,129.675815,156.324046,128.598599,154.104253,104.520707,151.745157,-0.071612,-1.846429,32.025740,-235.937369,145.384976,4.833854,31.230474,11.928259,54.430077,2820.448691,0.444648,457716.001828,0.965969,1.024574,1.409972,3.152799,0.077102,0.056549,103.777701,81.265149,32.000000,32.000000,32.000000,32.000000,272.088985,32.000000,69.535848,77.582145,90.114038,7.361809,71.971106,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.432992,0.688469,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.465409,41.436748,156.189104,130.754469,120.504389,119.671221,54.722760,14.113494,154.048161,5.095512,41.093410,47.583376,129.683122,156.204573,128.602809,154.087240,104.505534,151.743465,-0.071565,-1.844097,32.025740,-235.938080,145.583643,4.824301,31.206278,11.934443,49.219462,2533.954782,0.392849,457997.573419,0.968057,1.181755,1.479591,3.158366,0.077194,0.057137,103.798436,81.196329,32.000000,32.000000,32.000000,32.000000,302.831924,32.000000,69.544497,77.657744,90.106315,7.361809,71.946073,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.395128,0.690043,75.399628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.520858,41.940377,156.199660,130.799600,120.540706,119.657781,54.694044,14.113494,153.992429,5.084138,41.080987,47.620087,129.713226,156.159751,128.587491,154.015041,104.480770,151.676373,-0.071460,-1.844211,32.025740,-235.934323,145.655270,4.812620,31.177880,11.929214,54.967096,2831.344757,0.398725,458287.262766,0.975343,1.363766,1.415960,3.158094,0.077761,0.057235,103.749698,81.149599,32.000000,32.000000,32.000000,32.000000,365.321745,32.000000,69.535191,77.708563,90.092896,7.412189,71.931028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.437013,0.690441,75.402987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.491858,42.136839,156.143749,130.796536,120.493386,119.654431,54.374801,14.114493,153.894548,5.067954,40.929892,47.416577,129.719701,156.180053,128.568326,154.039998,104.474012,151.645213,-0.071565,-1.842439,32.025740,-235.933324,145.612379,4.797126,31.159687,11.909164,55.333237,2866.938575,0.441414,458916.332830,0.970416,1.723284,1.430378,3.157542,0.077976,0.057452,103.616390,81.217603,32.000000,32.000000,32.000000,32.000000,227.406333,32.000000,69.510150,77.759832,90.073866,7.601221,71.931028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.351801,0.692023,75.408280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.492995,41.961534,156.130306,130.778149,120.582962,119.644710,54.659347,14.116491,153.963065,5.055228,40.824820,47.751734,129.695196,156.225564,128.602854,153.970285,104.486335,151.673167,-0.071945,-1.842197,32.025740,-235.937044,145.485645,4.784986,31.179791,11.903178,41.346278,2131.090883,0.395408,459658.898198,0.971031,2.169241,1.425248,3.154220,0.077159,0.056594,103.630723,81.268342,32.000000,32.000000,32.000000,32.000000,367.967008,32.000000,69.538318,77.754012,90.081528,7.822543,71.931028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.342029,0.691365,75.409754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.512045,41.363117,156.129824,130.690950,120.626616,119.627866,54.690230,14.113780,153.980784,5.045841,41.139039,47.695743,129.682900,156.163308,128.615800,153.998214,104.489546,151.696900,-0.072383,-1.840201,32.025740,-235.939755,145.515565,4.775425,31.201878,11.891837,49.686568,2559.524218,0.393140,459995.055452,0.977907,2.395860,1.418119,3.154938,0.078358,0.057597,103.663878,81.272049,32.000000,32.000000,32.000000,32.000000,211.806930,32.000000,69.540938,77.736871,90.063308,7.965246,71.931028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.381894,0.693858,75.487173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.481510,41.060084,156.243462,130.592331,120.652525,119.618711,54.433340,14.114350,153.991814,5.034738,41.381140,47.676984,129.682759,156.172221,128.619156,154.099179,104.538715,151.780071,-0.072934,-1.837842,32.025740,-235.935427,145.543057,4.764449,31.180152,11.897156,20.611186,1066.763106,0.525748,459654.596913,0.972213,2.219371,1.418254,3.154594,0.077662,0.056196,103.812492,81.258664,32.000000,32.000000,32.000000,32.000000,112.590423,32.000000,69.523765,77.730553,90.081676,8.053370,71.921058,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.360311,0.693564,75.477592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.436773,41.099096,156.152538,130.607653,120.637989,119.608032,54.679322,14.115349,154.038903,5.024638,40.957444,47.736785,129.658011,156.150973,128.586597,154.063345,104.540816,151.676432,-0.073217,-1.837827,32.025740,-235.937696,145.470145,4.754116,31.181540,11.918721,18.313228,943.564914,0.436427,458627.569717,0.969407,1.601143,1.425620,3.153371,0.077425,0.057116,103.809406,81.290305,32.000000,32.000000,32.000000,32.000000,241.680023,32.000000,69.518044,77.766827,90.076921,8.199765,71.916142,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.341560,0.690989,75.406072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.445625,40.873272,156.230594,130.614061,120.500795,119.592733,54.398818,14.115349,153.892136,5.016284,40.945331,47.546734,129.664385,156.160297,128.566554,154.109468,104.540667,151.700102,-0.073149,-1.837822,32.025740,-235.939819,145.460029,4.745605,31.218683,11.895786,17.380519,900.125929,1.052325,458035.124715,0.973714,1.329867,1.413503,3.157613,0.077644,0.056799,103.688312,81.238965,32.000000,32.000000,32.000000,32.000000,169.146563,32.000000,69.486252,77.749734,90.050016,8.310580,71.906249,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.373582,0.691628,75.404333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.489230,40.557902,156.241780,130.448027,120.286559,119.575517,54.566142,14.119488,154.098120,5.007315,41.234149,47.933250,129.618310,156.285979,128.574816,154.177331,104.487891,151.831732,-0.073165,-1.841302,32.025740,-235.935354,145.431862,4.736628,31.214752,11.902944,11.783758,608.401908,1.184939,458089.914381,0.970341,1.415436,1.365229,3.158631,0.077031,0.056334,103.485759,81.214247,32.000000,32.000000,32.000000,32.000000,144.870429,32.000000,69.505043,77.769577,90.085948,8.359607,71.891453,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.391847,0.692373,75.463026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.549342,40.588669,156.456161,130.319326,120.212608,119.584482,54.485653,14.113209,154.255441,5.000010,41.517158,48.043439,129.573648,156.366237,128.578278,154.294916,104.470453,151.851898,-0.073490,-1.839814,32.025740,-235.938203,145.684516,4.729358,31.190591,11.921569,37.590371,1943.678539,1.247769,457669.933496,0.974377,1.180398,1.375926,3.159644,0.078105,0.058026,103.575299,81.184052,32.000000,32.000000,32.000000,32.000000,212.414871,32.000000,69.489643,77.742402,90.096191,8.359607,71.862085,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.356273,0.691246,75.444820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.579789,40.688938,156.483318,130.234363,120.236193,119.607378,54.411976,14.113780,154.356036,4.993091,41.959860,47.833166,129.555385,156.444838,128.556489,154.369805,104.517505,151.967064,-0.073626,-1.839272,32.025740,-235.937468,145.696671,4.723073,31.240932,11.943621,52.085352,2696.814656,1.836708,457191.324268,0.969388,0.819655,1.487335,3.157087,0.077302,0.056324,103.534976,81.173814,32.000000,32.000000,32.000000,32.000000,233.725543,32.000000,69.506224,77.800761,90.124565,8.359607,71.833959,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.439573,0.689457,75.485451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.588060,40.705421,156.511347,130.327683,120.390096,119.610846,54.698911,14.111354,154.271564,4.987117,42.064586,47.529580,129.571975,156.436032,128.519081,154.471522,104.458743,151.870937,-0.074088,-1.838733,32.025740,-235.937117,145.785614,4.717238,31.299387,11.952798,41.765462,2151.139645,0.575831,457258.346122,0.969660,0.787925,1.513752,3.157583,0.077686,0.056726,103.547606,81.106087,32.000000,32.000000,32.000000,32.000000,373.867489,32.000000,69.483286,77.836839,90.117120,8.359607,71.805245,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.518186,0.690314,75.480371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
