OSU 80 Ton Compressor Load Stand
49.598188,40.604053,156.432191,130.527979,120.432606,119.611303,54.390704,14.114350,154.282079,4.980767,41.151987,47.750081,129.576778,156.451625,128.504069,154.349025,104.540319,151.990162,-0.074057,-1.838552,32.025740,-235.936244,145.818469,4.710590,31.258331,11.961471,15.776381,817.170543,0.415591,457370.691677,0.970777,0.856560,1.517964,3.156192,0.077582,0.056947,103.542249,81.105097,32.000000,32.000000,32.000000,32.000000,113.170177,32.000000,69.498804,77.799169,90.150594,8.359607,71.776259,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.426934,0.688502,75.428651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.553933,40.566418,156.511810,130.488699,120.367553,119.606748,54.710280,14.117062,154.331861,4.973819,41.277952,47.837747,129.535375,156.446157,128.470376,154.279863,104.534799,152.077595,-0.074135,-1.840344,32.025740,-235.933206,145.732585,4.704041,31.218574,11.964283,17.869370,920.174692,0.518313,457533.916636,0.965579,0.864452,1.533940,3.156231,0.077597,0.056951,103.596208,81.039218,32.000000,32.000000,32.000000,32.000000,203.946806,32.000000,69.459490,77.738033,90.136065,8.359607,71.747582,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.380794,0.686828,75.399577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.525486,40.607899,156.480325,130.384233,120.209819,119.602258,54.329129,14.114065,154.397998,4.968458,41.281888,47.923441,129.546493,156.487982,128.477624,154.371720,104.536085,151.933232,-0.074439,-1.840347,32.025740,-235.933262,145.834010,4.699101,31.209956,11.950454,21.983749,1139.984673,1.370809,457184.067154,0.970541,0.752566,1.505428,3.153990,0.077300,0.057539,103.578732,81.046273,32.000000,32.000000,32.000000,32.000000,189.600555,32.000000,69.480103,77.836566,90.180336,8.359607,71.718824,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.395976,0.688149,75.400012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.592308,40.623832,156.516652,130.364455,120.148692,119.596156,54.629585,14.110069,154.317023,4.964233,41.279955,47.956319,129.518531,156.511469,128.448063,154.310193,104.529494,151.970373,-0.074350,-1.840360,32.025740,-235.939382,145.769319,4.695396,31.213760,11.939510,12.386238,638.765614,1.211724,457163.149715,0.965695,0.760903,1.549842,3.158413,0.076943,0.056932,103.295818,80.947336,32.000000,32.000000,32.000000,32.000000,192.167915,32.000000,69.483403,77.866557,90.203224,8.359607,71.690248,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.439104,0.690000,75.404521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.543456,40.616689,156.524560,130.332419,120.265003,119.621360,54.421038,14.114208,154.315768,4.960659,41.347874,47.901330,129.519312,156.559448,128.422025,154.374959,104.519591,151.945291,-0.074432,-1.840361,32.025740,-235.937857,145.739031,4.692658,31.193963,11.904729,43.040669,2228.138515,0.985450,457231.481868,0.973179,0.831951,1.484327,3.159592,0.078431,0.056733,103.134527,80.911354,32.000000,32.000000,32.000000,32.000000,223.613023,32.000000,69.484239,77.950837,90.204101,8.359607,71.656966,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.395020,0.690021,75.481522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.615543,40.658445,156.526551,130.288684,120.239080,119.635603,54.485726,14.114493,154.294807,4.960094,41.358254,47.743564,129.467392,156.467635,128.402675,154.363510,104.471474,152.120081,-0.074752,-1.839781,32.025740,-235.932671,145.767054,4.692681,31.241581,11.926131,55.330919,2860.982058,1.746929,457186.620847,0.966360,0.778451,1.507447,3.156067,0.077037,0.056335,103.279640,80.954912,32.000000,32.000000,32.000000,32.000000,139.314111,32.000000,69.468552,77.980936,90.205856,8.359607,71.628399,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.337160,0.688247,75.400660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.578466,40.655698,156.424510,130.329076,120.184863,119.657198,54.582568,14.112210,154.259836,4.964481,41.085322,47.765646,129.442578,156.459790,128.394925,154.254965,104.518315,151.999774,-0.075090,-1.838504,32.025740,-235.941488,145.790386,4.696203,31.226850,11.926239,54.202053,2797.639592,0.503365,457339.287581,0.971320,0.822061,1.506188,3.159339,0.078870,0.057254,103.469508,81.003850,32.000000,32.000000,32.000000,32.000000,150.690684,32.000000,69.503040,78.046730,90.238470,8.359607,71.599412,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.414889,0.690083,75.409626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.527253,40.533179,156.441827,130.273641,120.074222,119.671688,54.640025,14.109070,154.214039,4.967992,41.302919,47.945086,129.451872,156.505235,128.350202,154.406166,104.515065,151.915994,-0.075179,-1.837936,32.025740,-235.942994,145.848758,4.698905,31.195550,11.933848,47.874280,2468.433102,0.391068,457505.443425,0.968821,0.788939,1.632060,3.154789,0.078032,0.056962,103.533730,81.075879,32.000000,32.000000,32.000000,32.000000,137.829622,32.000000,69.482674,78.091921,90.206796,8.359607,71.570378,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.433677,0.690495,75.404555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.609437,40.597185,156.530764,130.159151,120.028069,119.718613,54.822831,14.118346,154.361420,4.971189,41.324685,47.920575,129.400261,156.580599,128.381698,154.354814,104.549758,152.013420,-0.075106,-1.837233,32.025740,-235.933228,145.714943,4.701626,31.210533,11.931234,19.248999,989.183113,0.399365,457509.376331,0.968080,0.824695,1.531709,3.155090,0.077780,0.057071,103.624759,81.115611,32.000000,32.000000,32.000000,32.000000,230.998556,32.000000,69.508425,78.147827,90.217742,8.359607,71.536980,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.398265,0.689049,75.403626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.660494,40.612843,156.538599,130.087282,120.000959,119.748755,54.272610,14.115920,154.360465,4.972922,41.353207,47.768707,129.357178,156.633465,128.350211,154.352225,104.567637,152.134404,-0.075127,-1.838424,32.025740,-235.934348,145.853486,4.703630,31.205376,11.935543,21.784560,1130.831977,0.452561,457425.010102,0.967951,0.755393,1.497675,3.158702,0.077271,0.056787,103.581979,81.080324,32.000000,32.000000,32.000000,32.000000,154.323866,32.000000,69.525033,78.199609,90.221732,8.359607,71.508815,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.397833,0.689262,75.414084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.659288,40.644435,156.544672,130.066947,119.998110,119.762476,54.614821,14.115207,154.333438,4.974697,41.377172,48.026919,129.327561,156.547851,128.306166,154.405294,104.550159,151.953309,-0.075247,-1.838470,32.025740,-235.938165,145.733504,4.704819,31.214373,11.956476,16.320170,841.868294,1.124847,457551.591319,0.963490,0.734018,1.506337,3.155262,0.077517,0.056727,103.578052,81.019770,32.000000,32.000000,32.000000,32.000000,272.400207,32.000000,69.504149,78.180582,90.208424,8.359607,71.480133,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.361321,0.689598,75.408058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.736699,40.794703,156.626057,130.086168,119.996875,119.801727,54.263198,14.112210,154.400065,4.977130,41.585954,47.942703,129.312362,156.673923,128.302995,154.374102,104.580610,152.081231,-0.075205,-1.839506,32.025740,-235.940182,145.882081,4.707313,31.258980,11.975679,11.681959,606.513257,0.993200,457606.338865,0.972425,0.696688,1.542267,3.152176,0.077290,0.056691,103.394934,80.940045,32.000000,32.000000,32.000000,32.000000,178.131428,32.000000,69.502423,78.182983,90.223571,8.359607,71.452582,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.421651,0.689106,75.408032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.659604,40.880415,156.615839,130.179486,120.053167,119.868441,54.491371,14.109498,154.452923,4.978853,41.353847,47.862509,129.348183,156.714071,128.308937,154.484498,104.567438,152.164385,-0.075224,-1.836602,32.025740,-235.941423,145.964702,4.709445,31.286837,11.920740,33.250057,1719.074288,1.326103,457745.540902,0.966560,0.729531,1.479188,3.152374,0.077442,0.057247,103.575791,80.987138,32.000000,32.000000,32.000000,32.000000,189.412038,32.000000,69.503371,78.193785,90.263273,8.359607,71.420932,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.473344,0.690093,75.418354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.722207,40.795252,156.786281,130.220992,120.137570,119.910825,54.468497,14.113209,154.660113,4.978722,41.640697,48.156008,129.342058,156.792703,128.274034,154.593492,104.485847,152.207763,-0.075232,-1.835992,32.025740,-235.938529,146.062555,4.709996,31.292319,11.933722,40.836765,2112.204368,1.851944,457993.276916,0.971874,0.799537,1.505647,3.149104,0.077182,0.056456,103.542004,80.959846,32.000000,32.000000,32.000000,32.000000,267.527962,32.000000,69.475645,78.203738,90.245592,8.359607,71.393227,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.473308,0.688517,75.406004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
52.147231,41.021623,157.283162,129.952182,120.047011,119.962325,54.387217,14.112352,155.228019,4.977088,42.345025,48.895542,129.341840,157.404637,128.333296,155.147578,104.571955,152.697118,-0.075468,-1.836027,32.025740,-235.938895,146.778129,4.708085,31.607310,12.027588,53.362999,2764.224988,0.652220,458486.390066,0.970275,0.965183,1.555795,3.153787,0.078260,0.056955,103.402238,80.946719,32.000000,32.000000,32.000000,32.000000,302.415291,32.000000,69.469599,78.232275,90.279212,8.359607,71.364186,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.752238,0.689039,75.399500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
52.783828,41.540603,157.879336,127.834718,119.901047,120.086548,54.377125,14.117490,155.640769,4.974691,42.773465,48.502707,129.111781,157.890060,128.415074,155.720369,104.534311,153.214505,-0.075499,-1.831446,32.025740,-235.938005,146.984604,4.705489,31.524857,11.967042,51.423871,2664.271738,0.530897,458643.433349,0.969411,0.815105,1.656668,3.153245,0.077841,0.056985,103.442803,81.023561,32.000000,32.000000,32.000000,32.000000,96.521046,32.000000,69.467264,78.250510,90.274183,8.359607,71.341196,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.660590,0.688841,75.407700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
52.313560,41.516700,157.842585,127.877043,119.955281,120.239077,54.332083,14.112210,155.516833,4.979250,43.131297,48.148674,128.629949,157.846501,128.092890,155.668151,104.581869,153.174128,-0.075656,-1.827340,32.025740,-235.938058,146.886650,4.709275,31.549703,11.985595,23.511917,1219.162757,0.009631,-144473.284501,0.012741,-1.426278,1.787802,3.016136,0.077514,0.057615,103.382218,81.055214,32.000000,32.000000,32.000000,32.000000,138.399107,32.000000,69.436241,78.250216,90.243493,8.359607,71.317764,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.716214,0.016186,75.407035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.890519,41.224924,157.613743,128.866481,120.100130,120.324463,54.681521,14.112781,155.293985,4.980077,41.419932,47.904939,128.721764,157.541986,127.909875,155.393614,104.639555,152.993012,-0.075551,-1.822199,32.025740,-235.940754,146.864052,4.709777,31.486128,11.963292,33.151779,1708.032941,0.010008,-143500.691911,0.012766,-1.540518,2.054564,2.991055,0.077789,0.057364,103.480720,81.091948,32.000000,32.000000,32.000000,32.000000,91.351263,32.000000,69.457573,78.201468,90.221481,8.359607,71.296057,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.642812,0.016255,75.406907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.465803,40.991677,157.526536,129.186767,120.123850,120.420426,54.637571,14.111496,155.440121,4.980543,41.855601,48.322581,128.768337,157.553134,127.824274,155.374565,104.687946,152.966752,-0.075541,-1.822225,32.025740,-235.944162,146.937821,4.709147,31.477347,12.037090,16.352326,843.175822,0.022004,-143712.867800,0.012793,-1.097215,1.989147,3.017240,0.078419,0.057021,103.557930,81.034351,32.000000,32.000000,32.000000,32.000000,123.876725,32.000000,69.420580,78.105260,90.191238,8.359607,71.269294,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.534792,0.016312,75.407504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.491563,41.080414,157.667958,129.123823,119.974509,120.498729,54.307817,14.111068,155.492974,4.980104,42.021829,48.300548,128.744957,157.660835,127.832365,155.491971,104.720576,153.062473,-0.075588,-1.822192,32.025740,-235.938546,146.897256,4.708624,31.493736,12.032366,12.248871,635.424153,0.644215,459487.023432,0.945207,0.044641,1.851307,3.097114,0.077292,0.058048,103.451266,80.959739,32.000000,32.000000,32.000000,32.000000,240.732926,32.000000,69.410948,78.114221,90.189151,8.359607,71.247860,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.618921,0.674936,75.409729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.472857,41.182889,157.652238,129.014925,119.983325,120.616883,54.229564,14.114493,155.550006,4.978891,41.951886,48.308522,128.733617,157.605533,127.838123,155.552438,104.791514,152.928122,-0.075746,-1.822205,32.025740,-235.936755,146.891544,4.706719,31.488724,12.028454,22.231501,1154.948605,1.317097,459764.237378,0.955026,0.245215,1.791288,3.121451,0.078248,0.057328,103.395345,80.940467,32.000000,32.000000,32.000000,32.000000,226.222046,32.000000,69.441178,78.154829,90.214667,8.359607,71.223072,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.634680,0.682979,75.403046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.454463,41.159262,157.653237,128.983175,119.996491,120.723774,54.431665,14.113066,155.385632,4.976249,41.865418,48.042159,128.665421,157.629462,127.764387,155.460558,104.773663,153.135807,-0.075426,-1.822233,32.025740,-235.939652,146.838395,4.704714,31.491951,11.975066,8.052389,416.776419,1.760419,460107.572326,0.961152,0.307560,1.801033,3.122659,0.077286,0.057485,103.604649,80.853296,32.000000,32.000000,32.000000,32.000000,203.632453,32.000000,69.411045,78.162813,90.179898,8.359607,71.197852,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.627197,0.681970,75.411033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.405653,41.116404,157.661367,128.963401,120.008170,120.837205,54.624138,14.113066,155.424857,4.975610,41.907458,48.126789,128.630895,157.632897,127.717365,155.506192,104.804193,153.049289,-0.075468,-1.822224,32.025740,-235.940142,146.899254,4.704759,31.472244,11.977157,13.170904,679.298981,0.971508,460572.874702,0.964177,0.429198,1.670612,3.123505,0.078162,0.057454,103.723046,80.781428,32.000000,32.000000,32.000000,32.000000,286.884830,32.000000,69.385763,78.222861,90.182569,8.359607,71.176028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.665981,0.682734,75.412550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.382603,41.132064,157.624091,128.925802,120.156684,120.940494,54.602421,14.112638,155.422141,4.976818,41.906182,48.237793,128.588326,157.675001,127.693020,155.504297,104.810573,153.182065,-0.075683,-1.822273,32.025740,-235.940080,146.918078,4.706266,31.466402,11.974543,50.626085,2612.115899,2.685435,461006.422528,0.961775,0.424420,1.780399,3.124664,0.077828,0.056965,103.687523,80.731853,32.000000,32.000000,32.000000,32.000000,217.584570,32.000000,69.421646,78.270701,90.198379,8.359607,71.150699,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.629289,0.683721,75.412891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.435666,41.129866,157.639580,128.941399,120.210677,121.038820,54.401188,14.118489,155.419003,4.978537,41.887109,48.004211,128.586368,157.498455,127.656437,155.549752,104.841771,153.073485,-0.075360,-1.822864,32.025740,-235.929165,146.787692,4.707638,31.462670,11.956909,41.571799,2152.883016,1.644881,461344.081877,0.960209,0.431606,1.711583,3.127851,0.077528,0.057905,103.655694,80.737290,32.000000,32.000000,32.000000,32.000000,158.280879,32.000000,69.386335,78.213975,90.227264,8.359607,71.125281,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.675627,0.684159,75.419582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.464885,41.123547,157.614484,129.003784,120.241575,121.143272,54.304603,14.114636,155.403219,4.980445,41.809701,48.018551,128.560123,157.490021,127.605256,155.395795,104.778982,152.871947,-0.075294,-1.822216,32.025740,-235.935632,146.653964,4.709419,31.453132,11.955052,22.094241,1146.231751,0.428434,461773.559150,0.961951,0.470912,1.763954,3.128542,0.078062,0.055976,103.500982,80.696510,32.000000,32.000000,32.000000,32.000000,226.639652,32.000000,69.401881,78.060445,90.240022,8.359607,71.099847,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.640071,0.685754,75.405492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.445741,41.052117,157.518524,129.151396,120.232522,121.232141,54.503901,14.115777,155.295838,4.982644,41.828827,48.066962,128.589465,157.553816,127.588734,155.274377,104.814000,153.024576,-0.075740,-1.821168,32.025740,-235.938738,146.714169,4.711381,31.428755,12.008764,11.691619,604.334044,0.521632,462021.440586,0.965145,0.414293,1.684712,3.125558,0.076325,0.056622,103.576381,80.651373,32.000000,32.000000,32.000000,32.000000,145.014041,32.000000,69.410407,77.938169,90.253741,8.359607,71.073613,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.615063,0.684602,75.409354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.460154,41.070799,157.461453,129.293441,120.327122,121.288234,54.504339,14.114208,155.246708,4.980912,41.817988,47.926670,128.614598,157.387843,127.562161,155.302633,104.819813,152.719052,-0.075709,-1.822338,32.025740,-235.938837,146.723042,4.709229,31.413808,12.015616,52.125985,2694.344881,0.981574,462523.443734,0.967048,0.378024,1.658261,3.123251,0.076570,0.056837,103.699969,80.575798,32.000000,32.000000,32.000000,32.000000,176.701614,32.000000,69.406545,77.909680,90.277483,8.359607,71.046562,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.555941,0.685433,75.410854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.376978,40.983710,157.282266,129.532696,120.444161,121.333308,54.691888,14.114636,155.092524,4.977829,41.616769,47.720965,128.634656,157.296173,127.500936,155.105205,104.834647,152.752944,-0.075714,-1.822926,32.025740,-235.935959,146.675338,4.705521,31.415629,11.958622,54.310611,2797.639592,1.855629,462689.292793,0.964426,0.326216,1.690835,3.122534,0.078221,0.056892,103.726002,80.544330,32.000000,32.000000,32.000000,32.000000,502.748397,32.000000,69.391030,77.955161,90.272707,8.359607,71.019220,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.594454,0.686233,75.414604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.058950,40.914206,157.134904,129.596202,120.639535,121.334636,54.652474,14.111354,154.900635,4.976798,41.317858,47.893603,128.659395,157.141247,127.530384,154.902437,104.875455,152.313809,-0.075541,-1.825414,32.025740,-235.935484,146.488502,4.705260,31.379424,11.953069,17.503837,902.305142,0.416168,462899.750566,0.964608,0.330125,1.549669,3.120511,0.077250,0.058042,103.811971,80.513747,32.000000,32.000000,32.000000,32.000000,152.000245,32.000000,69.429517,78.047932,90.334055,8.359607,70.990190,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.564488,0.687451,75.401273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.224081,40.811735,157.166815,129.537988,120.612819,121.233603,54.698664,14.116776,155.016051,4.971129,41.815213,48.007372,128.662240,157.228463,127.551909,155.038568,104.878203,152.586621,-0.075218,-1.834509,32.025740,-235.931531,146.656757,4.699659,31.349078,11.894452,10.066370,518.473040,0.399758,462976.540420,0.963194,0.328329,1.549860,3.122106,0.078318,0.057669,103.994712,80.464111,32.000000,32.000000,32.000000,32.000000,137.642132,32.000000,69.431727,78.119993,90.348601,8.359607,70.961203,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.532412,0.687180,75.404222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.200937,40.939480,157.198452,129.477268,120.501191,121.165428,54.449944,14.114778,154.991336,4.962269,41.842868,47.882246,128.661160,157.180497,127.555496,155.001367,104.881731,152.549199,-0.075268,-1.842116,32.025740,-235.938756,146.518522,4.691523,31.352991,11.897877,48.215959,2494.728943,1.247358,463066.010375,0.970582,0.585948,1.314182,3.138997,0.077392,0.057243,104.287508,80.349686,32.000000,32.000000,32.000000,32.000000,188.205779,32.000000,69.440953,78.196936,90.378123,8.359607,70.932928,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.526948,0.691713,75.402952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.103024,40.906239,157.108155,129.648289,120.602754,121.158544,54.422124,14.111782,154.837649,4.959240,42.703906,47.751898,128.690171,157.043524,127.548371,154.976694,104.836777,152.522043,-0.074833,-1.848534,32.025740,-235.942570,146.441451,4.689035,31.397472,12.003265,36.177004,1872.781466,2.159340,462361.453718,0.965083,0.313426,1.432545,3.129312,0.077380,0.057128,104.212993,80.278034,32.000000,32.000000,32.000000,32.000000,132.881174,32.000000,69.412589,78.214890,90.372942,8.359607,70.903976,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.600368,0.689345,75.448391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.099990,40.771352,156.978360,129.940204,120.764723,121.114726,54.593364,14.112067,154.716664,4.959902,41.347670,47.452486,128.755368,156.978212,127.556486,154.835188,104.942360,152.498495,-0.074938,-1.852054,32.025740,-235.939671,146.190146,4.689539,31.376611,11.979898,11.722071,604.915167,0.451052,462317.192987,0.969816,0.464979,1.412414,3.131385,0.077299,0.057173,104.159094,80.194767,32.000000,32.000000,32.000000,32.000000,123.701988,32.000000,69.439934,78.057832,90.401674,8.359607,70.870000,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.564199,0.689819,75.406387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.215014,40.728222,156.928590,129.975859,120.763088,121.042410,54.525254,14.110783,154.668473,4.961649,41.494895,47.505943,128.786565,156.852603,127.598629,154.793648,104.909702,152.324339,-0.074801,-1.856183,32.025740,-235.941609,146.127514,4.691385,31.359085,11.972541,51.667989,2669.647130,0.601987,462432.835528,0.972291,0.532550,1.445319,3.135702,0.078181,0.056812,104.086501,80.102125,32.000000,32.000000,32.000000,32.000000,167.302029,32.000000,69.439238,77.849960,90.414259,8.359607,70.839717,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.527724,0.689171,75.413709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.075128,40.767506,156.793661,130.031013,120.805280,120.968764,54.408560,14.109213,154.528799,4.965476,41.351740,47.260880,128.818069,156.808828,127.612291,154.685165,104.854491,152.273797,-0.074856,-1.860243,32.025740,-235.942525,145.883653,4.695614,31.325278,11.896940,22.181428,1148.556246,1.855160,461809.908708,0.968569,0.400790,1.329285,3.133301,0.078158,0.057213,103.670429,80.038761,32.000000,32.000000,32.000000,32.000000,195.764453,32.000000,69.462538,77.701577,90.415263,8.359607,70.808688,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.516905,0.688955,75.407564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.798061,40.819153,156.655974,130.142158,120.848055,120.859926,54.569867,14.114065,154.292254,4.971926,41.208404,47.481124,128.856456,156.630792,127.630126,154.581147,104.856927,152.225433,-0.074563,-1.864887,32.025740,-235.939470,145.712783,4.701935,31.295799,11.936138,11.854914,612.033931,0.419441,461429.732814,0.966582,0.239238,1.284613,3.125133,0.077415,0.057221,103.520764,79.935050,32.000000,32.000000,32.000000,32.000000,138.584777,32.000000,69.437145,77.546066,90.387349,8.359607,70.771398,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.437734,0.687385,75.399449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.871586,40.734540,156.649641,129.993687,120.678538,120.729950,54.639498,14.117633,154.400748,4.978079,41.302652,47.382843,128.879338,156.658243,127.668997,154.581129,104.808239,152.083226,-0.074083,-1.869542,32.025740,-235.938516,145.697751,4.707879,31.275821,11.928908,45.986001,2371.094908,0.978689,461467.993337,0.971218,0.422567,1.317369,3.131168,0.077751,0.056893,103.392533,79.943191,32.000000,32.000000,32.000000,32.000000,262.708294,32.000000,69.452474,77.389323,90.375537,8.359607,70.735075,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.457567,0.688796,75.412396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.851528,40.670258,156.734211,129.924884,120.535291,120.614499,54.668761,14.113066,154.443252,4.983107,41.515542,47.580836,128.854629,156.639608,127.676534,154.509579,104.823767,152.233575,-0.073952,-1.872477,32.025740,-235.934098,145.800706,4.713021,31.246666,11.934948,18.724106,964.921205,1.839129,461387.923622,0.973671,0.760434,1.293441,3.145825,0.077492,0.056850,103.326226,79.965730,32.000000,32.000000,32.000000,32.000000,181.368790,32.000000,69.458028,77.324482,90.388081,8.359607,70.702857,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.437391,0.693520,75.399083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.836153,40.776846,156.715567,129.891179,120.488451,120.517199,54.566700,14.110355,154.432369,4.987299,41.850029,47.587709,128.854367,156.613995,127.699223,154.637739,104.813888,152.189237,-0.073498,-1.874850,32.025740,-235.940567,145.685578,4.717898,31.276001,11.900330,10.078665,520.361691,0.472727,460797.681004,0.969534,0.599748,1.278906,3.141060,0.077892,0.057251,103.450501,79.990425,32.000000,32.000000,32.000000,32.000000,172.840992,32.000000,69.496361,77.316387,90.355751,8.359607,70.671301,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.457603,0.691053,75.407035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.883944,40.807065,156.712582,130.005107,120.569827,120.421111,54.457824,14.117204,154.432844,4.989849,41.585287,47.498720,128.865084,156.710653,127.698676,154.544194,104.848676,152.235755,-0.073149,-1.876128,32.025740,-235.932410,145.771397,4.720072,31.314568,11.910409,52.401641,2710.906902,1.160697,460241.102521,0.968341,0.556210,1.330221,3.144020,0.079162,0.056832,103.364360,79.933942,32.000000,32.000000,32.000000,32.000000,172.596168,32.000000,69.514877,77.299354,90.256170,8.359607,70.639720,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.480646,0.691311,75.481087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.910214,40.841130,156.654507,130.187007,120.507155,120.326501,54.670940,14.113351,154.372605,4.997430,42.163923,47.440126,128.924302,156.647909,127.701980,154.474824,104.851448,152.109798,-0.073128,-1.878463,32.025740,-235.939530,145.798217,4.727453,31.305228,11.904206,19.756701,1018.094009,2.155809,460074.493462,0.970012,0.678704,1.320394,3.144616,0.077831,0.056889,103.357154,79.959762,32.000000,32.000000,32.000000,32.000000,134.158813,32.000000,69.537085,77.298322,90.227782,8.359607,70.602734,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.472028,0.690697,75.406711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.855934,41.250474,156.522555,130.339383,120.588693,120.221248,54.479287,14.112923,154.196482,5.007990,41.317136,47.328103,128.984566,156.447417,127.707500,154.359496,104.808614,152.075415,-0.072955,-1.881956,32.025740,-235.934567,145.565614,4.737821,31.288785,11.964842,54.439427,2815.218579,0.413924,459632.504248,0.970218,0.659495,1.306281,3.141544,0.077287,0.056721,103.319032,79.944398,32.000000,32.000000,32.000000,32.000000,134.110433,32.000000,69.511839,77.290173,90.175310,8.359607,70.564897,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.471757,0.689003,75.413794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.872453,41.769199,156.395378,130.466692,120.640175,120.170857,54.737042,14.112352,154.082976,5.017754,41.337847,47.173704,129.056953,156.358019,127.735285,154.344583,104.779331,151.915032,-0.072575,-1.882969,32.025740,-235.937589,145.612523,4.747902,31.227842,11.922417,42.796625,2202.714360,1.096163,459292.173574,0.965204,0.666407,1.247514,3.138726,0.079935,0.057636,103.367167,79.967175,32.000000,32.000000,32.000000,32.000000,395.157767,32.000000,69.527793,77.350822,90.137428,8.359607,70.530907,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.391252,0.688121,75.402586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.805978,42.175033,156.326164,130.514328,120.616957,120.096113,54.684082,14.112638,154.116112,5.026213,41.181322,47.359980,129.075050,156.220239,127.774809,154.221656,104.810908,151.910910,-0.072672,-1.880808,32.025740,-235.941224,145.618519,4.756041,31.208856,11.934876,17.570359,905.210760,0.398144,459684.403599,0.970107,1.131869,1.275057,3.139497,0.078248,0.057520,103.445519,80.041491,32.000000,32.000000,32.000000,32.000000,405.873917,32.000000,69.524724,77.454320,90.066174,8.359607,70.496215,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.380541,0.688703,75.402296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.766817,42.217899,156.263912,130.460284,120.528679,119.994221,54.464230,14.113066,154.070614,5.032319,41.141143,47.338317,129.086844,156.192039,127.802182,154.200408,104.827991,151.840002,-0.072509,-1.880788,32.025740,-235.935405,145.583868,4.761655,31.176095,11.875502,15.792091,816.879981,0.506550,460358.227821,0.966250,1.633510,1.232981,3.135907,0.076846,0.056997,103.391955,80.019288,32.000000,32.000000,32.000000,32.000000,413.303123,32.000000,69.520728,77.487379,90.035714,8.359607,70.456125,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.353929,0.690595,75.403166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.878805,41.923616,156.285040,130.398441,120.442942,119.893783,54.385298,14.116491,153.954894,5.039381,41.258600,47.208381,129.086646,156.228509,127.836602,154.202366,104.773069,151.953288,-0.072163,-1.882266,32.025740,-235.936064,145.091779,4.769428,31.172453,11.867965,50.349052,2608.193315,1.235899,460700.206751,0.969183,2.108119,1.199568,3.138703,0.078512,0.057157,103.468308,80.093190,32.000000,32.000000,32.000000,32.000000,113.874553,32.000000,69.508892,77.436990,90.003370,8.359607,70.416034,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.359230,0.691995,75.393389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.623890,41.749142,156.151537,130.410419,120.416177,119.846172,54.303539,14.109070,153.871311,5.048110,40.848933,47.217529,129.116224,156.071080,127.859230,154.033923,104.771585,151.708678,-0.072077,-1.882811,32.025740,-235.942668,145.041122,4.778674,31.201698,11.951951,13.824483,717.217293,1.374733,460372.423797,0.973249,2.191531,1.150916,3.139922,0.076848,0.056861,103.449652,80.084692,32.000000,32.000000,32.000000,32.000000,191.396899,32.000000,69.524744,77.516857,89.968212,8.495926,70.400781,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.346897,0.692414,75.400089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.684528,41.078491,156.309025,130.205392,120.301298,119.776822,54.548333,14.116348,154.015223,5.062436,41.390509,47.393254,129.112860,156.240635,127.870640,154.189023,104.667080,151.829245,-0.072100,-1.883252,32.025740,-235.941434,144.988847,4.792737,31.183217,11.894001,35.087906,1812.199336,0.429460,459548.429738,0.970558,1.781359,1.256269,3.133296,0.078035,0.058027,103.428031,80.072329,32.000000,32.000000,32.000000,32.000000,159.245841,32.000000,69.514919,77.412110,89.930853,8.551958,70.376092,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.386960,0.689523,75.417417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.688486,40.938381,156.383580,130.203442,120.200202,119.735420,54.681023,14.115635,153.790763,5.077862,41.334463,47.150834,129.072142,156.349196,127.896359,154.117576,104.642222,151.619584,-0.072181,-1.881516,32.025740,-235.938554,144.665405,4.807116,31.186336,11.843155,27.461162,1414.856111,1.569852,459324.774365,0.976728,1.870970,1.148830,3.146701,0.077226,0.056126,103.367993,80.075466,32.000000,32.000000,32.000000,32.000000,136.811227,32.000000,69.521200,77.299860,89.918548,8.551958,70.337044,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.352630,0.692330,75.410709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.731603,41.460926,156.258690,130.363898,120.365817,119.723015,54.452267,14.110925,153.716103,5.096502,40.944247,46.874042,129.094606,156.231777,127.858965,154.085324,104.666441,151.779258,-0.072292,-1.879782,32.025740,-235.942773,144.701322,4.825213,31.184100,11.910859,53.803094,2783.692626,0.616595,458190.290132,0.968542,1.137408,1.307039,3.146030,0.077775,0.056709,103.496467,80.037636,32.000000,32.000000,32.000000,32.000000,97.032365,32.000000,69.530274,77.194067,89.882361,8.551958,70.292241,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.357931,0.689299,75.406481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.827285,41.336467,156.240131,130.411255,120.499004,119.709472,54.687563,14.117347,153.723505,5.110346,41.060453,47.025682,129.146555,156.063326,127.894282,154.079848,104.654168,151.798086,-0.072467,-1.879764,32.025740,-235.933084,144.704481,4.838507,31.145461,11.915854,49.184984,2533.809501,0.787479,457860.347130,0.965372,0.993192,1.238486,3.147280,0.079684,0.056824,103.382354,80.102515,32.000000,32.000000,32.000000,32.000000,133.378298,32.000000,69.543893,77.158189,89.877584,8.551958,70.256669,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.337990,0.689738,75.411195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.675452,40.902667,156.247210,130.286177,120.530930,119.687675,54.330639,14.112067,153.679654,5.127761,41.009480,47.032585,129.083420,156.152925,127.903378,154.115313,104.618123,151.804885,-0.072685,-1.881530,32.025740,-235.941631,144.541589,4.855368,31.115567,11.846851,22.256126,1154.076919,0.401909,458542.565305,0.969877,1.471041,1.285416,3.142040,0.077896,0.057284,103.393771,80.011311,32.000000,32.000000,32.000000,32.000000,114.386052,32.000000,69.506273,77.197026,89.887148,8.551958,70.216716,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.313432,0.689585,75.404274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.728299,40.891953,156.263714,130.287848,120.365489,119.652014,54.571464,14.119916,153.688320,5.147081,41.175887,47.048881,129.095466,156.205433,127.901442,154.049169,104.578197,151.597746,-0.072423,-1.881502,32.025740,-235.932312,144.391174,4.874170,31.142035,11.882948,39.951531,2062.518304,0.438493,458235.233032,0.963163,1.247501,1.306073,3.135634,0.078083,0.057478,103.269119,80.076045,32.000000,32.000000,32.000000,32.000000,78.032140,32.000000,69.493827,77.226247,89.905741,8.551958,70.176024,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.313126,0.688214,75.411808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.696364,41.216956,156.172256,130.309019,120.255703,119.638376,54.613765,14.113922,153.694094,5.168258,41.056442,46.966379,129.048288,156.195349,127.896189,154.047087,104.627698,151.835308,-0.072197,-1.882086,32.025740,-235.939613,144.474592,4.894829,31.096112,11.898959,42.336935,2183.973126,0.970672,457692.819088,0.971394,0.970996,1.345148,3.145361,0.077826,0.057114,103.410947,80.120395,32.000000,32.000000,32.000000,32.000000,205.514232,32.000000,69.464968,77.266769,89.887965,8.551958,70.140666,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.262551,0.689909,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
49.625552,41.585662,156.172378,130.366405,120.143930,119.642186,54.288592,14.116634,153.529445,5.186600,41.055525,46.852460,129.095702,156.055578,127.882233,154.064955,104.599331,151.516435,-0.071953,-1.877406,32.025740,-235.929060,144.325892,4.912732,31.121210,11.892829,21.737784,1128.071641,0.540010,457577.193014,0.965636,0.905492,1.292776,3.142350,0.076786,0.056809,103.351788,80.044883,32.000000,32.000000,32.000000,32.000000,571.800110,32.000000,69.434705,77.301374,89.892365,8.823082,70.140666,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.317868,0.688984,75.401478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.390792,41.932134,156.038876,130.428527,120.051485,119.626940,54.528731,14.118917,153.342304,5.209066,40.621997,46.614823,129.113263,155.865649,127.889324,153.879161,104.486751,151.451626,-0.072160,-1.876476,32.025740,-235.932168,144.319528,4.934390,31.095715,11.849935,40.097398,2071.671000,0.510133,457956.989574,0.966399,1.263599,1.349120,3.142529,0.080061,0.058334,103.233038,80.144793,32.000000,32.000000,32.000000,32.000000,112.346303,32.000000,69.421099,77.441331,89.869923,9.129611,70.140666,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.232620,0.690842,75.407879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.371347,40.961183,156.048739,130.299826,119.961878,119.616426,54.644525,14.110783,153.532910,5.232627,41.003504,47.026103,129.120196,156.007195,127.896268,153.904438,104.415167,151.659786,-0.072037,-1.877865,32.025740,-235.940792,144.399825,4.957554,31.132497,11.871373,30.384717,1566.529357,0.996238,458673.602115,0.974830,1.705766,1.235386,3.147015,0.080109,0.056637,103.099427,80.100297,32.000000,32.000000,32.000000,32.000000,230.812341,32.000000,69.403600,77.544508,89.884716,9.390670,70.140666,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.303389,0.691490,75.401836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
