OSU 80 Ton Compressor Load Stand
49.483010,40.703498,156.219760,130.019592,119.725903,119.623228,54.464572,14.121628,153.575790,5.256800,41.125495,47.030613,129.057832,156.194222,127.969529,153.998565,104.418673,151.681242,-0.071922,-1.875510,32.025740,-235.928149,144.388318,4.980591,31.158209,11.928024,7.756735,401.231364,0.542884,459629.028985,0.976571,2.296358,1.319056,3.159271,0.077761,0.057044,102.984695,80.169097,32.000000,32.000000,32.000000,32.000000,160.304647,32.000000,69.407908,77.689008,89.903687,9.588151,70.140666,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.361501,0.696971,75.394804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.357996,40.554606,156.193385,130.058312,119.833764,119.621466,54.410275,14.112923,153.638507,5.279592,41.241251,46.999817,129.043944,156.128426,127.910117,154.021478,104.425142,151.717755,-0.072019,-1.870392,32.025740,-235.937508,144.391687,5.001967,31.146110,11.886176,52.597189,2723.401058,0.714481,458252.007898,0.972075,1.345667,1.483461,3.160715,0.078312,0.056926,102.787410,80.142128,32.000000,32.000000,32.000000,32.000000,101.812421,32.000000,69.426275,77.745026,89.940267,9.746300,70.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.320464,0.693513,75.404205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.492033,40.560374,156.140089,130.141601,119.979354,119.635927,54.786931,14.112210,153.537279,5.297577,41.274382,46.932504,129.027600,156.172044,127.888301,153.934549,104.416622,151.678843,-0.072050,-1.866268,32.025740,-235.940508,144.288347,5.018558,31.150059,11.856732,11.613895,597.215280,2.792727,457762.827452,0.972138,0.971722,1.489516,3.157038,0.077350,0.057597,102.750901,80.121476,32.000000,32.000000,32.000000,32.000000,144.833385,32.000000,69.446167,77.705925,89.940119,9.998869,70.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.352017,0.690734,75.403404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.334478,40.550760,156.019217,130.297041,120.072288,119.599312,54.427953,14.111782,153.453498,5.310633,40.800049,46.853456,129.089623,156.043038,127.860975,153.934610,104.499887,151.549128,-0.071749,-1.865076,32.025740,-235.940773,144.187086,5.031328,31.108120,11.907271,36.517686,1890.215173,0.412680,457624.724292,0.975429,0.953004,1.499315,3.164500,0.077463,0.056833,102.692880,80.079572,32.000000,32.000000,32.000000,32.000000,86.681934,32.000000,69.513736,77.738302,89.956258,10.328926,70.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.319202,0.693023,75.404103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.472489,40.392532,156.128775,130.114859,119.962424,119.581577,54.679385,14.111354,153.466635,5.320199,41.143304,46.901434,129.054280,156.048172,127.853963,153.902238,104.487151,151.614976,-0.071374,-1.863938,32.025740,-235.940548,144.318001,5.040241,31.098816,11.856065,9.919018,511.063714,1.863373,457582.715563,0.965915,0.819212,1.490498,3.154853,0.077655,0.057208,102.387136,80.070575,32.000000,32.000000,32.000000,32.000000,105.251380,32.000000,69.517046,77.626442,89.970877,10.590050,69.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.314640,0.690259,75.395878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.355755,40.440055,156.111032,130.113188,119.900774,119.589576,54.425468,14.114493,153.472716,5.329310,41.146856,46.962402,129.015699,156.080756,127.863156,153.915808,104.508412,151.631828,-0.071235,-1.860453,32.025740,-235.940675,144.280025,5.049592,31.141188,11.867965,14.153023,732.617067,0.593986,457382.195242,0.975442,0.973676,1.349410,3.162478,0.079658,0.056638,102.605509,80.062915,32.000000,32.000000,32.000000,32.000000,130.869784,32.000000,69.542221,77.444507,90.001412,10.899791,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.346734,0.692579,75.399219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.391144,41.112832,156.071747,130.310969,119.884059,119.563938,54.457986,14.114350,153.411121,5.338163,40.874597,46.768471,129.063689,156.138523,127.843941,153.942720,104.520062,151.672169,-0.070852,-1.858705,32.025740,-235.941798,144.189166,5.057708,31.157307,11.914772,55.406655,2866.357451,2.180356,456967.994817,0.967324,0.671702,1.391504,3.155871,0.077597,0.058194,102.633172,80.088018,32.000000,32.000000,32.000000,32.000000,134.922613,32.000000,69.543298,77.418427,90.036769,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.298774,0.690635,75.407572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.456681,41.373008,156.159365,130.325733,120.017705,119.548731,54.265104,14.117062,153.520394,5.342894,40.807770,46.623364,129.072931,156.133055,127.875369,153.984220,104.491546,151.579221,-0.070815,-1.858707,32.025740,-235.931899,144.229730,5.062371,31.139367,11.846202,21.857102,1134.754561,1.532045,457133.649097,0.974617,0.840789,1.377754,3.162975,0.077854,0.056902,102.624574,80.122661,32.000000,32.000000,32.000000,32.000000,117.135236,32.000000,69.542802,77.307690,90.042641,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.313739,0.691717,75.404137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.398422,41.199923,156.159317,130.309298,120.034374,119.512983,54.456737,14.113637,153.573355,5.346993,40.858380,46.769382,129.083434,156.161856,127.890557,154.045172,104.521264,151.752586,-0.070959,-1.857567,32.025740,-235.937121,144.288142,5.065944,31.085961,11.876079,43.863627,2269.253006,0.391723,458031.744582,0.974973,1.476691,1.384083,3.159914,0.077008,0.056704,102.597608,80.115498,32.000000,32.000000,32.000000,32.000000,193.742516,32.000000,69.561090,77.328280,90.066773,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.320933,0.693448,75.401350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.368170,40.730969,156.106309,130.251913,119.916275,119.479560,54.831320,14.118917,153.467171,5.353403,40.639952,46.738601,129.063819,156.144562,127.903967,154.052897,104.498730,151.700732,-0.071237,-1.858856,32.025740,-235.930697,144.282327,5.072071,31.142612,11.925626,22.328332,1147.248718,0.992812,458383.865365,0.977609,1.668626,1.371168,3.157498,0.076875,0.056912,102.808404,80.185401,32.000000,32.000000,32.000000,32.000000,86.307456,32.000000,69.555478,77.448180,90.031702,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.322754,0.692986,75.401120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.408846,40.530706,156.390661,130.046891,119.836505,119.477371,54.635062,14.110783,153.825953,5.359442,41.224411,46.943097,129.022298,156.357758,127.900881,154.169441,104.498331,151.798051,-0.071486,-1.856532,32.025740,-235.935728,144.461173,5.077197,31.142396,11.879414,36.414346,1877.721016,0.494899,457965.366895,0.974669,1.556199,1.418711,3.161221,0.079929,0.056937,102.927870,80.178431,32.000000,32.000000,32.000000,32.000000,148.146690,32.000000,69.554674,77.492628,89.968865,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.315416,0.693085,75.405825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.450925,40.499665,156.429179,129.993408,119.901833,119.492350,54.770748,14.112781,153.831710,5.364710,41.189845,46.954516,128.997941,156.373006,127.885430,154.249342,104.473213,151.982715,-0.071450,-1.851887,32.025740,-235.939611,144.620782,5.082562,31.137834,11.852080,39.470408,2030.265948,0.970828,457181.274925,0.967070,1.118764,1.418144,3.162084,0.077350,0.057105,103.057309,80.237474,32.000000,32.000000,32.000000,32.000000,114.625837,32.000000,69.543992,77.523587,89.946976,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.313090,0.692052,75.399799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.369786,40.487029,156.497422,130.046612,120.071229,119.484177,54.233502,14.115492,153.911237,5.371720,41.109854,46.924416,128.997724,156.431991,127.875100,154.367769,104.420409,152.007138,-0.071791,-1.849592,32.025740,-235.934449,144.593636,5.088943,31.144812,11.904513,22.336593,1160.323997,0.595326,456824.024121,0.969058,0.876125,1.461896,3.165236,0.078134,0.057388,102.874967,80.246732,32.000000,32.000000,32.000000,32.000000,82.407907,32.000000,69.533796,77.633985,89.954104,10.913644,67.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.267942,0.692260,75.402458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.373802,40.448845,156.501306,130.056083,120.065845,119.482759,54.446781,14.111639,153.877639,5.375863,41.179023,46.735871,128.979821,156.439916,127.831109,154.273462,104.454328,151.829107,-0.071806,-1.848356,32.025740,-235.938792,144.498087,5.092345,31.186697,11.871607,55.760256,2885.243966,0.548879,456854.292856,0.965767,0.801274,1.569220,3.163322,0.078030,0.057678,102.898165,80.336538,32.000000,32.000000,32.000000,32.000000,127.976579,32.000000,69.552850,77.614614,89.922100,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.348429,0.691867,75.402970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.554082,40.352701,156.515065,130.012907,119.846909,119.489923,54.308521,14.111924,153.985303,5.377180,40.999865,47.051935,128.968076,156.496966,127.821678,154.381151,104.478760,152.025771,-0.071701,-1.847250,32.025740,-235.933769,144.619273,5.093635,31.214283,11.905306,19.723752,1023.178840,0.971831,456998.927536,0.977029,0.873140,1.632891,3.169903,0.077543,0.057316,102.761620,80.278845,32.000000,32.000000,32.000000,32.000000,204.596677,32.000000,69.561466,77.478792,89.942480,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.362205,0.694238,75.402876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.528178,40.457361,156.684310,129.797030,119.775290,119.540258,54.510444,14.116634,153.984945,5.381715,41.339465,46.950573,128.922380,156.608169,127.833472,154.545742,104.462688,152.184253,-0.071903,-1.843277,32.025740,-235.932654,144.691204,5.098092,31.180765,11.890810,51.350369,2653.956795,0.389221,456849.650120,0.972992,0.830772,1.519728,3.169724,0.077450,0.056752,102.657597,80.263141,32.000000,32.000000,32.000000,32.000000,234.633331,32.000000,69.571564,77.204540,89.973574,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.399275,0.692317,75.407317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.488714,40.296388,156.631729,129.890344,119.968547,119.568437,54.599000,14.112210,154.041484,5.387469,41.085044,47.202313,128.909837,156.617650,127.781235,154.483787,104.542776,152.164811,-0.072349,-1.843591,32.025740,-235.937895,144.643543,5.103758,31.244899,11.946361,10.726576,553.485733,1.095993,456506.936253,0.971271,0.547029,1.582829,3.158470,0.078446,0.056552,102.464888,80.357369,32.000000,32.000000,32.000000,32.000000,129.969692,32.000000,69.582649,77.163683,90.016080,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.453907,0.689272,75.411928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.461878,40.402970,156.927362,129.663608,119.914976,119.603443,54.384168,14.114636,154.327147,5.390998,41.705726,47.113449,128.858147,156.894244,127.808033,154.765395,104.586509,152.510205,-0.072520,-1.841836,32.025740,-235.939389,144.905392,5.106978,31.255645,11.931847,16.071759,832.570317,0.421920,456927.667445,0.968949,0.678614,1.669378,3.163539,0.077887,0.057190,102.480352,80.343303,32.000000,32.000000,32.000000,32.000000,160.259885,32.000000,69.557696,77.311341,90.057707,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.438076,0.690008,75.407282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.527311,40.594163,157.096265,129.392317,119.916778,119.692942,54.603011,14.113922,154.405373,5.395192,41.510248,47.072288,128.776452,156.983830,127.745272,154.867032,104.624680,152.304298,-0.072900,-1.837150,32.025740,-235.939123,144.976794,5.110684,31.272287,11.928042,50.373214,2599.040619,2.020325,456636.418790,0.968011,0.558678,1.580647,3.164999,0.077585,0.057670,102.573378,80.323519,32.000000,32.000000,32.000000,32.000000,189.244800,32.000000,69.541774,77.406633,90.048683,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.481872,0.688982,75.406123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.478702,40.583724,157.057989,129.452479,119.909411,119.796383,54.812559,14.114493,154.334849,5.402645,41.098101,46.723781,128.720421,157.044927,127.677875,154.872492,104.568130,152.493902,-0.073057,-1.834694,32.025740,-235.933978,144.909002,5.117417,31.377657,11.980403,11.853932,609.273594,1.352247,456869.959702,0.973017,0.693180,1.690332,3.172693,0.077980,0.056773,102.685747,80.292840,32.000000,32.000000,32.000000,32.000000,89.454442,32.000000,69.521323,77.493726,90.063749,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,48.873418,1677.246094,31.541896,0.691295,75.480243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.491895,40.437033,157.085489,129.510135,119.968077,119.896908,54.378639,14.111211,154.341209,5.408709,41.297342,46.870591,128.693580,157.056695,127.597305,154.975146,104.460409,152.584157,-0.073076,-1.831212,32.025740,-235.933993,144.965109,5.123140,31.296682,11.947227,19.951119,1033.639064,0.431833,457360.575642,0.968952,0.816318,1.560732,3.171912,0.077761,0.057263,102.870695,80.335410,32.000000,32.000000,32.000000,32.000000,172.822668,32.000000,69.562381,77.494917,90.085575,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.511388,0.690963,75.403839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.566265,40.456537,157.095041,129.473647,119.975300,119.995313,54.427607,14.113780,154.510484,5.415933,41.281062,47.005384,128.680827,157.042414,127.565858,154.876342,104.534516,152.542161,-0.073157,-1.830648,32.025740,-235.936162,144.963273,5.129102,31.310998,11.918757,50.031768,2589.742643,1.838094,457917.389301,0.967117,0.856429,1.701475,3.174254,0.077927,0.057349,102.935760,80.336169,32.000000,32.000000,32.000000,32.000000,110.979782,32.000000,69.552072,77.517196,90.133750,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.478645,0.690784,75.411305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.518017,40.500214,157.037135,129.501779,120.090270,120.062751,54.448860,14.116063,154.303731,5.420458,41.330247,47.134856,128.643461,157.050586,127.546328,154.935179,104.613963,152.436215,-0.073152,-1.830665,32.025740,-235.937799,144.996393,5.133128,31.279175,11.909651,13.917635,720.122910,1.092362,458305.550134,0.974938,0.696014,1.849247,3.173964,0.079446,0.056981,103.027350,80.362512,32.000000,32.000000,32.000000,32.000000,133.599104,32.000000,69.527080,77.583330,90.128992,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,31.485821,0.691618,75.405237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.523444,40.561748,157.000960,129.576983,120.182672,120.096511,54.385090,14.112638,154.262716,5.423777,41.297278,46.728423,128.651967,157.012481,127.533059,154.869007,104.708345,152.478498,-0.073175,-1.830639,32.025740,-235.939590,144.841393,5.135713,31.313468,11.938644,21.366963,1106.860631,0.435330,458473.243300,0.973276,0.638208,1.756506,3.169394,0.078151,0.056927,103.145883,80.270166,32.000000,32.000000,32.000000,32.000000,114.220475,32.000000,69.551947,77.590690,90.122401,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.411644,0.691908,75.408450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.500690,40.430440,156.934420,129.672800,120.152257,120.179928,54.694253,14.114350,154.334543,5.428275,41.304940,47.028696,128.687031,156.946470,127.520326,154.822804,104.674042,152.408221,-0.073042,-1.832429,32.025740,-235.937878,144.924359,5.140378,31.280166,11.971225,26.094242,1344.104319,1.567111,458661.780696,0.974632,0.732032,1.630035,3.171313,0.077900,0.056755,103.071170,80.193070,32.000000,32.000000,32.000000,32.000000,78.745001,32.000000,69.536699,77.458368,90.055905,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,31.459461,0.692708,75.400941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.507332,40.485106,156.889509,129.540495,120.087927,120.232483,54.344909,14.109926,154.238430,5.430046,41.325200,47.150161,128.644061,156.906221,127.508411,154.766879,104.754760,152.432038,-0.073133,-1.835317,32.025740,-235.941321,144.769829,5.142807,31.247946,11.944378,14.098445,730.873696,1.020927,458667.937761,0.976107,0.787922,1.554424,3.170235,0.077941,0.057439,103.001053,80.265424,32.000000,32.000000,32.000000,32.000000,161.172107,32.000000,69.545158,77.346637,89.994074,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,31.390260,0.694459,75.412754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.649064,40.533728,156.822000,129.632412,120.155673,120.290190,54.563631,14.115064,154.106934,5.434956,41.212832,46.603011,128.619820,156.778036,127.465065,154.645219,104.734703,152.221534,-0.073152,-1.835299,32.025740,-235.934550,144.773661,5.147161,31.241671,11.933776,19.411226,1002.258393,0.836302,458877.174276,0.971388,0.680274,1.557526,3.170348,0.077623,0.056721,103.195459,80.295223,32.000000,32.000000,32.000000,32.000000,118.151728,32.000000,69.510116,77.463704,90.017866,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.419000,0.693676,75.407342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.484613,40.347481,156.766577,129.710960,120.300172,120.336677,54.374041,14.112781,154.116092,5.436266,41.260429,47.134660,128.657479,156.789003,127.451037,154.623704,104.691860,152.300055,-0.073044,-1.835363,32.025740,-235.935527,144.685067,5.148288,31.186588,11.878946,55.298816,2865.195204,1.548212,458973.877461,0.978070,0.728033,1.487383,3.169016,0.077533,0.058122,103.290324,80.328647,32.000000,32.000000,32.000000,32.000000,228.599366,32.000000,69.499715,77.551288,90.064699,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,31.342065,0.695355,75.407947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.662597,40.442527,156.791898,129.533810,120.081163,120.375491,54.592641,14.113351,154.154253,5.439498,41.186241,46.805157,128.598722,156.690605,127.461052,154.627697,104.662425,152.187663,-0.072614,-1.838991,32.025740,-235.940837,144.761996,5.150388,31.199678,11.930567,21.873605,1128.798045,1.121428,459180.725819,0.971636,0.629431,1.413933,3.158609,0.078999,0.057201,103.143812,80.311906,32.000000,32.000000,32.000000,32.000000,109.999829,32.000000,69.446461,77.592307,90.108544,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.339378,0.692838,75.403276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.618222,40.454614,156.753666,129.526011,120.072816,120.405949,54.755811,14.111639,154.075398,5.441480,41.142014,46.774531,128.551500,156.623949,127.419589,154.584099,104.660181,152.165056,-0.072383,-1.841494,32.025740,-235.942713,144.532840,5.152312,31.219494,11.901664,18.968517,975.962552,0.394806,459316.679882,0.978499,0.614037,1.491667,3.167986,0.077069,0.057001,103.035310,80.236215,32.000000,32.000000,32.000000,32.000000,130.707729,32.000000,69.504357,77.671445,90.143149,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,31.390873,0.696582,75.401580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.548763,40.413958,156.745297,129.517934,120.066401,120.379590,54.709860,14.114350,154.011917,5.442037,41.240378,46.928959,128.545960,156.638602,127.397308,154.615658,104.702232,152.159769,-0.071953,-1.846750,32.025740,-235.938368,144.588578,5.153096,31.204186,11.912915,15.993090,823.562902,0.995147,459514.025265,0.971249,0.524190,1.471157,3.157143,0.076853,0.057646,102.953605,80.252400,32.000000,32.000000,32.000000,32.000000,72.664375,32.000000,69.503418,77.663525,90.134831,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.393650,0.694572,75.414536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.460159,40.442802,156.564191,129.606229,120.066685,120.353493,54.655028,14.118203,153.951703,5.441207,40.743632,46.760304,128.585973,156.531218,127.405479,154.434368,104.716729,152.084287,-0.071796,-1.850223,32.025740,-235.933698,144.628652,5.153114,31.232692,11.906226,35.311552,1820.189785,1.148714,459695.185384,0.969607,0.582326,1.463351,3.159196,0.078305,0.057272,102.768358,80.238201,32.000000,32.000000,32.000000,32.000000,92.225557,32.000000,69.558221,77.739185,90.144707,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.437680,0.694132,75.475393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.487030,40.339515,156.709740,129.461392,120.057634,120.325278,54.598558,14.116919,154.009093,5.438796,41.216008,46.849659,128.545738,156.709550,127.372570,154.600625,104.737271,152.149441,-0.071400,-1.853083,32.025740,-235.931062,144.626552,5.150715,31.195910,11.874835,21.143939,1091.025014,1.363882,459498.796715,0.971618,0.613815,1.418950,3.163455,0.077971,0.056684,102.492407,80.184298,32.000000,32.000000,32.000000,32.000000,135.527670,32.000000,69.559644,77.699065,90.167620,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,31.359320,0.694812,75.393321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.533249,40.364238,156.588295,129.346360,120.055422,120.314165,54.320247,14.110640,153.951331,5.435317,40.913684,46.822588,128.480798,156.590724,127.377957,154.497700,104.775037,151.998041,-0.071017,-1.855922,32.025740,-235.942568,144.697121,5.148561,31.246233,11.906658,12.304897,638.184490,0.618172,459493.170125,0.974419,0.734800,1.370888,3.165461,0.077083,0.057367,102.469918,80.116537,32.000000,32.000000,32.000000,32.000000,77.508190,32.000000,69.554183,77.667749,90.138736,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.419361,0.694346,75.400293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.555191,40.480985,156.827543,128.980390,119.936905,120.305897,54.433143,14.115492,154.166854,5.431989,41.213139,47.027238,128.403733,156.693564,127.360698,154.666182,104.774853,152.165155,-0.070805,-1.855927,32.025740,-235.935429,144.964822,5.145701,31.255483,11.897066,16.344476,845.936158,1.032053,459151.631393,0.974307,0.603558,1.379318,3.166683,0.077502,0.057178,102.556071,80.059759,32.000000,32.000000,32.000000,32.000000,86.462639,32.000000,69.575625,77.737097,90.087881,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.422426,0.695859,75.404734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.576984,40.514499,156.990142,128.800476,119.904168,120.299529,54.287893,14.117490,154.454050,5.426796,41.698282,47.200446,128.264630,157.004574,127.299605,154.809808,104.745000,152.350962,-0.070338,-1.853587,32.025740,-235.932615,145.075483,5.140463,31.248811,11.933812,14.304814,742.350886,1.770473,459015.531810,0.978255,0.580219,1.274215,3.161276,0.077666,0.057498,102.585692,80.081949,32.000000,32.000000,32.000000,32.000000,93.456688,32.000000,69.591820,77.781919,90.040904,10.913644,65.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.433064,0.693378,75.408740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.564067,40.610371,157.033556,128.902408,119.962116,120.328115,54.505644,14.114778,154.449377,5.423431,41.337056,46.851417,128.212318,156.966692,127.203627,154.873429,104.726371,152.420729,-0.070107,-1.852493,32.025740,-235.933039,145.180783,5.136694,31.304814,11.973677,43.591029,2253.126828,1.334464,459151.266820,0.976011,0.674162,1.348723,3.164705,0.077781,0.057604,102.379543,80.103382,32.000000,32.000000,32.000000,32.000000,211.787278,32.000000,69.546315,77.850740,89.983447,10.913644,63.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.481295,0.694126,75.400847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.603103,40.547463,156.977010,129.051131,119.879677,120.352368,54.561744,14.110783,154.478559,5.417705,41.197896,46.849046,128.280365,156.926380,127.175255,154.892739,104.759818,152.430609,-0.069682,-1.852047,32.025740,-235.938832,145.004165,5.130673,31.298305,11.905180,39.603965,2044.939317,1.525486,459231.797191,0.978185,0.685035,1.461139,3.166593,0.077355,0.056645,102.389099,80.067257,32.000000,32.000000,32.000000,32.000000,195.288106,32.000000,69.529336,77.889017,89.962732,10.913644,63.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,31.472677,0.694231,75.399040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.655723,40.554606,157.000546,129.093186,119.969643,120.369296,54.325392,14.115207,154.502759,5.411062,41.459675,47.009410,128.260693,157.042696,127.175791,154.962029,104.798675,152.563177,-0.069530,-1.848167,32.025740,-235.935061,145.182027,5.124127,31.292409,11.966086,22.228764,1152.769391,0.501132,459548.284830,0.975069,0.794325,1.510752,3.168294,0.077273,0.057038,102.507212,80.014143,32.000000,32.000000,32.000000,32.000000,327.316604,32.000000,69.539041,77.842715,89.936168,10.913644,63.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,31.426844,0.693900,75.402040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.679230,40.559825,157.015863,129.272551,120.108013,120.405791,54.324908,14.114493,154.468704,5.404442,41.231952,46.860878,128.311623,157.121485,127.146234,154.908999,104.789236,152.496024,-0.069409,-1.847222,32.025740,-235.941982,145.079013,5.117141,31.325152,11.948867,13.474143,698.766620,0.550957,459429.330975,0.973222,0.690872,1.481691,3.164661,0.078129,0.057375,102.606064,80.036419,32.000000,32.000000,32.000000,32.000000,300.292282,32.000000,69.524121,77.866587,89.930622,10.913644,63.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,31.454773,0.693302,75.402364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.632903,40.574110,157.061635,129.506235,120.256430,120.426484,54.378785,14.113780,154.425660,5.400011,41.393549,46.866825,128.345782,156.959640,127.155540,154.923442,104.824192,152.532040,-0.069483,-1.844310,32.025740,-235.939265,145.142258,5.113198,31.350214,11.959307,36.518348,1891.958543,0.980820,459369.971146,0.976452,0.643400,1.501673,3.161782,0.078204,0.057950,102.368908,80.036704,32.000000,32.000000,32.000000,32.000000,271.210624,32.000000,69.526159,77.936436,89.987257,10.913644,63.121994,24.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,31.511442,0.693752,75.405365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.541651,40.571637,156.937250,129.707061,120.234743,120.431544,54.388691,14.114493,154.456937,5.393402,40.897331,46.733852,128.410347,156.796441,127.159498,154.770956,104.810393,152.463049,-0.069234,-1.839634,32.025740,-235.934795,145.109850,5.107080,31.296989,11.968286,56.163540,2909.215313,1.617948,459515.349738,0.976253,0.624235,1.481311,3.160594,0.077316,0.057244,102.611290,80.060645,32.000000,32.000000,32.000000,32.000000,282.442862,32.000000,69.528305,78.027762,90.009708,10.913644,63.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1658.935547,31.473867,0.693073,75.404742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.564939,40.521641,156.976894,129.462228,120.213038,120.438933,54.432424,14.116634,154.519059,5.387617,41.363558,46.898917,128.429637,156.948753,127.214629,154.873329,104.820489,152.228654,-0.069121,-1.838483,32.025740,-235.933471,145.218696,5.101717,31.283430,11.905883,52.910523,2738.510271,0.597839,459580.943432,0.976517,0.686584,1.462339,3.164466,0.079331,0.056942,102.294831,80.015261,32.000000,32.000000,32.000000,32.000000,273.298386,32.000000,69.530650,78.058856,89.938895,10.913644,63.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.472208,0.692830,75.489892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.576209,40.463954,156.972386,129.537988,120.304646,120.452506,54.392316,14.112781,154.423517,5.381852,41.195359,46.767064,128.419090,156.911038,127.197837,154.903375,104.718780,152.396041,-0.068882,-1.836959,32.025740,-235.939447,144.993926,5.095501,31.264372,11.928241,47.561878,2463.493552,0.389212,459711.807466,0.978390,0.778885,1.445519,3.167784,0.079506,0.056968,102.003665,79.922104,32.000000,32.000000,32.000000,32.000000,370.906010,32.000000,69.525193,78.042767,89.930321,10.913644,62.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.435895,0.694529,75.481829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.709319,40.512576,156.953478,129.495930,120.332278,120.471699,54.436413,14.116919,154.393334,5.376435,42.557916,46.865741,128.422098,157.011201,127.195401,154.838900,104.742431,152.367205,-0.068953,-1.841034,32.025740,-235.933349,145.059086,5.090989,31.240121,11.943332,56.403707,2919.094413,0.412993,459611.641661,0.977005,0.704689,1.331312,3.167095,0.076676,0.056458,102.400845,79.967353,32.000000,32.000000,32.000000,32.000000,668.874183,32.000000,69.550825,77.958393,89.947482,10.913644,61.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.437445,0.694316,75.410155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.559681,40.418903,156.880222,129.746614,120.341993,120.428468,54.451958,14.115064,154.290148,5.371855,41.087433,46.774545,128.441594,156.885839,127.186908,154.740887,104.704483,152.265283,-0.068654,-1.842159,32.025740,-235.937654,145.120863,5.086388,31.266048,11.912861,44.862222,2321.118283,0.459279,459797.753251,0.977419,0.635295,1.507380,3.166285,0.076666,0.057516,102.583039,79.925031,32.000000,32.000000,32.000000,32.000000,184.805411,32.000000,69.538445,77.956412,89.973756,10.913644,61.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1666.259766,31.415412,0.694880,75.477550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.493801,40.453240,156.806998,129.771404,120.201416,120.330902,54.501981,14.115207,154.309739,5.368088,42.204215,46.588209,128.487610,156.809914,127.236119,154.812903,104.716925,152.245837,-0.068644,-1.847006,32.025740,-235.939635,145.129327,5.083184,31.289290,11.997333,9.307864,481.135852,0.386285,459768.295777,0.973988,0.545787,1.470922,3.157426,0.077516,0.056816,102.572731,79.939881,32.000000,32.000000,32.000000,32.000000,700.856819,32.000000,69.564368,78.017430,89.987624,10.913644,61.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1680.908203,31.465465,0.693055,75.406106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.504662,40.683169,156.690014,129.972517,120.383496,120.239451,54.462642,14.119060,154.226480,5.365741,41.612376,46.677180,128.580262,156.603561,127.265500,154.622486,104.827353,152.213450,-0.068874,-1.851741,32.025740,-235.932352,144.836068,5.081605,31.257304,11.903359,20.577345,1064.438612,0.486672,459680.387622,0.976389,0.607414,1.463593,3.165481,0.077603,0.057641,102.355687,79.880420,32.000000,32.000000,32.000000,32.000000,324.809096,32.000000,69.584915,78.035718,90.046415,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1680.908203,31.433713,0.694984,75.454835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.524465,41.529338,156.575989,130.224056,120.394710,120.138592,54.362875,14.117347,154.053976,5.363549,40.993919,46.623162,128.632935,156.497154,127.278575,154.520868,104.769432,152.018950,-0.069171,-1.856679,32.025740,-235.936024,144.864866,5.079362,31.218340,11.892090,18.456744,956.494913,2.346343,459394.529901,0.976257,0.710240,1.442512,3.168215,0.077633,0.057021,102.105668,79.824512,32.000000,32.000000,32.000000,32.000000,400.668183,32.000000,69.517491,77.869888,90.057642,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.377963,0.694077,75.482025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.532582,40.965029,156.611396,130.032406,120.353597,120.038125,54.375762,14.112923,154.074885,5.360132,42.019423,46.675429,128.669025,156.588754,127.373494,154.487760,104.722712,152.109696,-0.069234,-1.861956,32.025740,-235.937508,144.931090,5.076985,31.220522,11.930639,23.270044,1205.651634,1.060374,459145.169259,0.976642,0.928873,1.317691,3.165157,0.077715,0.057257,101.977614,79.800229,32.000000,32.000000,32.000000,32.000000,612.430530,32.000000,69.549421,77.677836,90.097691,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.398013,0.694149,75.406660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.530839,42.187673,156.493562,130.335483,120.420864,119.948093,54.692483,14.117204,153.970807,5.355131,40.874999,46.523770,128.737355,156.426179,127.376186,154.354976,104.759646,152.096347,-0.069498,-1.864315,32.025740,-235.928653,144.968329,5.071520,31.219764,11.943062,23.834280,1227.734329,1.183168,460202.572982,0.979611,1.754451,1.289123,3.161589,0.077151,0.057165,102.144636,79.829619,32.000000,32.000000,32.000000,32.000000,492.313546,32.000000,69.529460,77.701242,90.143758,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.379027,0.695948,75.410129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.472179,41.912900,156.471085,130.272248,120.340604,119.856521,54.679530,14.119773,153.949514,5.346982,40.954973,46.512857,128.787589,156.476187,127.430017,154.409209,104.787677,152.094508,-0.069863,-1.868405,32.025740,-235.931311,144.939408,5.064130,31.189978,11.878657,51.599883,2658.605783,0.935991,459031.157247,0.976759,1.181705,1.376205,3.161785,0.078077,0.056847,102.086781,79.785450,32.000000,32.000000,32.000000,32.000000,502.350735,32.000000,69.499291,77.774159,90.186852,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1658.935547,31.398932,0.693692,75.409933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.423633,41.182889,156.571253,130.204557,120.288613,119.794000,54.449811,14.116348,153.970277,5.342066,41.027755,46.487340,128.778605,156.485522,127.496891,154.506668,104.734059,152.089124,-0.069931,-1.869580,32.025740,-235.935716,145.023763,5.059348,31.218899,11.925410,40.822756,2112.204368,0.916137,460525.466880,0.973899,2.406160,1.333335,3.159518,0.077823,0.057389,101.978200,79.759809,32.000000,32.000000,32.000000,32.000000,188.594410,32.000000,69.525393,77.863323,90.270542,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.334257,0.695862,75.408868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.400573,41.004590,156.614138,130.161379,120.212780,119.703182,54.490424,14.117633,154.132221,5.335536,41.026414,46.611427,128.785989,156.540953,127.509346,154.492632,104.692145,152.108529,-0.070427,-1.869390,32.025740,-235.933289,145.048379,5.053860,31.215581,11.893172,12.489564,645.739096,0.422945,459733.179500,0.973895,2.192391,1.304486,3.162810,0.077137,0.057033,102.110516,79.764674,32.000000,32.000000,32.000000,32.000000,538.234220,32.000000,69.492598,77.844005,90.302906,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.391612,0.695053,75.411612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.495590,40.786461,156.644587,130.132409,120.122690,119.605508,54.421147,14.113922,154.112330,5.330035,40.994175,46.655798,128.789388,156.628850,127.489017,154.605451,104.705491,152.119836,-0.070422,-1.865917,32.025740,-235.936509,145.037326,5.048306,31.243276,11.912302,17.196820,890.246829,0.533928,458514.168525,0.976477,1.512909,1.355710,3.167943,0.077822,0.057594,102.089913,79.815325,32.000000,32.000000,32.000000,32.000000,521.680347,32.000000,69.454712,77.887482,90.299453,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1673.583984,31.433082,0.695610,75.403208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.501066,40.678774,156.811475,130.002322,120.025851,119.555025,54.381664,14.117062,154.147503,5.326633,41.411079,46.788238,128.758715,156.640660,127.531436,154.653573,104.686698,152.306295,-0.070545,-1.864172,32.025740,-235.930592,145.065266,5.045779,31.234820,11.920884,29.212166,1513.356552,1.744103,458004.046461,0.975009,1.358625,1.406253,3.170290,0.077182,0.057273,102.294181,79.802961,32.000000,32.000000,32.000000,32.000000,607.930279,32.000000,69.469670,77.937646,90.292101,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1666.259766,31.417684,0.693914,75.407777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.509863,41.623578,156.779408,130.270020,120.306306,119.566272,54.366911,14.115777,154.190510,5.324693,43.077227,46.627603,128.829753,156.671601,127.525565,154.656852,104.607388,152.304848,-0.070464,-1.859784,32.025740,-235.931877,145.208051,5.044142,31.311269,11.962553,12.707969,658.523814,1.262471,457170.299018,0.972730,1.041600,1.397935,3.164819,0.077135,0.056497,102.387358,79.844828,32.000000,32.000000,32.000000,32.000000,486.613713,32.000000,69.497035,77.787960,90.328196,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1673.583984,31.476409,0.690689,75.404529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.502901,42.602054,156.664355,130.504300,120.384481,119.561450,54.386911,14.118774,154.119143,5.322342,42.860499,46.573909,128.908290,156.489747,127.554057,154.497359,104.595451,152.110976,-0.070458,-1.856821,32.025740,-235.933290,145.056210,5.041709,31.309664,11.908155,49.472701,2562.720398,0.743235,456849.551671,0.972596,0.928217,1.499602,3.167840,0.078348,0.056518,102.414166,79.921141,32.000000,32.000000,32.000000,32.000000,507.113128,32.000000,69.473050,77.808202,90.318900,10.913644,60.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1658.935547,31.515625,0.691060,75.403481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
