OSU 80 Ton Compressor Load Stand
49.339732,45.971182,155.386015,132.060363,121.483312,118.274412,54.406043,14.122199,152.836806,5.478001,45.786272,46.350246,129.997750,155.365253,128.532462,153.411599,104.378191,150.942822,-0.071308,-1.931364,32.025740,-235.928885,143.548785,5.197781,30.927924,11.873933,55.940177,2896.721156,0.424017,461305.025167,0.975909,5.948701,0.975477,3.143951,0.078632,0.057695,101.588354,79.275403,32.000000,32.000000,32.000000,32.000000,485.395349,32.000000,69.483463,75.610292,91.551670,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.076693,0.698848,75.401930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.309704,44.829972,156.063226,131.606737,120.990150,118.148938,54.664007,14.131760,153.354821,5.480492,42.096701,46.403503,130.002268,156.031281,128.727801,154.016684,104.352799,151.683865,-0.071085,-1.926091,32.025740,-235.918017,144.043580,5.199327,31.072708,11.894271,17.391956,896.348626,1.064907,461104.100277,0.980779,6.148345,1.026005,3.140269,0.077212,0.056778,101.526465,79.438880,32.000000,32.000000,32.000000,32.000000,363.281958,32.000000,69.487054,75.611384,91.472482,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1666.259766,31.228743,0.698534,75.405850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.260613,45.281922,156.498034,131.784505,120.809740,118.112135,54.543484,14.122627,153.741533,5.486174,43.616387,46.757580,130.018418,156.490819,128.679864,154.400980,104.294238,152.151232,-0.071279,-1.909196,32.025740,-235.930908,144.537139,5.204323,31.093479,11.931558,36.575511,1889.198206,0.388606,460951.099336,0.980180,6.388619,1.200335,3.149308,0.080238,0.056712,101.909792,79.548509,32.000000,32.000000,32.000000,32.000000,364.854811,32.000000,69.491886,75.507764,91.413863,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.276867,0.699517,75.399773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.420899,43.982245,157.072618,131.493614,120.576058,118.156809,54.719299,14.125910,154.449885,5.493366,41.329598,47.127646,130.005135,157.013484,128.765256,155.057806,104.354966,152.723082,-0.071439,-1.898117,32.025740,-235.927625,145.002813,5.210629,31.242645,11.979681,46.910977,2415.260298,1.249728,458802.272225,0.972005,5.278724,1.556558,3.164960,0.076703,0.057003,101.899101,79.678679,32.000000,32.000000,32.000000,32.000000,633.833043,32.000000,69.473099,75.332435,91.338282,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1658.935547,31.388853,0.696000,75.396960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.431073,43.285239,157.608024,131.198558,120.496298,118.300651,54.690263,14.123912,154.902897,5.504740,41.472827,47.141080,129.921736,157.573074,128.692591,155.480367,104.389138,153.145020,-0.070886,-1.873637,32.025740,-235.929297,145.422418,5.221715,31.319905,11.945117,12.109510,623.801682,0.596960,459540.137837,0.976194,5.781899,1.823147,3.176940,0.077629,0.057160,101.700562,79.594855,32.000000,32.000000,32.000000,32.000000,573.726985,32.000000,69.484310,75.280890,91.378228,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.463752,0.698091,75.411834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.487598,43.600201,157.932369,131.260688,120.548471,118.500907,54.424917,14.129905,155.161074,5.518477,41.454659,47.234465,129.883563,157.863706,128.653186,155.783145,104.457895,153.364696,-0.070569,-1.853166,32.025740,-235.923140,145.688976,5.234525,31.403909,11.980439,52.908839,2738.800832,0.463660,457442.132021,0.966291,4.315112,2.016301,3.178263,0.077371,0.057083,101.904342,79.586411,32.000000,32.000000,32.000000,32.000000,310.698110,32.000000,69.470856,75.276188,91.460154,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.549613,0.692945,75.413684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.648939,43.336907,158.097429,131.217225,120.578005,118.801622,54.710198,14.127479,155.394652,5.534964,41.490723,46.637518,129.866896,157.990185,128.611230,156.028283,104.601649,153.545752,-0.071056,-1.828644,32.025740,-235.925729,145.933735,5.249850,31.451401,12.012533,19.985306,1029.135357,1.799352,456843.810021,0.965810,3.607514,2.169000,3.188440,0.077795,0.056787,101.532095,79.698632,32.000000,32.000000,32.000000,32.000000,675.917036,32.000000,69.477515,75.278266,91.507315,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1673.583984,31.601486,0.692520,75.404419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.698278,41.972525,158.618734,130.917725,120.212758,119.156195,54.496848,14.124197,155.885931,5.549789,41.959831,47.578810,129.785153,158.528206,128.619119,156.507580,104.695297,154.048190,-0.071455,-1.816057,32.025740,-235.929174,146.443751,5.263198,31.532033,12.098953,53.172676,2748.825214,0.413181,457903.350497,0.971807,3.863652,2.197383,3.191352,0.077176,0.058175,101.465626,79.802784,32.000000,32.000000,32.000000,32.000000,633.561754,32.000000,69.491756,75.384361,91.591851,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.666179,0.692907,75.406038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.811021,41.343061,158.600769,130.771463,120.486355,119.664042,54.277074,14.124197,155.829382,5.559143,41.361779,47.435702,129.684294,158.454102,128.488941,156.401318,104.926842,154.068595,-0.071434,-1.801993,32.025740,-235.929501,146.432493,5.272706,31.670795,12.044663,23.115852,1199.840399,1.093033,458189.545006,0.964936,3.432740,2.133611,3.184306,0.078571,0.057820,101.722858,79.800687,32.000000,32.000000,32.000000,32.000000,965.250540,32.000000,69.505064,75.426026,91.661405,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.804328,0.691252,75.409209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.915456,41.406526,159.211224,130.197592,120.716023,120.104239,54.740094,14.121914,156.467120,5.558924,42.290242,48.089992,129.534715,159.195640,128.469714,157.020472,105.124583,154.598966,-0.071376,-1.797358,32.025740,-235.930478,146.961618,5.271889,31.733000,12.112872,53.836258,2770.762628,0.411018,457181.063585,0.966671,2.017184,2.261547,3.191634,0.079268,0.056996,101.524485,79.807742,32.000000,32.000000,32.000000,32.000000,547.792366,32.000000,69.480788,75.439439,91.750904,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.882652,0.690167,75.482468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.078542,41.612313,159.653100,129.406800,120.803898,120.696960,54.626328,14.126766,156.916685,5.561180,42.485775,48.271901,129.222765,159.597513,128.295295,157.521756,105.191059,155.093050,-0.071145,-1.790370,32.025740,-235.920888,147.425109,5.273112,31.808151,12.124105,15.134852,780.559759,0.945271,457511.224027,0.970453,1.270927,2.038991,3.184050,0.077639,0.056610,101.250274,79.779371,32.000000,32.000000,32.000000,32.000000,588.067281,32.000000,69.457661,75.229268,91.801409,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,31.935986,0.687037,75.412678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.308538,41.673858,159.853379,129.215455,120.999733,121.190535,54.369402,14.126480,157.075097,5.560393,42.421068,48.289158,128.969182,159.766374,128.040963,157.636697,105.328569,155.181895,-0.071182,-1.789274,32.025740,-235.920684,147.607888,5.272116,31.809737,12.129640,52.978234,2745.193191,0.407915,458756.559285,0.963698,1.226385,2.074542,3.189618,0.077315,0.056725,101.465654,79.896332,32.000000,32.000000,32.000000,32.000000,204.335410,32.000000,69.481274,75.131885,91.877119,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,31.946804,0.688796,75.411433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.259244,41.627424,159.856780,129.247485,121.001050,121.633181,54.287205,14.124768,157.169649,5.557256,42.516557,48.288583,128.867394,159.854797,127.881082,157.665787,105.387565,155.275351,-0.071408,-1.794052,32.025740,-235.926480,147.878487,5.268208,31.792518,12.131173,12.339404,640.363704,1.457678,461052.459088,0.967512,1.263855,2.224860,3.188054,0.077909,0.056811,101.465293,79.797520,32.000000,32.000000,32.000000,32.000000,104.502309,32.000000,69.469600,74.960657,91.987183,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.923365,0.690811,75.409371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.450744,41.626875,159.803563,129.222418,121.147010,122.037114,54.496852,14.127051,157.157877,5.550348,42.376790,48.185607,128.789448,159.797209,127.768791,157.607279,105.584329,155.168100,-0.071187,-1.802320,32.025740,-235.927137,147.668827,5.261235,31.811793,12.111754,44.272516,2288.720645,0.416685,462506.316785,0.971229,1.088742,2.126278,3.177460,0.079905,0.057510,101.810578,79.836077,32.000000,32.000000,32.000000,32.000000,146.805726,32.000000,69.491729,74.645556,92.130357,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.961842,0.691001,75.411970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.405998,41.491148,159.805323,129.146661,121.416846,122.390844,54.693214,14.129763,157.124142,5.542703,42.402333,48.234288,128.614614,159.694898,127.610031,157.575276,105.544875,155.271858,-0.070432,-1.804414,32.025740,-235.918218,147.774655,5.254363,31.845365,12.173021,16.803322,865.549078,1.797121,464032.459798,0.977193,1.092958,2.108212,3.180644,0.076990,0.057082,102.190895,79.888964,32.000000,32.000000,32.000000,32.000000,166.121866,32.000000,69.472582,74.282276,92.213234,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.945452,0.694645,75.413539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.520978,41.634293,159.850112,128.802704,121.469679,122.633398,54.337103,14.129049,157.089106,5.535257,42.493430,48.418428,128.475961,159.830942,127.496460,157.693211,105.639177,155.289427,-0.069968,-1.809274,32.025740,-235.926609,147.721404,5.247090,31.802886,12.128378,54.286138,2814.637455,0.500416,464932.771268,0.972503,0.895845,1.864475,3.167516,0.077887,0.057670,102.029653,79.830631,32.000000,32.000000,32.000000,32.000000,134.415808,32.000000,69.468883,74.136978,92.176751,10.913644,33.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1666.259766,31.951060,0.693161,75.408450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.554018,41.641712,159.786128,128.941399,121.358774,122.912839,54.709092,14.123484,157.027482,5.532970,42.190083,48.231583,128.377758,159.685675,127.354918,157.554818,105.718904,155.201262,-0.069952,-1.813667,32.025740,-235.928091,147.638175,5.245785,31.804076,12.115937,16.368089,842.885260,1.322953,466198.759464,0.972398,0.805997,1.949371,3.170363,0.077299,0.057415,102.107718,79.744574,32.000000,32.000000,32.000000,32.000000,197.140634,32.000000,69.470231,74.083399,92.160660,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1677.246094,32.001346,0.695874,75.409192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.660653,41.598301,159.898956,129.057815,121.422747,122.939298,54.562574,14.123769,157.287469,5.531249,42.364309,48.280437,128.374443,159.963891,127.303342,157.782296,105.858577,155.270271,-0.069952,-1.821174,32.025740,-235.929766,147.852851,5.244183,31.785090,12.115811,55.434282,2862.289586,0.409622,467025.333828,0.978618,0.831316,1.862763,3.164034,0.080220,0.056706,101.929663,79.688693,32.000000,32.000000,32.000000,32.000000,160.480076,32.000000,69.511529,74.152964,92.182409,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1658.935547,31.943361,0.695965,75.408979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.590367,41.618083,160.079742,129.321571,121.521509,122.917807,54.673544,14.124054,157.452336,5.529715,42.325505,48.144112,128.418818,160.038771,127.304980,157.844024,105.761802,155.489463,-0.069976,-1.828078,32.025740,-235.928010,148.046317,5.242504,31.855498,12.086097,16.594282,855.088854,1.360265,467880.866939,0.973485,0.804914,1.744425,3.160701,0.077389,0.057103,101.843244,79.538919,32.000000,32.000000,32.000000,32.000000,413.949243,32.000000,69.507464,74.210443,92.256388,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1666.259766,31.998570,0.695750,75.410607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.623630,41.607917,160.304748,129.397609,121.377526,122.849382,54.438936,14.130762,157.505296,5.526526,42.220680,48.343308,128.466566,160.221496,127.331792,158.132032,105.817965,155.784943,-0.069805,-1.832053,32.025740,-235.922283,148.328273,5.240553,31.896301,12.125367,50.544688,2615.747921,0.401041,467485.178105,0.973875,0.652466,1.634977,3.156275,0.079083,0.057535,102.097634,79.470824,32.000000,32.000000,32.000000,32.000000,367.855942,32.000000,69.502853,74.211639,92.306952,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1669.921875,31.995054,0.695964,75.404282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.742130,41.704081,160.507634,129.401787,121.312904,122.790952,54.785322,14.127051,157.674012,5.525565,42.516413,48.320592,128.482818,160.326734,127.349627,158.215189,105.949328,155.852732,-0.069900,-1.830018,32.025740,-235.926810,148.397331,5.239203,31.939304,12.182235,48.504464,2494.293100,1.342825,467732.872900,0.973303,0.744097,1.827679,3.164234,0.077093,0.056541,101.846844,79.379700,32.000000,32.000000,32.000000,32.000000,217.609953,32.000000,69.503614,74.251205,92.363536,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,32.081257,0.696382,75.402228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.668091,41.765352,160.683504,129.314051,121.411886,122.799303,54.292027,14.127765,157.953387,5.525708,42.661316,48.703034,128.462131,160.623209,127.306334,158.492966,106.013465,156.140423,-0.069643,-1.827075,32.025740,-235.920706,148.571482,5.239808,31.976158,12.128757,13.247610,687.434711,0.440834,467299.541017,0.976202,0.699919,1.900671,3.166599,0.077732,0.057480,101.868889,79.201206,32.000000,32.000000,32.000000,32.000000,195.826433,32.000000,69.488980,74.304774,92.453737,10.913644,30.121994,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1680.908203,32.114163,0.696414,75.403268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.785037,41.813436,160.753115,129.395659,121.474665,122.835652,54.419233,14.123484,158.180533,5.526684,42.528865,48.718083,128.423314,160.752413,127.291582,158.671547,106.101480,156.355047,-0.069729,-1.826077,32.025740,-235.927764,148.739497,5.240476,32.033116,12.158741,54.197009,2805.775321,0.458689,466814.377378,0.967299,0.675053,1.798913,3.163203,0.076376,0.057052,101.741327,79.149941,32.000000,32.000000,32.000000,32.000000,298.122642,32.000000,69.510192,74.326692,92.559693,10.913644,30.120834,24.873418,68.126582,68.126582,17.379747,49.113924,49.873418,1662.597656,32.152459,0.693503,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.965337,41.854925,160.867069,129.525176,121.528966,122.870845,54.445594,14.123912,158.142553,5.527846,42.615061,48.640541,128.469371,160.841668,127.282064,158.753790,106.148174,156.296545,-0.069672,-1.826037,32.025740,-235.927010,148.585903,5.240562,32.040851,12.161662,23.212892,1201.147927,1.684025,466870.832520,0.977936,0.811918,1.860308,3.171296,0.078479,0.056650,101.674241,79.214516,32.000000,32.000000,32.000000,32.000000,254.064472,32.000000,69.529101,74.246824,92.656422,10.913644,30.115282,24.873418,68.126582,68.082295,17.379747,45.460000,49.873418,1669.921875,32.167226,0.694687,75.415635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.910792,41.833768,160.822471,129.823214,121.717153,122.949799,54.407355,14.123341,158.003714,5.535517,42.538735,48.366750,128.533928,160.765030,127.278627,158.786956,106.216969,156.385757,-0.069923,-1.826041,32.025740,-235.929867,148.320199,5.247129,32.030303,12.184543,44.404624,2299.326150,0.410986,466774.533171,0.973552,0.740636,1.865831,3.165364,0.077722,0.057124,101.713789,79.087609,32.000000,32.000000,32.000000,32.000000,957.067274,32.000000,69.540796,74.302629,92.665254,10.913644,30.107919,24.873418,68.126582,67.756155,17.379747,29.549157,49.873418,1662.597656,32.197012,0.692769,75.409712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.770421,41.420264,160.081875,130.714630,121.761651,122.913147,54.406832,14.124482,157.268734,5.542420,41.777755,47.628964,128.784167,159.996667,127.240573,157.828643,106.101865,155.808537,-0.069609,-1.830759,32.025740,-235.926112,147.902839,5.253947,31.817635,12.127657,8.867963,459.198438,0.957004,466694.842368,0.969607,0.598508,1.793650,3.156402,0.078011,0.056821,101.608885,78.980782,32.000000,32.000000,32.000000,32.000000,541.508236,32.000000,69.541718,74.430691,92.664365,10.913644,30.091887,24.873418,68.126582,67.569569,17.379747,13.726004,49.873418,1677.246094,31.963248,0.690604,75.410138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.397984,43.482295,158.759193,131.605065,121.773450,122.580043,54.686644,14.126052,155.962150,5.538386,44.296713,46.657695,129.042580,158.625595,127.306516,156.539749,106.155497,154.934810,-0.070007,-1.843551,32.025740,-235.925359,146.462574,5.250702,31.493033,12.018068,37.181944,1915.494047,0.501008,466852.418231,0.972021,0.632847,1.763718,3.158907,0.079997,0.057057,101.605583,78.937155,32.000000,32.000000,32.000000,32.000000,636.762942,32.000000,69.551865,74.425094,92.709529,10.913644,30.050201,24.873418,68.126582,67.608072,17.379747,2.961409,49.273418,1662.597656,31.679630,0.690967,75.404163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.827397,46.115257,156.522625,132.723032,121.528345,121.888760,54.509109,14.123484,153.680610,5.526949,48.372261,45.413453,129.254441,156.413482,127.322355,154.427261,106.004098,152.820069,-0.069981,-1.864769,32.025740,-235.926948,144.603096,5.241544,31.007619,11.830065,37.342327,1930.022136,2.501789,466433.831398,0.973566,0.362372,1.627077,3.153054,0.078052,0.056478,101.582234,78.900464,32.000000,32.000000,32.000000,32.000000,696.410500,32.000000,69.525586,74.350254,92.658460,10.913644,29.969937,24.873418,68.126582,67.732996,17.379747,0.000000,48.473418,1669.921875,31.194360,0.694103,75.407342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
48.603958,48.685818,154.101654,134.049426,121.338025,120.734678,54.377849,14.120915,151.407732,5.489015,53.241920,44.350980,129.881401,154.007357,127.547499,151.937478,105.803368,150.325141,-0.070002,-1.883411,32.025740,-235.929516,142.688959,5.206082,30.545139,11.766634,27.244411,1411.514651,0.599282,468700.432246,0.979914,2.805362,1.191045,3.150110,0.077764,0.056448,101.098276,78.831808,32.000000,32.000000,32.000000,32.000000,665.380800,32.000000,69.533727,74.267939,92.595734,11.971839,29.948533,24.873418,68.126582,68.213645,17.379747,0.000000,47.673418,1680.908203,30.746520,0.703370,75.405629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
46.478945,51.631735,151.528567,135.703719,119.912968,119.005830,54.622790,14.121914,149.141037,5.416351,57.114731,43.407079,130.600966,151.393284,128.016424,149.513031,105.729081,147.878345,-0.069399,-1.912819,32.025740,-235.927537,140.718673,5.136132,30.060481,11.572320,33.907686,1748.856870,0.597911,471090.724641,0.997644,6.026174,0.410159,3.141296,0.077608,0.057364,101.234555,78.872230,32.000000,32.000000,32.000000,32.000000,957.263897,32.000000,69.564681,74.371790,92.699783,13.667729,29.948533,24.873418,68.126582,70.185820,17.379747,10.427771,47.017640,1662.597656,30.366980,0.715751,75.487829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
46.305993,55.170813,149.599078,137.605856,117.636594,117.022747,54.372093,14.123055,147.327860,5.315122,61.714523,43.525826,131.566487,149.541661,128.749950,147.658011,105.288633,146.164480,-0.068916,-1.941003,32.025740,-235.926232,139.238170,5.039066,29.763124,11.488551,12.941900,670.582128,0.828046,26954.720834,1.025749,9.874787,-0.501530,3.170558,0.078652,0.056975,101.082506,79.025866,32.000000,32.000000,32.000000,32.000000,369.459101,32.000000,69.521099,74.353637,92.781488,15.356820,29.948533,24.873418,68.126582,71.326621,17.379747,10.427771,46.900108,1684.570312,30.066792,0.733729,75.485647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
45.930045,57.714629,147.662090,138.926916,114.632954,114.784992,54.640659,14.125910,145.491226,5.198238,63.999388,43.075966,132.403113,147.702220,129.465188,145.856205,104.784886,144.341323,-0.068680,-1.975434,32.025740,-235.923868,137.409893,4.927578,29.453199,11.393585,21.870302,1127.635798,0.682072,33042.745348,1.065975,15.100449,-1.531739,3.260155,0.076497,0.055917,101.515943,79.061549,32.000000,32.000000,32.000000,32.000000,447.977988,32.000000,69.555305,74.284029,92.827116,17.320755,29.948533,24.873418,68.126582,72.341575,17.379747,10.427771,46.950468,1669.921875,29.744913,0.761599,75.482655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
45.464559,60.119234,145.643449,140.346488,111.611548,112.643414,54.704305,14.123198,143.571883,5.090597,66.022255,42.544358,133.296300,145.400647,130.221486,143.778778,103.985351,142.254517,-0.068499,-2.002202,32.025740,-235.925763,135.552556,4.822739,29.077518,11.268039,39.958511,2057.869316,1.762168,37435.883080,1.067387,18.828567,-1.873132,3.230663,0.077091,0.056882,101.572011,79.244273,32.000000,32.000000,32.000000,32.000000,321.856371,32.000000,69.493697,74.334647,92.760084,19.567681,29.948533,24.873418,68.126582,73.662269,17.379747,10.427771,47.187489,1673.583984,29.409169,0.758505,75.405859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
45.129733,61.735238,143.899393,141.284405,109.041627,110.962996,54.414141,14.122913,142.101315,4.981827,67.716561,42.300254,134.235776,143.588983,131.014406,141.906521,103.108621,140.521431,-0.068586,-2.017218,32.025740,-235.928989,134.879078,4.762356,28.792583,11.221593,13.560814,702.108080,1.026898,40460.147769,1.058187,21.785179,-2.208670,3.214935,0.077096,0.057233,101.383771,79.351642,32.000000,32.000000,32.000000,32.000000,266.855124,32.000000,69.502265,74.402610,92.698493,21.580800,29.948533,24.873418,68.126582,74.855578,17.379747,10.427771,47.608183,1666.259766,29.091527,0.755039,75.399202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.813647,63.174376,142.061985,142.008942,105.898559,109.262130,54.728837,14.120344,140.526642,4.791589,68.846096,41.906536,134.902075,141.586587,131.545726,140.022529,102.405339,138.648450,-0.068819,-2.037185,32.025740,-235.933191,134.097589,4.761220,28.481793,11.161065,18.857572,970.732440,0.554213,43572.755520,1.055347,24.704503,-2.379612,3.203450,0.076842,0.056796,101.280381,79.485703,32.000000,32.000000,32.000000,32.000000,485.725451,32.000000,69.499785,74.272582,92.607828,24.052272,29.948533,24.873418,68.466235,76.075864,17.379747,10.427771,48.191422,1673.583984,28.854842,0.753014,75.390491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.524000,64.482579,140.180703,142.604881,103.411318,107.844702,54.323773,14.124911,138.745491,4.528029,69.915778,41.639669,135.513191,139.671973,132.111638,138.106069,101.691683,136.667520,-0.069737,-2.048524,32.025740,-235.928298,132.580047,4.660783,28.211427,11.019508,6.209944,322.053281,1.610645,45774.904815,1.057931,26.693254,-2.317016,3.188572,0.077092,0.057601,100.996200,79.653978,32.000000,32.000000,32.000000,32.000000,401.086039,32.000000,69.497347,74.049664,92.479335,26.698046,29.948533,24.873418,71.639182,76.124008,17.379747,10.427771,48.910263,1680.908203,28.563471,0.750791,75.372899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.507639,65.815338,138.514537,143.172125,101.959775,106.728354,54.586041,14.126623,137.235898,4.252576,71.316249,41.851413,136.222797,137.990231,132.769142,136.471151,100.551105,135.040906,-0.070776,-2.057724,32.025740,-235.923481,131.090489,4.319959,27.940520,10.952832,48.282992,2491.968606,1.140031,47211.324571,1.047458,28.486231,-2.502103,3.170061,0.076830,0.055986,100.968305,79.753392,32.000000,32.000000,32.000000,32.000000,651.837855,32.000000,69.480200,74.011547,92.331499,29.488282,29.948533,24.873418,74.760291,76.124008,17.379747,10.427771,49.802069,1673.583984,28.329382,0.745047,75.351633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.514770,67.050443,136.960546,143.585868,100.852915,105.719148,54.295827,14.126623,135.966642,4.064886,72.366094,42.038217,136.769825,136.452858,133.328056,134.990655,99.891421,133.782157,-0.071264,-2.062926,32.025740,-235.922011,129.616512,4.069636,27.725129,10.885741,19.901136,1032.622098,3.410744,48401.417491,1.052366,30.120363,-2.737873,3.148430,0.077864,0.056336,101.082202,79.988610,32.000000,32.000000,32.000000,32.000000,535.692647,32.000000,69.478917,74.022247,92.147303,32.563166,29.948533,24.873418,78.211911,76.124008,17.379747,10.427771,50.950208,1680.908203,28.170102,0.741525,75.340697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.579823,68.476217,135.873235,144.009970,100.193983,104.994224,54.477330,14.124054,134.694165,3.897398,73.492928,42.042958,137.361579,135.204261,133.985962,133.694200,99.018963,132.602133,-0.071518,-2.066480,32.025740,-235.929481,128.770086,3.752681,27.572394,10.845371,18.916994,978.287046,0.431201,50165.381708,1.040330,31.471581,-2.384660,3.112152,0.077058,0.056697,101.056291,80.194572,32.000000,32.000000,32.000000,32.000000,867.530085,32.000000,69.467254,74.016015,91.871164,35.302846,29.948533,24.873418,81.077433,76.124008,17.379747,10.427771,52.061412,1666.259766,28.002635,0.734915,75.328969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.654388,69.489666,134.780201,144.388029,99.887848,104.298056,54.926060,14.124482,133.340841,3.753680,74.497748,42.142473,138.023556,134.103434,134.671029,132.601043,98.148836,131.199344,-0.071138,-2.070954,32.025740,-235.925622,127.708677,3.147080,27.425013,10.866484,15.841027,812.521554,1.028936,51332.866572,1.038996,32.698640,-2.339178,3.076744,0.078501,0.057183,101.152059,80.497192,32.000000,32.000000,32.000000,32.000000,409.057965,32.000000,69.449987,74.059135,91.624047,38.854429,29.948533,24.873418,85.047303,76.124008,17.379747,14.681470,53.026491,1673.583984,27.815408,0.726906,75.323377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.642451,70.477611,134.127907,144.778679,99.808621,103.816066,54.836434,14.122627,132.980731,3.656079,74.734331,42.787444,138.586797,133.554714,135.280095,132.091184,97.479670,130.820892,-0.071159,-2.080257,32.025740,-235.928621,126.973913,2.373263,27.349087,10.788881,22.539672,1157.999503,1.069653,53140.989871,1.030427,34.051060,-2.046461,3.047864,0.077055,0.057131,101.301493,80.808762,32.000000,32.000000,32.000000,32.000000,503.399449,32.000000,69.407942,74.019796,91.391880,42.201311,29.948533,24.873418,88.336931,76.124008,17.379747,26.188088,53.026491,1677.246094,27.802444,0.722597,75.395520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
44.780842,70.640490,134.550065,144.671450,100.231730,103.683491,54.754901,14.124054,133.663365,3.676599,73.884157,43.641181,139.020656,134.086157,135.943970,132.560848,96.815144,131.021310,-0.070770,-2.086187,32.025740,-235.929317,126.957229,1.756078,27.432207,10.790648,49.708615,2557.635567,1.260647,54184.224243,1.015925,34.980529,-1.870582,3.018297,0.077036,0.056899,101.942109,81.222929,32.000000,32.000000,32.000000,32.000000,355.848808,32.000000,69.448574,74.123388,91.162805,45.277913,29.948533,24.873418,89.951346,76.280239,17.379747,33.075294,53.026491,1662.597656,27.879109,0.717945,75.398000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
45.383189,70.136408,135.918477,144.144550,101.293983,103.846302,54.505401,14.126908,134.811752,3.946167,72.369634,44.542315,139.294302,135.573219,136.441812,133.943315,96.268272,131.952024,-0.070026,-2.086199,32.025740,-235.924993,127.762988,1.480283,27.705638,10.917889,22.763378,1176.595457,0.880424,55937.626614,1.015624,35.981911,-1.389668,3.004492,0.077287,0.056923,102.030372,81.620350,32.000000,32.000000,32.000000,32.000000,149.609014,32.000000,69.489787,74.204838,90.837111,47.914344,29.948533,24.873418,89.951346,77.151218,17.379747,34.165430,53.026491,1662.597656,28.123980,0.713767,75.413232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
47.010909,69.288177,137.605916,143.602340,102.608935,104.390557,54.359245,14.119916,136.275043,4.066417,70.316104,45.464465,139.360008,137.279126,136.843000,135.525362,95.973746,133.573031,-0.069603,-2.079217,32.025740,-235.930189,129.398678,1.313129,27.998416,10.940012,14.839402,769.082569,0.398757,56988.358610,1.012855,35.989178,-0.625398,3.004635,0.077274,0.056992,101.885695,81.940085,32.000000,32.000000,32.000000,32.000000,309.181008,32.000000,69.499358,74.239129,90.538273,50.151546,29.948533,24.873418,89.951346,77.119069,17.379747,34.893380,53.026491,1666.259766,28.364109,0.710986,75.359381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
48.193835,67.930647,139.304460,142.777115,104.115638,105.214509,54.585186,14.122913,137.953437,4.235540,68.474092,46.383934,139.287777,138.970648,136.963187,137.232462,95.828325,135.078169,-0.069380,-2.064942,32.025740,-235.927192,130.820993,1.447578,28.298713,11.099203,47.938825,2474.244338,0.867115,455519.448756,1.003263,34.812068,0.383177,2.994908,0.077176,0.057972,101.575570,82.095476,32.000000,32.000000,32.000000,32.000000,791.936232,32.000000,69.511798,74.181722,90.327084,51.812644,29.948533,24.873418,89.951346,77.079605,17.379747,35.012826,53.334739,1662.597656,28.648070,0.701838,75.378166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
48.622905,67.071136,140.885643,142.287226,105.981329,106.537194,54.621786,14.126338,139.433846,4.567452,67.216297,47.114267,139.179118,140.488381,137.024883,138.609958,95.747500,136.390295,-0.069339,-2.047971,32.025740,-235.923767,132.584901,1.828482,28.550435,11.163733,27.580699,1422.555998,1.300672,456278.193580,0.971361,32.178809,1.476036,2.927106,0.077192,0.057208,101.819323,82.478012,32.000000,32.000000,32.000000,32.000000,397.627118,32.000000,69.502728,74.158663,90.184941,53.832261,29.948533,24.873418,89.951346,76.980388,17.379747,39.012826,53.743353,1673.583984,28.887279,0.680480,75.390704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.336067,65.883749,142.663867,141.526652,108.276242,108.255140,54.800060,14.121486,141.203107,5.041566,65.582966,47.972609,139.004163,142.277239,137.006258,140.371304,95.720138,138.145668,-0.069472,-2.026594,32.025740,-235.930416,134.279510,2.176840,28.869519,11.258357,44.665787,2296.275251,0.398363,457560.055289,0.945789,29.553564,2.356237,2.890504,0.077273,0.057294,101.771740,82.796115,32.000000,32.000000,32.000000,32.000000,361.302496,32.000000,69.489297,74.133743,90.084844,55.537145,29.948533,24.873418,89.951346,76.888933,17.379747,39.012826,54.071144,1677.246094,29.171168,0.666610,75.401444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.500229,64.843873,144.179833,140.857147,110.309823,109.976925,54.493589,14.124340,142.523593,5.403957,64.535279,48.495750,138.761633,143.711300,136.917617,141.816355,95.826172,139.528069,-0.069171,-2.011201,32.025740,-235.930665,135.661219,2.672732,29.107322,11.353269,15.651667,809.180094,0.700361,462024.161781,0.945785,28.240125,3.072617,2.897516,0.077452,0.056929,101.444180,83.053737,32.000000,32.000000,32.000000,32.000000,188.918722,32.000000,69.478879,74.097781,90.064710,57.077619,29.948533,24.873418,89.951346,76.903024,17.379747,39.012826,54.337751,1666.259766,29.415281,0.668683,75.411953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
49.792563,64.255333,145.379483,140.497449,112.149764,111.753031,54.483188,14.123198,143.661284,5.604379,63.762246,49.173922,138.541639,145.173754,136.814243,143.184069,96.046795,140.761354,-0.069567,-1.996968,32.025740,-235.929193,136.707720,3.088422,29.341645,11.396109,49.652995,2567.514667,0.436398,467409.299974,0.939957,26.305008,3.943093,2.891675,0.076797,0.057071,101.256476,83.312376,32.000000,32.000000,32.000000,32.000000,443.069480,32.000000,69.487469,74.213268,90.052958,58.512907,29.948533,24.873418,89.951346,76.826846,17.379747,39.012826,54.577293,1666.259766,29.639652,0.668196,75.403882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.091210,63.436049,147.115671,139.944688,113.969298,113.471382,54.730837,14.125910,145.319780,5.552225,62.812290,49.975989,138.333241,146.994223,136.705572,144.719593,96.335771,142.317138,-0.069462,-1.987781,32.025740,-235.927299,137.682858,3.412435,29.606259,11.481123,21.562070,1109.911530,1.269766,473052.086316,0.954238,25.094187,4.495389,2.912710,0.079386,0.057784,101.278491,83.566033,32.000000,32.000000,32.000000,32.000000,554.611811,32.000000,69.489534,74.258260,90.073226,59.654707,29.948533,24.873418,89.951346,76.599064,17.379747,39.012826,54.759091,1677.246094,29.854466,0.675633,75.412976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.525332,62.501633,149.069553,139.381656,115.713262,115.256404,54.785728,14.123198,147.132204,5.447609,60.907638,51.017264,138.048023,148.944718,136.609372,146.569621,96.738682,144.183533,-0.069304,-1.979332,32.025740,-235.930663,139.260992,3.638526,29.969752,11.523512,29.367063,1510.160373,0.406672,479186.023271,0.962138,24.202304,4.857965,2.919703,0.077354,0.056592,101.794469,83.732025,32.000000,32.000000,32.000000,32.000000,385.295193,32.000000,69.498819,74.097379,90.095715,60.642965,29.948533,24.873418,89.951346,76.211903,17.379747,39.012826,54.860750,1662.597656,30.180816,0.681266,75.410624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.912876,61.168499,150.516170,138.594392,117.727839,116.957678,54.769061,14.120629,148.470803,5.246960,58.231906,51.628222,137.591967,150.483775,136.327462,148.137839,97.174231,145.665149,-0.069139,-1.954244,32.025740,-235.930782,140.658489,3.884130,30.251027,11.634453,17.572245,903.903232,0.953263,484537.847591,0.964102,23.074536,5.299245,2.936956,0.079359,0.057299,101.840516,83.779436,32.000000,32.000000,32.000000,32.000000,938.867662,32.000000,69.502389,73.884934,90.176422,61.495784,29.948533,24.873418,89.951346,75.682071,17.379747,39.012826,54.845707,1666.259766,30.483835,0.688484,75.418721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.418165,57.352933,152.857556,137.015435,120.086912,118.765262,54.459982,14.125767,150.629065,5.015369,47.867723,52.365628,136.984418,152.816565,136.018517,150.389634,97.782294,147.997446,-0.069076,-1.911904,32.025740,-235.923848,142.335677,4.144491,30.651536,11.772368,21.385153,1106.279508,0.711278,489594.466146,0.966695,21.694197,5.764522,2.950392,0.077439,0.057226,101.962914,83.906822,32.000000,32.000000,32.000000,32.000000,817.381861,32.000000,69.501019,73.758410,90.206419,61.959581,29.948533,24.873418,89.951346,75.080718,17.379747,39.012826,54.632671,1673.583984,30.866855,0.692100,75.412354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.032354,52.069328,155.535949,135.283551,122.273122,120.788642,54.369496,14.128906,153.213699,4.887845,49.060982,53.269159,136.055813,155.591164,135.538528,153.078496,98.575107,150.647861,-0.069213,-1.839316,32.025740,-235.924138,144.545702,4.385540,31.156496,11.934389,48.161544,2495.600628,1.202707,493563.492692,0.969629,19.965457,6.012189,2.956348,0.077017,0.057732,102.104995,84.096337,32.000000,32.000000,32.000000,32.000000,402.009843,32.000000,69.484654,73.792939,90.369039,61.993192,29.948533,24.873418,89.951346,74.207266,17.379747,39.012826,53.636149,1662.597656,31.345653,0.693294,75.409337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.614048,49.771627,157.462879,133.696268,124.675571,122.966048,54.546385,14.127337,154.946364,4.854525,46.179198,53.726150,135.154604,157.378397,134.729498,154.825848,99.354106,152.437368,-0.068704,-1.762286,32.025740,-235.920154,146.312610,4.556937,31.595590,12.072304,55.699118,2876.817675,0.996332,493573.983274,0.969479,15.637541,6.469127,2.972832,0.078228,0.057097,102.482245,84.132900,32.000000,32.000000,32.000000,32.000000,529.563884,32.000000,69.467183,73.555761,90.452342,62.049725,29.902576,24.873418,89.951346,73.173562,17.379747,37.541495,53.335373,1662.597656,31.718954,0.690278,75.399697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.958561,49.415355,158.926313,133.224959,126.599763,124.869324,54.722124,14.124768,156.264860,5.003819,46.423046,53.997613,134.453743,158.806871,133.977781,156.355603,100.052048,153.897273,-0.068347,-1.709037,32.025740,-235.921906,147.542054,4.649797,31.832906,12.059592,24.609110,1266.960168,0.444378,491376.567676,0.960562,9.736325,6.871398,2.989216,0.080194,0.057304,102.387506,84.202280,32.000000,32.000000,32.000000,32.000000,401.958426,32.000000,69.466768,73.507001,90.611161,62.049725,29.844982,24.873418,89.951346,72.147729,17.379747,36.606158,53.335373,1669.921875,31.955495,0.682772,75.410257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.335505,48.818680,159.995666,133.253387,128.852092,126.733032,54.539951,14.119345,157.336163,5.135376,46.665055,54.588986,133.969720,159.882582,133.393547,157.485488,100.742171,154.891700,-0.067951,-1.665089,32.025740,-235.931413,148.458478,4.757188,32.064363,12.155712,27.955628,1444.057569,0.388149,494242.859396,0.956418,6.858812,6.890404,2.992792,0.078291,0.057370,102.488575,84.278117,32.000000,32.000000,32.000000,32.000000,808.101102,32.000000,69.489448,73.596925,90.730189,62.049725,29.804503,24.873418,89.951346,71.064341,17.379747,35.030420,53.335373,1673.583984,32.195480,0.681598,75.482655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.100000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.497774,49.261848,160.719951,133.126577,130.363550,128.340723,54.375944,14.123626,157.979974,5.236504,47.006014,53.897872,133.496349,160.604511,132.905366,158.058727,101.667669,155.675455,-0.067052,-1.643316,32.025740,-235.927622,149.127631,4.846102,32.226348,12.226193,17.855507,925.114242,0.892372,499373.997314,0.960068,6.161452,6.838297,3.000956,0.077870,0.057090,102.624278,84.315056,32.000000,32.000000,32.000000,32.000000,419.386065,32.000000,69.547082,73.679069,91.035762,62.049725,29.788115,24.873418,89.951346,69.831759,17.379747,33.954939,53.335373,1666.259766,32.352903,0.687221,75.481309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
