OSU 80 Ton Compressor Load Stand
53.675451,48.404150,161.144600,133.124348,131.521993,129.392158,54.489390,14.120201,158.367819,5.297950,47.701585,53.665085,133.235731,161.055689,132.567073,158.582375,102.519399,156.124207,-0.066553,-1.655344,32.025740,-235.934967,149.536019,4.920267,32.287218,12.304211,18.061353,933.831095,0.794550,503844.834663,0.968232,5.193517,6.585462,2.999797,0.077506,0.057491,102.650780,84.266216,32.000000,32.000000,32.000000,32.000000,754.074341,32.000000,69.500884,73.533517,91.303903,62.049725,29.781511,24.873418,89.951346,68.609057,17.379747,33.067696,53.335373,1666.259766,32.410781,0.689915,75.409754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.673956,49.948533,161.359806,133.416712,132.533163,129.844575,54.419011,14.120059,158.639309,5.339366,46.368445,53.495196,133.074768,161.289146,132.261149,158.920249,103.170377,156.408267,-0.066231,-1.693342,32.025740,-235.930536,149.689572,5.018403,32.237382,12.228627,56.879579,2944.663849,1.262571,508585.996582,0.981385,5.477482,6.003130,3.004236,0.078308,0.057126,102.729334,84.230535,32.000000,32.000000,32.000000,32.000000,503.019514,32.000000,69.501569,73.594113,91.578135,62.049725,29.783366,24.873418,85.951346,67.408356,17.379747,32.553619,53.335373,1658.935547,32.318790,0.696810,75.405620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.809629,49.047825,161.701102,133.328639,132.862310,129.874021,54.658704,14.124054,159.020518,5.366595,48.401157,53.362744,132.890481,161.672332,132.067718,159.312460,103.697989,156.883049,-0.065926,-1.723777,32.025740,-235.930461,149.942548,5.056291,32.309360,12.189718,22.773849,1173.835120,1.253518,509024.966506,0.981242,4.445886,5.347303,3.002203,0.077656,0.056474,102.855849,84.218952,32.000000,32.000000,32.000000,32.000000,611.437281,32.000000,69.473503,73.470728,91.815083,62.049725,29.790404,24.873418,85.951346,67.347015,17.379747,31.741251,53.335373,1669.921875,32.472697,0.698540,75.403140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.746937,50.973202,161.132835,134.179879,133.031342,129.740740,54.258477,14.125910,158.346396,5.390513,51.912683,53.169349,132.991478,161.078574,131.859832,158.773878,104.244104,156.437624,-0.065769,-1.747825,32.025740,-235.923541,149.305147,5.085232,32.066905,12.159138,14.445357,750.050773,0.401881,511843.026390,0.990412,5.991730,4.820113,3.006296,0.077903,0.057305,103.133011,84.118057,32.000000,32.000000,32.000000,32.000000,570.091014,32.000000,69.450327,73.554688,92.067808,62.049725,29.794107,24.873418,85.951346,67.347015,17.379747,31.520448,53.335373,1669.921875,32.185293,0.707293,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.739215,52.419976,160.626123,134.788421,133.424038,129.370976,54.395881,14.125196,157.799475,5.405262,54.232777,52.770988,133.079750,160.428264,131.890544,158.229306,104.561008,155.963676,-0.066157,-1.780564,32.025740,-235.922295,148.783467,5.106236,31.938709,12.123095,7.483275,387.574961,1.000303,508987.373720,0.980932,4.958528,4.499026,3.005059,0.077537,0.056775,103.190795,83.980367,32.000000,32.000000,32.000000,32.000000,298.580516,32.000000,69.486989,73.529192,92.350333,62.049725,29.784206,24.873418,85.951346,67.347015,17.379747,31.485623,52.932925,1677.246094,32.078535,0.701535,75.405620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.634077,52.126300,160.328087,134.755246,133.033179,128.861086,54.430363,14.120629,157.536677,5.419302,51.456692,52.677893,133.161722,160.222488,131.976140,157.994125,104.893449,156.193033,-0.067141,-1.809316,32.025740,-235.932579,148.500389,5.120359,31.918803,12.133138,8.852150,458.181472,1.581867,510452.877059,0.993969,6.945097,3.759170,2.997991,0.077411,0.056791,102.798064,83.924003,32.000000,32.000000,32.000000,32.000000,963.128658,32.000000,69.435099,73.358527,92.589625,62.049725,29.767228,24.873418,85.951346,67.347015,17.379747,31.485623,52.459377,1684.570312,32.081023,0.709971,75.479255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.574522,53.559308,159.674191,135.520258,133.100209,128.323516,54.405084,14.122056,156.900208,5.429401,55.158926,52.569188,133.361277,159.611779,131.944088,157.356024,105.024818,155.270028,-0.067057,-1.833521,32.025740,-235.931152,147.908407,5.133737,31.811847,12.069869,17.766881,920.029411,3.050201,510675.500324,0.992896,8.399412,3.235663,2.988993,0.077860,0.056898,102.845064,83.876902,32.000000,32.000000,32.000000,32.000000,573.680203,32.000000,69.468413,73.446239,92.829941,62.049725,29.739278,24.873418,85.951346,67.347015,17.379747,31.485623,52.136103,1677.246094,31.958975,0.711550,75.400353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.286895,54.961538,158.888578,136.385474,132.492968,127.682331,54.796273,14.124340,156.204777,5.426669,57.219772,52.204849,133.689431,158.816258,132.081613,156.643647,105.079787,154.322577,-0.067398,-1.862017,32.025740,-235.925765,147.074828,5.134244,31.670723,12.067147,8.558443,440.021361,2.567109,507443.361000,0.989695,8.208491,3.003261,2.989295,0.076925,0.056549,102.653230,83.633112,32.000000,32.000000,32.000000,32.000000,569.194496,32.000000,69.454355,73.518615,93.004063,62.049725,29.692604,24.873418,85.951346,67.347015,17.379747,31.485623,51.835323,1677.246094,31.800397,0.708345,75.412610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
53.168799,55.906637,158.105534,137.046948,131.602679,126.960148,54.593944,14.129192,155.412545,5.405822,57.791241,51.988786,134.011171,157.971776,132.268938,155.776890,105.239646,153.348474,-0.067726,-1.887728,32.025740,-235.920913,146.367492,5.118052,31.545538,12.006943,9.348907,482.443380,1.276045,507456.072032,0.991276,9.699772,2.468627,2.980413,0.078111,0.057196,102.551794,83.611958,32.000000,32.000000,32.000000,32.000000,269.529252,32.000000,69.492899,73.595814,93.129378,62.049725,29.630503,24.873418,85.951346,67.347015,17.379747,31.485623,51.664653,1677.246094,31.667459,0.709389,75.409473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.992301,56.828745,157.247858,137.640162,130.016905,126.139614,54.445539,14.122485,154.691943,5.374311,58.958154,51.587193,134.383826,157.173971,132.565038,154.987397,105.210031,152.604245,-0.067920,-1.911275,32.025740,-235.931867,145.636686,5.089714,31.371815,11.965924,56.337356,2915.171829,2.650390,507372.232666,0.989074,11.384140,1.997839,2.981757,0.077442,0.056607,102.540071,83.567308,32.000000,32.000000,32.000000,32.000000,442.904763,32.000000,69.484999,73.477625,93.304140,62.049725,29.546598,24.873418,85.951346,67.347015,17.379747,31.485623,51.475964,1658.935547,31.534377,0.713300,75.402322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.719573,57.558158,156.477470,138.134691,128.066475,125.369641,54.417558,14.120487,153.864913,5.337608,59.576161,51.395468,134.667527,156.411957,132.757318,154.236350,105.102698,151.878765,-0.067469,-1.922996,32.025740,-235.931578,144.885463,5.056174,31.211579,11.928421,52.303966,2707.856004,2.414248,505769.772090,0.992178,12.445417,1.408462,2.973653,0.077570,0.057881,102.738149,83.517737,32.000000,32.000000,32.000000,32.000000,171.560417,32.000000,69.495746,73.425506,93.310451,62.049725,29.450508,24.873418,85.951346,67.347015,17.379747,31.485623,51.383051,1658.935547,31.384202,0.712737,75.404248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.428097,58.081306,155.845422,138.523817,126.222813,124.481240,54.686790,14.118061,153.308924,5.291632,59.927972,51.125508,134.965040,155.692210,133.089983,153.534910,104.943439,151.278388,-0.067414,-1.935264,32.025740,-235.933677,144.294687,5.013470,31.094633,11.856660,15.938405,821.093127,0.398562,504233.203760,0.994652,13.541528,1.108536,2.967372,0.080325,0.057208,102.747486,83.650615,32.000000,32.000000,32.000000,32.000000,748.996909,32.000000,69.479925,73.362231,93.412772,62.372684,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.264927,1677.246094,31.254725,0.712046,75.432000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.304767,58.559315,155.127364,138.846852,124.011775,123.667315,54.468776,14.120629,152.593185,5.248177,60.457137,50.907324,135.317942,155.037985,133.377613,152.891758,104.748209,150.616240,-0.067167,-1.945776,32.025740,-235.928985,143.658000,4.971139,30.934253,11.811818,37.244475,1926.390113,0.428037,502827.774739,0.996772,14.540687,0.893470,2.968110,0.077276,0.056868,102.608093,83.611493,32.000000,32.000000,32.000000,32.000000,912.629394,32.000000,69.484795,73.257548,93.422140,63.234755,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.208573,1669.921875,31.137203,0.713353,75.426239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.979634,59.299131,154.554422,139.385841,122.313547,122.866120,54.386050,14.120201,152.110453,5.206653,61.089212,50.703199,135.674104,154.481531,133.658504,152.388867,104.585191,150.134578,-0.067109,-1.944966,32.025740,-235.931863,143.016847,4.931397,30.810853,11.807707,47.365688,2453.614452,1.399954,500729.732586,0.992330,15.353306,0.785049,2.972555,0.078078,0.057236,102.682866,83.697289,32.000000,32.000000,32.000000,32.000000,918.761748,32.000000,69.464666,73.244948,93.408449,64.172918,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.194649,1662.597656,31.020042,0.713909,75.402049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.779216,59.736726,153.979198,139.655632,120.663663,122.129344,54.270227,14.122770,151.612413,5.168734,61.466870,50.543005,135.993572,153.813564,133.987674,151.738707,104.322405,149.522219,-0.067448,-1.948075,32.025740,-235.930111,142.600261,4.894243,30.751172,11.793968,13.606108,706.321226,0.594979,498779.837632,0.993667,15.954167,0.684132,2.965836,0.077541,0.057290,102.351109,83.667071,32.000000,32.000000,32.000000,32.000000,809.484060,32.000000,69.449993,73.427905,93.353527,65.223250,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.212881,1677.246094,30.945396,0.711679,75.403447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.636623,59.998526,153.527300,139.871865,119.721524,121.544721,54.641379,14.117633,151.246896,5.137921,61.499600,50.436994,136.266372,153.525261,134.268506,151.500021,104.057399,149.073720,-0.067437,-1.948207,32.025740,-235.935249,142.421196,4.864020,30.686118,11.707188,48.872945,2519.862536,0.467334,497378.312047,0.997576,17.018923,0.631110,2.973365,0.078985,0.057670,102.310981,83.604028,32.000000,32.000000,32.000000,32.000000,504.065920,32.000000,69.461549,73.550980,93.371145,66.180796,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.227606,1662.597656,30.910940,0.713590,75.407674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.399198,60.218172,153.172899,140.050437,118.945715,120.975769,54.415654,14.120201,150.850678,5.105117,61.580526,50.357857,136.504283,153.106762,134.505859,151.025715,103.821362,148.731361,-0.067374,-1.945749,32.025740,-235.930720,142.080968,4.831850,30.623914,11.704249,18.328746,948.940307,1.620299,495858.341682,0.999141,17.657592,0.618485,2.973765,0.077365,0.057735,102.261971,83.637686,32.000000,32.000000,32.000000,32.000000,755.040928,32.000000,69.480427,73.604062,93.374544,67.270869,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.253849,1666.259766,30.867288,0.712415,75.402100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.290385,60.414950,152.952178,140.192182,118.247025,120.455145,54.393980,14.121058,150.557347,5.072984,61.691739,50.219017,136.745441,152.714196,134.744537,150.852021,103.630282,148.474134,-0.067652,-1.942214,32.025740,-235.930027,141.944118,4.800700,30.563818,11.732070,10.635808,550.870677,0.449369,494622.240853,0.991314,18.062814,0.681240,2.973225,0.077499,0.057523,102.467939,83.831726,32.000000,32.000000,32.000000,32.000000,633.457160,32.000000,69.453460,73.606149,93.380686,68.373303,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.302958,1684.570312,30.786349,0.710493,75.408229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.198036,60.559644,152.701081,140.313561,117.915856,120.020270,54.637291,14.120059,150.459102,5.042443,61.582235,50.355602,136.921116,152.583147,134.943048,150.583086,103.427060,148.275777,-0.068025,-1.938716,32.025740,-235.930373,141.785182,4.770466,30.561186,11.718078,53.439313,2755.508134,1.196690,493384.335615,0.996405,18.521941,0.762582,2.980064,0.077397,0.056796,103.074880,83.947628,32.000000,32.000000,32.000000,32.000000,364.483563,32.000000,69.361343,73.555804,93.356817,69.433705,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.354191,1658.935547,30.746881,0.710585,75.410342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.085176,60.198054,152.754933,140.178789,117.808992,119.706281,54.228355,14.122770,150.640287,5.017357,60.681926,50.400710,137.091749,152.702331,135.162741,150.596228,103.210720,148.306892,-0.067865,-1.935718,32.025740,-235.929621,141.853809,4.744767,30.588772,11.719899,6.034046,313.481708,2.056465,492091.832547,0.995359,18.828759,0.837257,2.982083,0.077057,0.057124,103.118482,84.014230,32.000000,32.000000,32.000000,32.000000,474.981910,32.000000,69.380504,73.644698,93.281358,70.475593,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.362217,1684.570312,30.790010,0.710450,75.412414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.049164,59.675825,152.955688,139.966451,118.328229,119.477094,54.861726,14.116634,150.876039,4.991271,60.013541,50.349903,137.146600,152.928649,135.343920,150.844175,103.073577,148.527824,-0.067983,-1.929730,32.025740,-235.936738,142.177091,4.718349,30.570345,11.712579,23.814674,1222.940060,0.408144,491076.571483,0.989695,19.066981,0.950612,2.982557,0.077247,0.057931,103.028038,84.098552,32.000000,32.000000,32.000000,32.000000,399.701137,32.000000,69.398969,73.649849,93.202832,71.448865,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.301982,1662.597656,30.787756,0.709370,75.409601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.047409,59.421203,153.188969,139.835872,119.102679,119.347904,54.643008,14.119060,151.090606,4.966119,59.380660,50.517041,137.188624,153.042149,135.427714,151.049835,102.951338,148.769561,-0.068198,-1.925152,32.025740,-235.932678,142.542708,4.693571,30.619875,11.715824,8.551413,440.893046,3.611105,489814.735747,0.996010,18.819868,1.181056,2.990201,0.080132,0.057581,102.616459,84.115264,32.000000,32.000000,32.000000,32.000000,936.491833,32.000000,69.404847,73.543312,93.108288,72.408348,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.249831,1677.246094,30.867018,0.707683,75.413223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.998770,59.904277,153.131869,140.047368,119.711469,119.287371,54.390109,14.125624,150.895816,4.944801,60.698988,50.549920,137.247209,152.995876,135.445920,150.973932,102.881202,148.568972,-0.068507,-1.916161,32.025740,-235.929054,142.307145,4.672609,30.638879,11.780680,54.849565,2841.078577,0.913643,488411.029369,0.982017,18.334208,1.418271,2.996243,0.078529,0.057685,103.254660,84.228484,32.000000,32.000000,32.000000,32.000000,938.999929,32.000000,69.378762,73.440078,93.102801,73.408897,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.241375,1658.935547,30.827423,0.706713,75.412533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.995534,59.908135,153.173651,140.082804,120.253841,119.303346,54.372186,14.117347,151.062907,4.929062,60.415844,50.629035,137.348772,153.126810,135.557363,151.099624,102.760389,148.686881,-0.068405,-1.912011,32.025740,-235.935208,142.416179,4.656747,30.679141,11.766454,6.563156,340.068111,2.543423,487772.601432,0.984247,18.081368,1.649878,3.000916,0.079094,0.056435,103.343949,84.271163,32.000000,32.000000,32.000000,32.000000,830.366849,32.000000,69.386172,73.417284,92.959213,74.387318,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.251114,1680.908203,30.895902,0.704631,75.405083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.972205,59.663700,153.275767,139.989889,121.508877,119.393943,54.328441,14.119345,151.192223,4.910716,60.373353,50.602119,137.361944,153.272435,135.642321,151.036104,102.725255,148.880686,-0.069055,-1.907320,32.025740,-235.930269,142.557515,4.640718,30.670720,11.790308,19.834646,1028.554233,0.397153,488468.453207,0.990642,18.613867,1.629273,3.002658,0.078641,0.057153,103.322808,84.316890,32.000000,32.000000,32.000000,32.000000,985.705870,32.000000,69.431109,73.162762,92.969743,75.391766,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.189840,1684.570312,30.904286,0.706633,75.467654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.966668,58.931829,153.681062,139.696088,122.343435,119.470979,54.702005,14.120201,151.642205,4.896451,58.721360,50.883180,137.375785,153.608477,135.775001,151.530459,102.682424,149.170642,-0.069533,-1.902424,32.025740,-235.930720,142.986499,4.628380,30.777875,11.751651,53.621084,2761.609932,3.320608,488819.745204,0.991181,18.621015,1.803436,3.003668,0.076406,0.057140,103.766694,84.436360,32.000000,32.000000,32.000000,32.000000,-3901.305297,32.000000,69.448532,72.905989,92.994711,76.172119,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.102474,1658.935547,30.945342,0.705390,75.402330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.033661,58.987212,153.835454,139.655074,123.110207,119.600261,54.664079,14.114778,151.675681,4.881009,59.213170,50.911544,137.343028,153.809662,135.690100,151.628854,102.597656,149.360618,-0.069291,-1.898315,32.025740,-235.931895,143.217657,4.614354,30.822068,11.844381,51.266767,2642.189043,1.100035,488914.273734,0.992584,18.400298,1.926193,3.007046,0.077353,0.056811,103.935460,84.689220,32.000000,32.000000,32.000000,32.000000,1025.611142,32.000000,69.463436,72.774436,93.029396,77.180983,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,51.023719,1658.935547,31.014037,0.706012,75.474038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.063928,58.163956,154.654106,139.243277,124.203462,119.843335,54.407082,14.118489,152.698260,4.860524,54.591606,51.629980,137.175214,154.700986,135.675852,152.516070,102.661755,150.094831,-0.069019,-1.885705,32.025740,-235.935046,144.403616,4.594706,30.961317,11.820996,52.431374,2714.974767,0.407346,488200.265750,0.984625,17.674060,2.099960,3.015325,0.077692,0.056959,103.767201,84.810113,32.000000,32.000000,32.000000,32.000000,484.049937,32.000000,69.468030,72.842288,92.978255,77.913954,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.808283,1662.597656,31.118452,0.705836,75.394847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.225253,57.253766,154.983187,138.649347,125.440428,120.212995,54.407610,14.123055,152.885713,4.841733,57.419153,51.340859,136.875555,154.838056,135.479002,152.748970,102.731846,150.423267,-0.069192,-1.865349,32.025740,-235.926069,144.448319,4.577610,30.998694,11.838882,7.400719,383.216534,0.426382,488957.820763,0.985092,17.661344,2.270412,3.014392,0.077703,0.056301,103.914246,84.754821,32.000000,32.000000,32.000000,32.000000,559.263726,32.000000,69.456717,72.763608,92.931155,78.572534,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.494389,1677.246094,31.190032,0.704818,75.473638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.443048,58.641420,154.855578,139.411229,125.503155,120.475516,54.381980,14.116348,152.753159,4.822006,58.740097,51.478559,137.024419,154.802231,135.462636,152.654091,102.785048,150.331512,-0.069123,-1.852571,32.025740,-235.933103,144.419586,4.558178,30.956034,11.857724,5.930553,307.234630,0.418525,488512.125028,0.988913,16.807346,2.536696,3.028637,0.077587,0.056511,104.067947,84.818103,32.000000,32.000000,32.000000,32.000000,506.002001,32.000000,69.481872,72.777084,92.940111,79.513904,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.450655,1680.908203,31.149139,0.705171,75.406950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.357139,58.574193,154.978478,139.409555,125.996601,120.745488,54.397350,14.118346,152.958473,4.807520,58.826244,51.548618,137.047056,155.012473,135.475288,152.767566,102.809125,150.523522,-0.069050,-1.843364,32.025740,-235.932738,144.566305,4.543603,30.997431,11.879198,18.516136,958.964688,2.962238,488308.440176,0.986068,15.733524,2.614003,3.025523,0.077359,0.057847,103.740801,84.742763,32.000000,32.000000,32.000000,32.000000,443.962316,32.000000,69.495487,72.947791,92.951129,80.314944,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.336421,1669.921875,31.166232,0.702875,75.411450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.425818,58.559590,155.058845,139.395884,126.440721,120.995238,54.343027,14.119773,152.866250,4.800803,59.143450,51.470288,137.057767,154.839518,135.486407,152.783010,102.938035,150.604120,-0.069493,-1.834100,32.025740,-235.930495,144.438021,4.536588,30.990003,11.863457,6.797836,352.416986,3.700163,491249.842424,0.987767,16.900895,2.519646,3.010233,0.077839,0.056884,103.364992,84.668818,32.000000,32.000000,32.000000,32.000000,502.667755,32.000000,69.474652,73.158574,93.007977,81.003218,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.198662,1680.908203,31.149410,0.704482,75.404990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.572857,57.727577,155.342194,138.924126,126.835266,121.192378,54.344585,14.117062,153.234705,4.803921,58.100664,51.540836,137.003401,155.273415,135.595131,153.036826,103.138388,150.838924,-0.069611,-1.834257,32.025740,-235.931082,144.654269,4.540147,31.039677,11.834825,19.103501,990.345360,1.190520,492263.135578,0.991350,16.920474,2.581668,3.017662,0.078185,0.058265,103.382021,84.773086,32.000000,32.000000,32.000000,32.000000,209.478430,32.000000,69.475401,73.098549,93.052273,81.639547,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,50.018270,1666.259766,31.224524,0.707298,75.403004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.779846,56.106029,156.191551,137.994947,126.866681,121.415259,54.696910,14.115777,153.971995,4.812035,54.386582,52.083880,136.686805,156.085640,135.426496,153.955230,103.221626,151.553777,-0.069249,-1.835450,32.025740,-235.938411,145.475468,4.547792,31.222793,11.908750,30.081015,1549.386212,3.246272,492906.733898,0.992887,16.836467,2.488875,3.015195,0.078513,0.056823,103.731936,84.878482,32.000000,32.000000,32.000000,32.000000,382.019433,32.000000,69.491977,73.010866,93.149404,82.116712,29.400303,24.873418,85.951346,67.347015,17.379747,31.485623,49.622145,1666.259766,31.342948,0.708444,75.411476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.736621,57.666696,155.961036,138.864148,127.476334,121.725526,54.362882,14.113494,153.792055,4.810470,58.144657,52.133252,136.746836,155.809842,135.236967,153.500518,103.156060,151.179142,-0.069281,-1.834771,32.025740,-235.933670,145.449200,4.546150,31.153467,11.906153,21.047064,1090.734453,1.152675,491816.757170,0.989110,15.856100,2.393657,3.012092,0.077178,0.057447,103.769779,84.930599,32.000000,32.000000,32.000000,32.000000,249.751378,32.000000,69.490672,72.927282,93.189316,82.843801,29.400303,24.873418,85.951346,73.347015,17.379747,31.485623,49.532155,1680.908203,31.348682,0.705219,75.411348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.910684,58.803982,155.359438,139.111040,127.538066,122.193063,54.434782,14.119488,153.332742,4.786561,60.181876,52.186840,136.801027,155.292690,135.213696,152.987099,103.267934,150.696066,-0.069488,-1.845305,32.025740,-235.928983,144.961312,4.523252,31.038757,11.865892,6.478078,335.273841,0.730425,489803.299516,0.975856,14.026261,2.629743,3.016455,0.078783,0.056751,103.747493,85.038717,32.000000,32.000000,32.000000,32.000000,216.138646,32.000000,69.521271,72.950315,93.230582,83.750595,29.400303,24.873418,79.951346,73.347015,17.379747,31.485623,49.503907,1680.908203,31.226886,0.701017,75.483925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.948392,60.257858,155.136520,139.853729,126.515472,122.426592,54.428236,14.122770,153.149869,4.757389,61.689368,52.058385,137.057912,155.090673,135.383530,152.984351,103.368935,150.579366,-0.069213,-1.854672,32.025740,-235.930602,144.728830,4.496010,31.051342,11.814631,51.789368,2680.688478,1.050934,493714.102599,0.989485,15.630373,2.528101,3.014519,0.078350,0.057360,104.124206,85.066019,32.000000,32.000000,32.000000,32.000000,169.023443,32.000000,69.485188,72.979710,93.210373,84.594243,29.400303,24.873418,74.951346,73.347015,17.379747,31.485623,49.600064,1669.921875,31.235271,0.705582,75.473339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.045587,57.667798,155.995587,138.849363,126.671577,122.515448,54.473334,14.117918,153.808246,4.735734,56.942339,52.106163,137.089389,155.936300,135.712914,153.683566,103.449729,151.356111,-0.069404,-1.858059,32.025740,-235.932676,145.376776,4.476030,31.181269,11.906009,55.453170,2867.955541,3.414528,497007.884976,0.991350,16.592880,2.200160,2.992822,0.077414,0.056813,104.177819,85.083295,32.000000,32.000000,32.000000,32.000000,139.613026,32.000000,69.466817,72.926680,93.252126,84.942018,29.400303,24.873418,74.951346,73.347015,17.379747,31.485623,49.355361,1662.597656,31.301118,0.708350,75.479024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.163208,58.127039,155.999236,139.169626,126.887515,122.588229,54.713368,14.117633,153.853560,4.712854,58.729619,52.263280,137.009952,155.974457,135.528778,153.800788,103.470304,151.399084,-0.070673,-1.860745,32.025740,-235.935739,145.431802,4.454038,31.190321,11.958261,36.757146,1892.684948,0.428828,500007.677234,0.996470,18.008955,2.046885,2.986358,0.077459,0.057514,104.394648,85.080661,32.000000,32.000000,32.000000,32.000000,294.501142,32.000000,69.444681,72.798354,93.239015,85.577810,29.400303,24.873418,74.951346,73.347015,17.379747,31.485623,49.180499,1662.597656,31.376196,0.711015,75.401717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.092480,57.869727,156.075717,139.130847,127.450292,122.618996,54.583294,14.120059,154.015991,4.690205,58.496923,52.007592,137.010527,155.996023,135.560218,153.849174,103.326160,151.458318,-0.071720,-1.864486,32.025740,-235.936090,145.472244,4.432519,31.196740,11.847663,56.043614,2892.653292,0.399009,495979.290469,0.987359,15.321551,2.313456,2.997288,0.078354,0.057688,104.366705,85.180926,32.000000,32.000000,32.000000,32.000000,529.683438,32.000000,69.452775,72.782428,93.169520,86.240401,29.400303,24.873418,74.951346,73.347015,17.379747,31.485623,49.028500,1662.597656,31.366929,0.706886,75.466341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
52.045578,58.360944,156.174325,139.453636,127.465795,122.414637,54.621539,14.119630,154.171155,4.686354,59.548634,51.273596,137.164174,156.202530,135.651674,154.015636,103.490222,151.736215,-0.072171,-1.854156,32.025740,-235.931127,145.508853,4.429389,31.177699,11.866739,19.781100,1020.273223,0.601694,496863.313625,0.982384,15.663175,2.312060,2.990599,0.078227,0.056234,104.024376,85.234712,32.000000,32.000000,32.000000,32.000000,280.051229,32.000000,69.458615,72.903626,93.276131,86.769151,29.381535,22.873418,72.951346,73.347015,17.379747,31.485623,48.954622,1677.246094,31.392820,0.704883,75.403183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.637082,60.484127,155.053230,141.263753,126.731157,121.666317,54.742869,14.120059,152.824532,4.699903,62.649677,50.348942,137.627185,155.086817,135.681358,152.992070,103.457088,150.802743,-0.072470,-1.847026,32.025740,-235.928902,144.273027,4.441190,30.930016,11.861150,18.438962,948.940307,0.395183,496974.392255,0.985762,15.476563,2.482633,2.996128,0.076864,0.057162,104.038343,85.276696,32.000000,32.000000,32.000000,32.000000,621.397678,32.000000,69.452780,72.936685,93.310865,87.749863,29.381535,22.873418,72.951346,73.347015,17.379747,31.485623,49.113287,1666.259766,31.138537,0.706077,75.405612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
51.226830,62.037374,153.815499,142.587295,124.323379,120.697959,54.620893,14.119345,151.697081,4.703134,64.340580,49.768977,138.309725,153.827152,136.127711,151.788250,103.545642,149.799405,-0.072446,-1.860505,32.025740,-235.933700,143.105891,4.444084,30.702075,11.791029,54.045760,2787.615210,1.121079,496591.252203,0.985729,16.014704,2.442462,3.000722,0.077480,0.057511,104.281253,85.345510,32.000000,32.000000,32.000000,32.000000,404.282098,32.000000,69.442551,72.919055,93.398030,89.023799,29.381535,22.873418,72.951346,73.347015,17.379747,31.485623,49.368205,1662.597656,30.895722,0.706409,75.413590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.832225,63.065464,152.658807,143.394069,121.271863,119.361113,54.659749,14.116206,150.666247,4.685549,65.301832,49.481734,139.057988,152.550993,136.668003,150.564076,103.606900,148.577184,-0.071943,-1.885687,32.025740,-235.932265,142.162957,4.426625,30.507744,11.711858,48.804815,2515.504109,1.204828,497315.750370,0.991748,18.547955,2.058764,3.002750,0.076305,0.056697,104.678281,85.364042,32.000000,32.000000,32.000000,32.000000,429.187228,32.000000,69.440750,72.822974,93.309372,90.452872,28.781535,22.873418,72.951346,73.347015,17.379747,31.485623,49.680084,1669.921875,30.742950,0.713449,75.398563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.550591,63.809691,151.717872,143.941843,117.820816,117.788486,54.917855,14.116491,149.901482,4.655141,65.985969,49.224393,139.733130,151.580892,137.261936,149.859153,103.550508,147.684379,-0.071025,-1.909168,32.025740,-235.931980,141.440612,4.397520,30.327764,11.623851,9.772534,501.329895,0.410046,495903.485655,0.998885,20.515536,1.520019,3.002636,0.078136,0.058869,104.444474,85.433211,32.000000,32.000000,32.000000,32.000000,240.419466,32.000000,69.431917,72.859668,93.175972,91.887079,26.781535,22.873418,72.951346,73.347015,17.379747,31.485623,50.022455,1677.246094,30.537061,0.717292,75.409575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
50.162482,64.484509,151.268609,144.470402,114.481413,116.146096,54.737918,14.121200,149.319287,4.630114,66.501226,49.068614,140.220215,151.011745,137.717765,149.155884,103.281785,147.169820,-0.070831,-1.931451,32.025740,-235.930211,140.947524,4.373169,30.248412,11.584852,30.766905,1583.527221,0.450912,492155.734354,0.998255,21.944562,0.907292,3.003190,0.077023,0.057232,103.999202,85.381408,32.000000,32.000000,32.000000,32.000000,968.528075,32.000000,69.397405,72.829844,93.119374,93.333983,24.781535,22.873418,72.951346,73.347015,17.379747,31.485623,50.411830,1666.259766,30.437371,0.715829,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.082000,0.000000
49.987583,65.070314,151.059921,144.956839,112.879508,115.003880,54.324852,14.122485,149.107776,4.609998,67.035183,49.127889,140.771165,150.824743,138.261923,149.058240,103.010181,146.705542,-0.070453,-1.947888,32.025740,-235.932030,140.492617,4.354208,30.191076,11.574935,10.143250,526.027646,2.227254,487138.859147,0.988400,22.976399,0.558691,3.001308,0.080380,0.057056,104.226582,85.462457,32.000000,32.000000,32.000000,32.000000,392.751449,32.000000,69.411949,72.787671,93.156893,94.704523,22.781535,22.873418,72.951346,73.347015,17.379747,31.485623,50.840911,1680.908203,30.417880,0.712770,75.400523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
49.875586,65.548046,151.491332,145.362048,112.036662,114.121347,54.768732,14.120772,149.404337,4.604046,67.221711,49.237771,141.263843,151.307242,138.844533,149.419155,102.770162,147.249380,-0.071093,-1.950214,32.025740,-235.934233,140.742169,4.346766,30.240551,11.570770,17.159791,882.692223,0.702664,482246.347890,0.987857,24.049583,0.593168,3.015573,0.076459,0.057529,104.037916,85.525268,32.000000,32.000000,32.000000,32.000000,479.539477,32.000000,69.387380,72.644491,93.236118,95.945014,20.681535,22.873418,72.951346,73.347015,17.379747,31.485623,51.314019,1669.921875,30.489731,0.710271,75.407606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
49.783823,65.796029,152.356018,145.652497,111.860886,113.529831,54.428957,14.121343,150.432276,4.611300,67.152901,49.724517,141.762232,152.328748,139.370520,150.402649,102.567012,148.115126,-0.071421,-1.942482,32.025740,-235.933335,141.817466,4.353648,30.438687,11.671091,45.421469,2351.046146,2.118888,479095.416536,0.990861,24.815681,0.652884,3.021949,0.077954,0.057123,104.232049,85.624511,32.000000,32.000000,32.000000,32.000000,540.366258,32.000000,69.379237,72.619006,93.254521,96.919675,18.681535,22.873418,72.951346,73.347015,17.379747,31.485623,51.780734,1669.921875,30.663148,0.706572,75.402083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
49.871380,65.841820,153.680778,145.828728,111.996323,113.279086,54.748470,14.117918,151.662476,4.646046,66.983342,50.090963,142.188878,153.584437,139.860247,151.711690,102.387945,149.446358,-0.072150,-1.917706,32.025740,-235.935290,142.719409,4.385545,30.720611,11.778967,18.940565,974.655024,1.250675,476740.361027,0.978893,25.409117,1.141048,3.037384,0.077912,0.057397,104.350101,85.821253,32.000000,32.000000,32.000000,32.000000,342.907140,32.000000,69.387843,72.632957,93.298517,97.628992,16.681535,22.873418,72.951346,73.347015,17.379747,31.485623,52.242018,1673.583984,30.927690,0.703887,75.408015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
50.080634,65.659209,156.240078,145.950780,112.700633,113.452056,54.399076,14.122342,154.167493,4.710314,64.753646,51.412918,142.503580,156.442440,140.319434,154.337622,102.351319,152.038310,-0.072475,-1.869249,32.025740,-235.926946,144.801497,4.446425,31.258295,11.880352,30.775622,1593.842164,0.473705,475157.505323,0.982503,25.752050,1.737810,3.060352,0.077297,0.057023,104.523349,86.052335,32.000000,32.000000,32.000000,32.000000,526.811486,32.000000,69.366590,72.507950,93.230811,97.803285,14.581535,22.873418,72.951346,73.347015,17.379747,31.485623,52.685115,1658.935547,31.376629,0.701701,75.401026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
50.549074,62.490054,160.102150,145.110709,114.190145,114.347990,54.355586,14.120629,157.719400,4.805998,50.193754,52.554116,142.483342,160.333071,140.886348,158.128582,102.405040,155.759139,-0.072431,-1.792431,32.025740,-235.933722,147.799785,4.538301,31.960760,12.151421,21.372189,1107.732316,1.140431,474520.096547,0.972855,25.707242,2.518768,3.081543,0.077296,0.057247,104.594100,86.224338,32.000000,32.000000,32.000000,32.000000,406.992407,32.000000,69.377861,72.587438,93.389293,89.975579,13.881665,22.873418,72.951346,73.347015,17.379747,31.485623,52.739003,1669.921875,32.055888,0.698416,75.413368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
51.070102,58.860741,163.021199,142.945166,116.569383,115.913186,54.454870,14.121343,160.391008,4.917003,50.591489,53.110853,141.752524,163.236603,140.523694,160.981908,102.579529,158.700635,-0.072268,-1.713495,32.025740,-235.932192,150.547440,4.645667,32.483281,12.250606,58.104893,3006.117664,0.709972,474947.783428,0.975656,25.308595,3.715848,3.119770,0.077252,0.056773,104.750257,86.466407,32.000000,32.000000,32.000000,32.000000,875.730478,32.000000,69.427679,72.509653,93.586188,89.975579,14.071551,22.873418,72.951346,73.347015,17.379747,31.485623,52.406693,1658.935547,32.530701,0.696373,75.411527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
51.638788,58.927421,165.052844,142.670759,119.258131,117.823957,54.784280,14.119060,162.324151,5.052368,58.574195,53.740939,141.278466,165.223024,140.072633,163.039509,103.005479,160.597821,-0.072226,-1.661487,32.025740,-235.931862,152.186207,4.776273,32.834207,12.355327,39.395406,2025.907521,1.033738,473598.901587,0.966137,21.658316,5.302324,3.167262,0.077393,0.057624,105.095956,86.531205,32.000000,32.000000,32.000000,32.000000,416.673732,32.000000,69.453460,72.492314,93.847856,89.975579,14.881440,22.873418,72.951346,73.347015,17.379747,31.485623,52.345790,1666.259766,32.884259,0.689210,75.417843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
52.345596,56.110987,167.731424,141.766676,122.156197,120.118426,54.400777,14.122485,164.834543,5.194218,56.854196,54.707456,140.868619,167.986293,139.901783,165.620439,103.520959,163.043817,-0.071985,-1.631107,32.025740,-235.925986,154.567345,4.913246,33.359703,12.560423,29.786304,1542.558011,0.383502,473883.572166,0.957311,17.497861,6.403811,3.192106,0.077114,0.057007,105.168883,86.606492,32.000000,32.000000,32.000000,32.000000,516.417787,32.000000,69.468456,72.541594,94.158989,88.891518,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.903866,1666.259766,33.397332,0.684994,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
53.061249,57.398660,169.671624,142.514440,125.929665,122.610875,54.377418,14.119630,166.801109,5.326944,52.282747,55.633583,140.877758,169.836531,139.611703,167.485807,104.418340,165.045232,-0.071935,-1.632166,32.025740,-235.929330,156.374248,5.041801,33.770057,12.621636,13.105806,679.008419,0.574777,480425.752462,0.955655,16.989529,6.791450,3.196296,0.077487,0.057678,105.169756,86.658662,32.000000,32.000000,32.000000,32.000000,383.823992,32.000000,69.466310,72.675552,94.440249,87.296968,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.890703,1680.908203,33.803305,0.688584,75.454818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
53.753214,57.007784,171.262741,141.998894,128.452053,124.849676,54.556092,14.120629,168.318644,5.416833,54.791554,56.206037,140.519377,171.528182,139.409487,169.026789,105.111465,166.804987,-0.072184,-1.658694,32.025740,-235.931762,157.866192,5.130470,34.084038,12.757225,33.925363,1751.907768,0.768653,483658.025257,0.959069,13.465142,7.314337,3.204308,0.077447,0.058213,105.699159,86.653283,32.000000,32.000000,32.000000,32.000000,256.892271,32.000000,69.494005,72.682047,94.803911,85.643681,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.487927,1666.259766,34.033175,0.685543,75.486320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
54.149483,57.807743,172.271879,142.442702,130.926527,126.733311,54.381200,14.118917,169.213549,5.488809,56.121878,56.470072,140.466307,172.636231,139.137649,170.068139,106.212352,167.842302,-0.072095,-1.698125,32.025740,-235.933148,158.457888,5.201377,34.279254,12.797919,36.085300,1869.440006,1.783037,493100.611433,0.968161,14.043418,7.257937,3.197656,0.076883,0.057873,105.539210,86.534628,32.000000,32.000000,32.000000,32.000000,690.896115,32.000000,69.497191,72.642617,95.269249,83.876782,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.322551,1669.921875,34.253200,0.691297,75.403507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
