OSU 80 Ton Compressor Load Stand
54.795755,57.048276,173.569021,142.236983,132.536552,128.475985,54.138822,14.119345,170.591592,5.543535,53.113205,57.110667,140.402301,173.901990,139.056229,171.458447,107.344514,169.492604,-0.072436,-1.717500,32.025740,-235.931576,159.520317,5.255980,34.467924,12.811604,13.640167,709.807967,0.696937,499258.518324,0.967508,12.973550,7.297950,3.186093,0.077211,0.057262,105.009828,86.507563,32.000000,32.000000,32.000000,32.000000,471.702677,32.000000,69.509307,72.604222,95.760140,81.916097,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.057280,1677.246094,34.412570,0.694729,75.386860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
55.224755,57.167823,174.463946,142.163853,134.699994,129.854205,54.299892,14.120487,171.366936,5.602313,56.969248,57.178408,140.364483,174.617508,139.042560,172.306262,108.407935,169.911642,-0.073186,-1.736497,32.025740,-235.932231,160.137383,5.313943,34.571725,12.922599,57.511109,2983.889688,0.665066,505129.556326,0.979410,13.387673,6.626510,3.181413,0.079321,0.056644,104.989468,86.451360,32.000000,32.000000,32.000000,32.000000,346.957075,32.000000,69.515719,72.441818,96.186520,79.878950,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.816772,1655.273437,34.452364,0.700639,75.387440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
55.632564,58.385464,174.886881,142.835736,135.834730,130.955776,54.504430,14.122199,171.894590,5.660389,50.012763,58.250909,140.565539,175.209108,139.048336,172.757795,109.340282,170.080676,-0.073459,-1.747026,32.025740,-235.931172,161.041853,5.369863,34.826963,12.916830,11.087438,573.098653,1.769382,507470.237542,0.982138,12.003555,6.173485,3.167563,0.077289,0.057176,105.083358,86.480080,32.000000,32.000000,32.000000,32.000000,529.165239,32.000000,69.480438,72.336731,96.506719,77.978363,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.761907,1669.921875,34.739570,0.701333,75.355093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
55.905139,57.624823,175.483590,142.669922,136.738047,131.774460,54.315335,14.122199,172.295339,5.708777,58.828761,57.370172,140.567667,175.663875,139.188460,173.280956,110.084850,170.676341,-0.074182,-1.756335,32.025740,-235.929702,161.138769,5.417949,34.755887,12.901828,58.908319,3055.513166,0.422782,510092.269888,0.981475,11.711559,5.281717,3.159162,0.077363,0.057805,105.603369,86.498428,32.000000,32.000000,32.000000,32.000000,265.192174,32.000000,69.485232,72.340267,96.969002,75.858222,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.511085,1662.597656,34.645776,0.705747,75.361443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.161882,59.425887,175.533324,143.452418,136.758691,132.448653,54.560479,14.120629,172.251766,5.756527,61.302632,57.230206,140.801701,175.787938,139.288432,173.330236,110.799735,170.774512,-0.074534,-1.761208,32.025740,-235.932089,161.447201,5.464648,34.758646,12.970236,61.416602,3171.302032,2.207568,513809.739135,0.981356,12.540244,4.418522,3.143606,0.077357,0.057376,105.960867,86.543466,32.000000,32.000000,32.000000,32.000000,364.922432,32.000000,69.515590,72.214926,97.457001,73.784028,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.491835,1662.597656,34.670009,0.704565,75.359329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.436942,60.101872,175.919308,144.339165,137.372106,132.753119,54.372860,14.123484,172.763728,5.781432,59.669546,57.515701,141.327620,176.076249,139.548801,173.614391,111.112370,170.941259,-0.074492,-1.776333,32.025740,-235.928418,161.972000,5.489370,34.782987,12.895662,59.186607,3066.699794,0.416243,513575.128055,0.983428,11.520840,3.917235,3.138953,0.077456,0.056325,105.684353,86.505476,32.000000,32.000000,32.000000,32.000000,554.868248,32.000000,69.526627,72.174196,97.775177,71.738828,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.654000,1658.935547,34.712019,0.707739,75.343288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.446521,61.867834,175.530848,145.259835,136.701138,132.878639,54.350871,14.121628,172.362922,5.790262,63.427806,57.380972,141.728366,175.749841,139.733064,173.257242,111.458258,170.540444,-0.073794,-1.786779,32.025740,-235.925862,161.583458,5.499579,34.712380,12.887927,14.352239,743.948976,0.401668,517294.340068,0.983946,13.079052,3.242382,3.125489,0.076740,0.057093,105.880283,86.568141,32.000000,32.000000,32.000000,32.000000,296.041374,32.000000,69.560520,72.270473,98.105412,69.900786,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,50.893407,1669.921875,34.626898,0.711539,75.368202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.508447,63.783218,174.822329,146.386502,135.424629,132.802550,54.203932,14.121343,171.513742,5.791386,66.419790,56.954126,142.358592,175.001153,140.135659,172.591353,111.636041,169.813574,-0.073118,-1.795529,32.025740,-235.929415,161.015054,5.502905,34.575836,12.869247,19.655020,1021.580751,0.417286,518622.601901,0.986082,13.495797,2.997708,3.117095,0.077011,0.056346,105.700407,86.604094,32.000000,32.000000,32.000000,32.000000,582.205622,32.000000,69.530327,72.291692,98.454547,68.143025,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.273188,1673.583984,34.511756,0.711505,75.373061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.498212,65.459226,174.018502,147.534893,133.983371,132.356189,54.137760,14.119345,170.920428,5.786224,68.129421,56.835985,143.066936,174.231123,140.663283,171.836394,111.686544,169.214278,-0.073401,-1.813362,32.025740,-235.931413,160.217494,5.496251,34.422920,12.803274,21.588053,1123.422652,1.727959,521304.346433,0.992074,15.252749,2.488380,3.109684,0.077387,0.057744,105.916520,86.591340,32.000000,32.000000,32.000000,32.000000,205.647334,32.000000,69.545473,72.280718,98.707740,66.616435,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,51.809405,1680.908203,34.394810,0.716209,75.384209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.421449,66.433273,173.308176,148.233924,132.497200,131.810103,54.119376,14.127907,170.172275,5.784853,68.733142,56.719470,143.650890,173.493247,141.197544,171.194021,111.701753,168.417411,-0.073149,-1.824497,32.025740,-235.923994,159.633464,5.494030,34.288557,12.788129,14.302273,744.530099,1.262264,523830.994852,0.998217,17.109909,2.013467,3.093738,0.077302,0.056717,106.060833,86.601288,32.000000,32.000000,32.000000,32.000000,409.487215,32.000000,69.544033,72.272662,98.846396,65.162205,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,52.401766,1669.921875,34.246060,0.718880,75.398844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.451123,66.765991,173.139766,148.753641,130.691325,131.136945,54.168191,14.119345,169.992593,5.784612,67.112777,56.756715,144.225505,173.361996,141.781529,170.972283,111.608482,168.163334,-0.072913,-1.832632,32.025740,-235.927982,159.736339,5.492649,34.279632,12.760596,20.063854,1043.518164,1.146540,524858.832155,1.000831,18.795537,1.717266,3.080071,0.077763,0.056544,106.312115,86.593245,32.000000,32.000000,32.000000,32.000000,361.281340,32.000000,69.528263,72.121193,98.831239,63.589811,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,52.975793,1666.259766,34.251343,0.719631,75.476271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.223654,67.544887,172.055992,149.158827,129.150493,130.528831,54.448027,14.118346,168.896891,5.790284,70.249948,56.064057,144.615571,172.293277,142.169298,169.890248,111.443770,167.420896,-0.073160,-1.843108,32.025740,-235.931105,158.336090,5.497445,34.056614,12.743954,43.354021,2243.247728,1.724535,524393.488068,1.001177,19.841774,1.374346,3.071672,0.076741,0.056892,106.397171,86.715618,32.000000,32.000000,32.000000,32.000000,317.223918,32.000000,69.516552,72.054880,99.077120,62.374741,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,53.571497,1666.259766,34.085823,0.720222,75.417647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
56.038910,68.940693,171.081282,150.036919,128.000107,129.791006,54.394157,14.121343,167.905698,5.786507,71.589302,55.644392,145.279939,171.285808,142.774359,168.939657,111.295003,166.432695,-0.072955,-1.851956,32.025740,-235.924024,157.734257,5.491256,33.877969,12.631571,15.510909,803.368859,1.222475,522494.383096,0.995476,20.146578,1.362883,3.067074,0.077007,0.057744,106.047699,86.760814,32.000000,32.000000,32.000000,32.000000,746.977923,32.000000,69.479423,72.061326,99.327493,61.262700,15.282313,22.873418,72.951346,73.347015,17.379747,31.485623,54.384156,1673.583984,33.908530,0.716105,75.422463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
55.893766,69.872238,170.345354,150.612137,127.277699,128.999007,54.377103,14.118203,167.382827,5.762824,72.074617,55.652135,145.864827,170.753798,143.320823,168.257061,111.113089,165.798630,-0.072989,-1.858237,32.025740,-235.932064,157.680049,5.466798,33.771860,12.597277,45.737121,2369.642099,0.563613,522001.931046,0.992260,21.139748,1.220870,3.060206,0.076926,0.057759,106.281534,86.983522,32.000000,32.000000,32.000000,32.000000,567.067055,32.000000,69.509085,72.168711,99.576320,60.041753,15.282313,22.873418,72.951346,73.347015,17.379747,32.383896,54.453142,1669.921875,33.768903,0.716864,75.429205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.082000,0.000000
55.893667,70.095830,170.197964,150.752736,126.666933,128.394628,54.301507,14.125481,167.204113,5.730834,72.071079,55.764348,146.274931,170.425726,143.818630,168.068438,110.890357,165.673847,-0.073425,-1.861143,32.025740,-235.927073,157.372268,5.436165,33.726081,12.572341,61.433110,3187.282930,1.570108,521939.172822,0.994924,22.710070,0.959795,3.052902,0.078423,0.057742,106.361294,87.080495,32.000000,32.000000,32.000000,32.000000,703.985064,32.000000,69.475056,72.156311,99.649461,58.816694,15.282313,22.873418,72.951346,73.347015,17.379747,33.304382,54.453142,1658.935547,33.733131,0.718220,75.427296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
55.770583,70.478716,170.061444,151.074755,125.747026,127.651278,54.315160,14.120059,167.110107,5.684073,71.951769,55.978216,146.804744,170.303831,144.385945,167.919920,110.596028,165.510407,-0.074169,-1.855959,32.025740,-235.929556,157.337639,5.391252,33.744670,12.575658,59.807222,3102.148330,0.530009,520892.518991,0.994448,23.779031,0.877779,3.047663,0.077721,0.059052,107.041523,87.380933,32.000000,32.000000,32.000000,32.000000,986.375389,32.000000,69.475267,72.082433,99.753612,57.256365,15.282313,22.873418,72.951346,73.347015,17.379747,34.504630,54.453142,1658.935547,33.724729,0.717852,75.427415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.001000,0.082000,0.000000
55.720759,70.612607,170.108612,151.254780,125.496277,127.307556,54.345713,14.126052,167.342952,5.631257,71.862823,56.319643,147.158121,170.323402,144.799203,168.009848,110.380797,165.445391,-0.074959,-1.836081,32.025740,-235.923235,157.409875,5.341885,33.764107,12.591507,55.707194,2887.859022,0.392684,519378.783741,0.991753,24.002717,1.048480,3.045031,0.077479,0.056856,107.251345,87.621878,32.000000,32.000000,32.000000,32.000000,581.208170,32.000000,69.468706,71.906579,99.818821,56.224645,15.282313,22.873418,72.951346,73.347015,17.379747,35.751798,54.453142,1658.935547,33.788809,0.715137,75.422931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.082000,0.000000
55.905182,70.025163,170.958469,150.935826,126.101860,127.505093,54.553043,14.121628,168.181539,5.599615,70.702055,56.521840,147.355409,171.125780,145.157125,168.766208,110.381035,166.196935,-0.074565,-1.806739,32.025740,-235.930600,158.324525,5.312456,33.936297,12.662926,53.129044,2743.740383,0.402101,517835.719820,0.989161,24.502349,1.274614,3.049304,0.076775,0.057027,107.780252,87.831852,32.000000,32.000000,32.000000,32.000000,354.371498,32.000000,69.476924,71.753711,99.936924,55.043967,15.282313,22.873418,72.951346,73.347015,17.379747,36.768686,54.453142,1662.597656,33.970375,0.713084,75.419028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.082000,0.000000
56.140542,69.826416,171.715636,150.945610,126.637505,127.869201,54.729638,14.126338,168.991831,5.569714,69.232935,57.210574,147.553499,171.941872,145.385919,169.493726,110.450637,166.987811,-0.074439,-1.775534,32.025740,-235.924093,159.097059,5.284200,34.186559,12.741538,52.039468,2678.799826,0.431207,517234.019689,0.987263,24.683556,1.462705,3.052877,0.077173,0.057845,107.987937,88.087320,32.000000,32.000000,32.000000,32.000000,306.458883,32.000000,69.518028,71.762408,99.848608,53.860541,15.282313,22.873418,72.951346,73.347015,17.379747,37.787997,54.453142,1658.935547,34.172874,0.710925,75.456071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.030000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
56.380946,67.896430,172.750574,149.783707,128.418844,128.553732,54.820713,14.122199,169.898039,5.553557,67.900092,57.339472,147.291621,172.987459,145.528199,170.548296,110.475917,167.939447,-0.073230,-1.742834,32.025740,-235.929375,159.977894,5.269140,34.365619,12.801760,51.922523,2668.339602,0.452548,516918.711908,0.979935,23.921138,1.775715,3.058008,0.077585,0.057572,107.479989,88.247308,32.000000,32.000000,32.000000,32.000000,497.141923,32.000000,69.453496,71.748566,99.853346,52.516453,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,54.516209,1662.597656,34.328477,0.707777,75.395725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.060000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
56.620497,68.635454,172.911846,150.349397,129.488635,129.381610,54.278212,14.120772,170.044196,5.544730,69.110911,57.525985,147.359399,173.251530,145.370058,170.712944,110.670523,168.017682,-0.073440,-1.719393,32.025740,-235.929332,160.426133,5.262156,34.349320,12.837262,59.080782,3066.554513,0.462883,517713.884693,0.974515,23.499734,2.034611,3.058674,0.077116,0.056581,107.439574,88.429813,32.000000,32.000000,32.000000,32.000000,267.243204,32.000000,69.509090,71.675642,99.824213,51.254980,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,55.129914,1658.935547,34.291586,0.704892,75.398333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
56.828254,67.909399,173.572400,149.939378,130.384351,130.060244,54.474664,14.129477,170.709429,5.548615,68.096541,57.736112,147.302578,173.973630,145.547199,171.379104,110.995331,168.593158,-0.073320,-1.710589,32.025740,-235.921117,161.091389,5.265919,34.497476,12.830284,8.387420,433.774283,0.464268,516982.341912,0.968512,21.343052,2.403060,3.063989,0.077676,0.056796,108.069555,88.615919,32.000000,32.000000,32.000000,32.000000,299.849616,32.000000,69.509031,71.515304,99.897295,49.910237,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,55.639756,1666.259766,34.457556,0.702215,75.380195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
57.037590,67.831031,174.067699,149.902486,131.754571,130.840776,54.358482,14.122056,171.446793,5.549595,68.288609,57.987942,147.266110,174.422939,145.510268,171.899734,111.319562,169.392963,-0.073592,-1.711702,32.025740,-235.931968,161.640992,5.265812,34.576737,12.825289,56.566834,2931.733850,0.410031,520885.755851,0.981813,21.856919,2.240748,3.053874,0.077615,0.057243,107.873741,88.751985,32.000000,32.000000,32.000000,32.000000,515.774151,32.000000,69.498356,71.325698,99.785496,48.181328,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,56.319132,1655.273437,34.542353,0.706441,75.379436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
57.169489,68.023641,174.565495,149.989406,131.284687,131.209211,54.703068,14.122770,172.000415,5.506314,68.035964,58.326201,147.364496,174.891179,145.589782,172.357439,111.493357,169.627437,-0.073443,-1.724256,32.025740,-235.930111,162.670585,5.223608,34.664978,12.913873,56.175054,2893.089134,2.896106,521396.038066,0.977520,20.936178,2.153144,3.054333,0.076464,0.058020,108.083588,88.930674,32.000000,32.000000,32.000000,32.000000,272.366999,32.000000,69.556993,71.265721,99.753498,46.748001,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,56.912215,1658.935547,34.610057,0.704950,75.368057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
57.401436,66.950290,175.299785,149.383229,132.437352,131.736783,54.619379,14.121486,172.783467,5.442354,66.780700,58.467699,147.171675,175.579569,145.534386,172.997964,111.648839,170.381305,-0.073372,-1.725576,32.025740,-235.924862,163.256835,5.161541,34.801198,12.965981,37.905141,1955.155729,0.431334,523411.259994,0.981270,20.662193,2.157573,3.051807,0.077170,0.057053,108.230550,88.980591,32.000000,32.000000,32.000000,32.000000,579.773620,32.000000,69.538694,71.310849,99.762713,45.271160,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,57.319397,1666.259766,34.699218,0.706356,75.350985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
57.482028,66.579766,175.979208,149.164975,133.213328,132.274868,54.729050,14.117490,173.343657,5.391266,65.965396,58.922265,147.049499,176.241038,145.466944,173.579876,111.867933,171.120544,-0.072706,-1.727869,32.025740,-235.933268,163.810679,5.113216,35.037468,13.033559,21.304541,1096.690969,0.435863,524670.021267,0.975835,20.731829,2.079908,3.053473,0.076880,0.056843,109.260206,89.153831,32.000000,32.000000,32.000000,32.000000,172.109120,32.000000,69.521419,71.297339,99.906991,43.748700,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,57.721247,1666.259766,34.973659,0.707443,75.332702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.005000,0.082000,0.000000
57.744335,66.387201,176.435929,149.099305,134.040076,132.963468,54.536227,14.125910,173.696276,5.353741,67.158463,58.934908,146.914992,176.643207,145.308481,174.246728,112.150528,171.603341,-0.071919,-1.725606,32.025740,-235.928606,164.328970,5.075664,34.988191,12.977159,11.327328,585.156967,0.646203,524337.256586,0.974035,19.442752,2.232828,3.053927,0.077303,0.057113,108.756460,89.368715,32.000000,32.000000,32.000000,32.000000,769.975134,32.000000,69.502768,71.265884,100.134103,42.148855,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,58.112168,1677.246094,34.908064,0.705907,75.333026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.987951,67.348153,176.510025,149.722502,134.465010,133.502298,54.765835,14.122770,173.860823,5.350537,67.500000,59.128967,147.075187,176.711718,145.332286,174.199422,112.276351,171.522826,-0.071909,-1.732794,32.025740,-235.929131,164.238541,5.072630,35.008205,13.027104,55.609725,2860.691496,1.155469,525219.685180,0.973555,18.997427,2.315159,3.061465,0.078488,0.058185,109.093903,89.367597,32.000000,32.000000,32.000000,32.000000,366.950482,32.000000,69.460969,71.262290,100.116967,40.736389,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,58.596369,1658.935547,34.885598,0.703865,75.338055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.100710,67.231440,176.528136,149.722502,134.188079,133.843852,54.544281,14.123769,173.729601,5.389955,67.937319,59.074413,147.114122,176.819701,145.379709,174.256322,112.369035,171.480729,-0.072257,-1.744987,32.025740,-235.924865,164.024986,5.112118,34.981538,13.020505,22.425212,1158.290065,2.177866,526671.250484,0.976609,18.561960,2.228897,3.055467,0.078552,0.056867,109.126620,89.530853,32.000000,32.000000,32.000000,32.000000,559.945611,32.000000,69.449414,71.264018,100.326733,39.223808,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,59.039893,1677.246094,34.916845,0.706697,75.333188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.074638,68.071657,176.355644,150.304397,133.578745,133.964934,54.332973,14.121058,173.846363,5.404803,68.696969,59.291967,147.385829,176.664692,145.510356,174.140015,112.578880,171.220424,-0.072504,-1.757578,32.025740,-235.933784,164.364255,5.124354,35.010350,13.023642,62.432539,3237.259555,0.444853,529961.237472,0.974430,19.298068,2.070359,3.043909,0.076814,0.056095,109.284891,89.605448,32.000000,32.000000,32.000000,32.000000,142.796281,32.000000,69.412088,71.159232,100.444092,37.766065,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,59.599174,1662.597656,34.888790,0.709122,75.339095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.213725,67.492460,176.508698,150.006735,133.308906,133.924536,54.097495,14.126623,173.826595,5.412516,67.792712,59.257248,147.358568,176.898459,145.626987,174.309537,112.617226,171.600953,-0.072855,-1.769900,32.025740,-235.921684,163.974976,5.132924,34.985829,12.965710,20.668137,1076.351645,1.103420,530771.262808,0.978463,19.077531,1.960568,3.038313,0.077281,0.056431,109.421364,89.628577,32.000000,32.000000,32.000000,32.000000,375.144736,32.000000,69.422238,71.105546,100.628777,36.246285,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,60.037719,1669.921875,34.880099,0.708667,75.341984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.142615,68.452483,175.963248,150.663289,133.645646,133.805792,54.419827,14.123626,173.160860,5.439916,69.359327,59.090839,147.580847,176.278092,145.663072,173.670598,112.576363,171.037061,-0.072672,-1.769896,32.025740,-235.927132,163.043606,5.160839,34.870471,13.030566,20.067258,1038.869176,0.397511,532209.649544,0.985889,19.941740,1.644861,3.036707,0.076834,0.056895,109.771390,89.741157,32.000000,32.000000,32.000000,32.000000,620.991149,32.000000,69.455667,71.136836,100.705119,34.884769,15.282313,22.873418,72.951346,73.347015,17.379747,38.317879,60.605373,1680.908203,34.772692,0.711336,75.353397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.061692,69.180535,175.321358,151.178744,133.374209,133.549819,54.365811,14.124340,172.310882,5.477447,70.484994,58.632666,147.853628,175.525659,145.844513,173.151573,112.614165,170.422520,-0.072850,-1.774617,32.025740,-235.925601,162.512259,5.195443,34.703906,12.980405,20.453850,1059.934905,1.196275,530813.368163,0.985704,19.234644,1.761229,3.032080,0.077621,0.057296,109.492465,89.743044,32.000000,32.000000,32.000000,32.000000,285.161326,32.000000,69.439582,71.075200,100.682552,33.576887,15.282313,22.873418,72.951346,73.347015,17.379747,38.362171,61.114895,1666.259766,34.634777,0.708851,75.360710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.947563,70.106595,174.557951,151.719405,132.906621,133.142394,54.727332,14.126766,171.611998,5.506441,71.324020,58.289262,148.244456,174.942451,146.203879,172.436894,112.614341,169.668489,-0.073165,-1.778464,32.025740,-235.920725,161.985072,5.223730,34.573654,12.874530,61.031522,3141.810012,1.232597,532194.045385,0.982878,20.260027,1.572738,3.026408,0.077160,0.056455,109.531114,89.882711,32.000000,32.000000,32.000000,32.000000,249.006849,32.000000,69.441066,71.083312,100.792067,32.357651,15.282313,22.873418,72.951346,73.347015,17.379747,38.732028,61.114895,1658.935547,34.577513,0.711330,75.379240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.823594,70.210665,174.204887,151.850524,131.588185,132.617709,54.404826,14.130048,171.164192,5.564266,71.491747,57.908380,148.488711,174.592880,146.476598,172.042835,112.379861,169.430338,-0.073598,-1.791240,32.025740,-235.922670,161.108275,5.280054,34.531192,12.850748,7.442423,385.395747,1.207330,532417.728203,0.985423,21.062536,1.284334,3.019570,0.076089,0.057346,109.718590,89.965315,32.000000,32.000000,32.000000,32.000000,181.081448,32.000000,69.458415,70.951843,100.832412,31.080686,15.282313,22.873418,72.951346,73.347015,17.379747,39.079882,61.114895,1669.921875,34.480671,0.712998,75.379590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.757767,70.457459,173.869151,152.050144,130.385533,132.114699,54.697766,14.127907,170.918203,5.621177,71.496519,57.622136,148.782678,174.166399,146.789985,171.660465,112.226317,169.273772,-0.074240,-1.801981,32.025740,-235.924811,160.648964,5.333711,34.463651,12.817663,27.452647,1413.984426,0.403707,532500.027055,0.980491,22.093736,0.975746,3.012343,0.077894,0.056970,110.052647,90.019882,32.000000,32.000000,32.000000,32.000000,707.383305,32.000000,69.457840,70.892411,100.899928,29.883387,15.282313,22.873418,72.951346,73.347015,17.379747,39.432907,61.114895,1662.597656,34.414950,0.712569,75.382709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.385018,71.153173,173.267529,152.561245,129.511875,131.609657,54.185848,14.126338,170.394287,5.651032,71.885127,57.998883,149.048934,173.586066,146.971491,171.115362,111.926197,168.583979,-0.073831,-1.812593,32.025740,-235.925890,160.204744,5.363795,34.384155,12.795864,13.327882,692.955385,3.299992,531286.740344,0.985027,22.312192,1.112605,3.012696,0.076394,0.056471,110.205646,90.117178,32.000000,32.000000,32.000000,32.000000,313.046144,32.000000,69.459492,70.822763,100.860693,28.852015,15.282313,22.873418,72.951346,73.347015,17.379747,39.814097,61.114895,1669.921875,34.325736,0.712281,75.392332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.260077,71.200937,173.005686,152.560406,129.268142,131.285851,54.646588,14.131475,169.964354,5.699242,72.059450,57.632363,149.264892,173.284481,147.199818,170.784275,111.875994,168.033282,-0.073689,-1.821636,32.025740,-235.918629,159.605542,5.411301,34.326529,12.825434,20.367862,1050.055804,0.891376,530147.348580,0.977912,22.619801,1.201914,3.010316,0.076753,0.056463,110.746090,90.278921,32.000000,32.000000,32.000000,32.000000,225.004079,32.000000,69.482696,70.846344,100.774217,27.785176,15.282313,22.873418,72.951346,73.347015,17.379747,40.158655,61.114895,1677.246094,34.259222,0.711046,75.399339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.239859,71.377640,172.607372,152.710837,128.707726,130.917035,54.219603,14.130191,169.530778,5.731824,72.211550,57.455971,149.465592,172.928380,147.380828,170.413844,111.679432,167.781749,-0.074214,-1.824257,32.025740,-235.920404,159.396067,5.441832,34.216941,12.786380,23.728861,1232.964441,1.839516,530389.983856,0.992287,23.660882,1.218498,3.019386,0.077453,0.056895,110.031700,90.297592,32.000000,32.000000,32.000000,32.000000,321.785835,32.000000,69.455656,70.791573,100.619645,26.772351,15.282313,22.873418,72.951346,73.347015,17.379747,40.518398,61.114895,1673.583984,34.158179,0.714241,75.409976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.180697,70.993041,172.922674,152.403269,128.514622,130.642675,54.335492,14.122913,170.010380,5.732460,71.200478,57.845691,149.682678,173.213429,147.730306,170.635225,111.595253,168.043982,-0.073590,-1.821271,32.025740,-235.926865,159.771722,5.442294,34.282319,12.833944,52.110207,2701.899487,1.202025,529386.654782,0.983995,23.824793,1.041716,3.021402,0.076609,0.056783,110.248986,90.436675,32.000000,32.000000,32.000000,32.000000,334.319937,32.000000,69.468151,70.758033,100.708653,25.592379,15.282313,22.873418,72.951346,73.347015,17.379747,40.874898,61.114895,1658.935547,34.266091,0.714631,75.403038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.209894,70.769140,173.003511,152.321626,128.952589,130.596622,54.632967,14.131332,170.003437,5.725534,70.956393,57.826821,149.794393,173.257019,147.878863,170.772724,111.512508,168.069542,-0.073057,-1.805238,32.025740,-235.920732,159.743105,5.434816,34.286556,12.796315,17.686349,912.038962,1.027614,528713.503102,0.989807,24.020310,1.134416,3.015510,0.076783,0.057128,110.093173,90.704817,32.000000,32.000000,32.000000,32.000000,500.544801,32.000000,69.498851,70.662237,100.695381,24.462336,15.282313,22.873418,72.951346,73.347015,17.379747,41.181588,61.114895,1666.259766,34.258753,0.713859,75.399935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.193075,70.494175,173.108889,152.217058,128.856272,130.636343,54.434412,14.122627,169.855646,5.721578,70.554411,57.796024,149.858095,173.349083,147.932814,170.793192,111.395202,168.245952,-0.072562,-1.784059,32.025740,-235.928621,159.624757,5.431799,34.298726,12.777707,16.064151,831.408070,0.467728,527211.879475,0.985752,23.690791,1.326871,3.024144,0.077363,0.056610,110.277680,90.757694,32.000000,32.000000,32.000000,32.000000,636.238338,32.000000,69.458006,70.603204,100.554203,23.398192,15.282313,22.873418,72.951346,73.347015,17.379747,41.487353,61.114895,1666.259766,34.246619,0.711298,75.399211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.149611,70.096658,173.270501,151.943344,129.217480,130.789292,54.235825,14.131047,170.158090,5.716506,70.253661,58.018862,149.742196,173.592901,147.975488,171.102470,111.416472,168.164099,-0.071885,-1.760168,32.025740,-235.919874,159.958515,5.427176,34.338177,12.837081,61.865027,3213.578771,1.376578,526826.948692,0.978905,23.439701,1.420164,3.024014,0.077838,0.056953,110.509776,90.839409,32.000000,32.000000,32.000000,32.000000,275.951636,32.000000,69.451376,70.554702,100.441131,22.301909,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,34.340485,0.710669,75.390338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.270492,70.057736,173.335123,151.967667,129.686782,131.089120,54.598990,14.130333,170.282733,5.717009,70.163762,58.000767,149.604809,173.592515,147.893032,171.011140,111.451598,168.440079,-0.071625,-1.741424,32.025740,-235.918301,160.000713,5.427785,34.331434,12.830302,19.308368,996.301876,1.516158,526828.571729,0.982378,23.180396,1.610232,3.026746,0.077008,0.056673,110.519589,91.040986,32.000000,32.000000,32.000000,32.000000,726.295678,32.000000,69.461979,70.467010,100.347285,21.085938,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,34.291641,0.711188,75.392963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.237558,69.366012,173.531047,151.543559,129.657442,131.271322,54.083548,14.131332,170.479530,5.718279,69.506431,57.894233,149.536586,173.741722,147.897802,171.185874,111.463081,168.630110,-0.071969,-1.732031,32.025740,-235.922039,160.289687,5.428897,34.339800,12.776896,20.283509,1056.593444,0.394355,526740.675174,0.986919,22.823366,1.555209,3.031875,0.076958,0.057462,110.574664,90.948264,32.000000,32.000000,32.000000,32.000000,431.140131,32.000000,69.460535,70.404603,100.399780,19.907947,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,34.256860,0.710438,75.398606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.252507,69.233804,173.583719,151.501625,130.572004,131.501244,54.187016,14.129192,170.493406,5.718221,69.638970,57.883645,149.461416,173.923124,147.807997,171.353883,111.509573,168.629929,-0.072478,-1.732340,32.025740,-235.925160,160.178067,5.427013,34.339024,12.746424,25.821505,1342.506229,1.263895,527696.750761,0.980204,22.671903,1.633839,3.026604,0.078278,0.057400,111.005384,91.013662,32.000000,32.000000,32.000000,32.000000,890.204745,32.000000,69.445697,70.337107,100.426022,18.779183,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,34.342829,0.711653,75.397157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.219649,69.859540,173.235636,151.896654,130.573412,131.568558,54.360550,14.127194,170.297245,5.714034,70.465294,57.797342,149.608487,173.564347,147.823574,170.920155,111.586943,168.341933,-0.072396,-1.742863,32.025740,-235.924381,159.939652,5.424167,34.277883,12.790094,16.788019,870.052786,1.204375,527237.216294,0.989728,22.010822,1.700604,3.031769,0.077143,0.056614,110.790168,91.220778,32.000000,32.000000,32.000000,32.000000,275.449087,32.000000,69.411602,70.318810,100.242329,17.748825,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,34.213407,0.713111,75.398759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.140335,70.355317,172.721388,152.241103,130.392383,131.487593,54.749155,14.129763,169.648025,5.700111,70.944975,57.594103,149.761992,172.921409,147.877242,170.272766,111.528832,167.766303,-0.072528,-1.754524,32.025740,-235.925733,159.360396,5.410823,34.186776,12.716746,61.030449,3140.502484,0.947370,527800.471481,0.988932,21.864704,1.654037,3.031897,0.078003,0.057446,111.105430,91.390033,32.000000,32.000000,32.000000,32.000000,612.087805,32.000000,69.474248,70.368117,100.141391,16.780026,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,34.207222,0.712304,75.407308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.060610,70.526751,172.272785,152.309044,130.060747,131.272202,54.237577,14.128478,169.187972,5.681992,71.091122,57.614747,149.900111,172.599661,148.061012,170.019843,111.445390,167.407522,-0.072819,-1.759713,32.025740,-235.923096,158.997063,5.393367,34.103241,12.769035,12.814787,665.642578,1.458733,528979.128511,0.988555,22.521020,1.458055,3.027555,0.077002,0.056782,111.252750,91.449577,32.000000,32.000000,32.000000,32.000000,349.223574,32.000000,69.475265,70.363325,100.023603,15.812046,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,34.097435,0.715779,75.414451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.002554,70.301486,172.322935,152.251727,129.356053,130.997700,54.414741,14.129192,169.423381,5.659023,70.221701,57.720558,149.963344,172.642907,148.151431,170.067983,111.421385,167.394849,-0.072483,-1.772388,32.025740,-235.919769,159.355910,5.371030,34.133893,12.770675,10.684765,553.195172,0.401091,529713.025275,0.983738,23.090669,1.278634,3.022758,0.076446,0.056648,111.054929,91.562219,32.000000,32.000000,32.000000,32.000000,551.306183,32.000000,69.512386,70.292567,100.115521,14.825748,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,34.133622,0.715602,75.488247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
57.131050,70.144966,172.056166,152.069994,128.942542,130.768296,54.391839,14.130191,169.180368,5.626701,70.564324,57.663079,149.914442,172.346345,148.137836,169.866074,111.318854,167.284681,-0.072473,-1.777005,32.025740,-235.921711,159.178576,5.341357,34.092909,12.759226,61.052869,3162.294617,1.906334,529412.587763,0.993375,23.336435,1.213717,3.019119,0.077305,0.057699,111.361306,91.967168,32.000000,32.000000,32.000000,32.000000,491.653557,32.000000,69.507115,70.188158,100.113080,13.813795,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,34.013233,0.716455,75.411484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
58.508016,70.333509,172.823590,151.853599,128.732942,130.753631,54.222412,14.131618,170.026767,5.597755,70.985963,58.296388,149.923262,173.070818,148.233885,170.401581,111.239791,167.853533,-0.072176,-1.769365,32.025740,-235.919467,160.153408,5.313199,34.207889,12.744964,18.973874,985.841652,2.283173,528026.374426,0.988594,23.165349,1.232477,3.023074,0.076763,0.056751,111.793526,92.182827,32.000000,32.000000,32.000000,32.000000,151.644039,32.000000,69.511355,70.098219,100.197733,12.689047,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,34.200515,0.714696,75.399697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
59.611654,70.683005,173.709737,151.957043,128.768552,131.045674,54.417878,14.132046,170.824279,5.575431,70.798368,58.971745,149.937782,173.973418,148.319645,171.308496,111.214950,168.577607,-0.072494,-1.754835,32.025740,-235.924266,160.921172,5.291104,34.415473,12.850063,6.259988,324.087213,0.397183,526980.806523,0.984411,22.888970,1.289401,3.011605,0.077977,0.057030,111.375741,92.331726,32.000000,32.000000,32.000000,32.000000,231.384192,32.000000,69.506461,70.036485,100.267556,11.484094,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,34.361562,0.712934,75.388599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
60.306253,70.278022,174.898263,151.579902,129.181178,131.705965,54.306330,14.130762,171.969672,5.553088,70.174076,59.618424,149.826605,175.188062,148.332755,172.481471,111.349517,169.817932,-0.072378,-1.724829,32.025740,-235.928491,162.083047,5.270242,34.632217,12.896059,58.856545,3053.333952,1.251464,526316.114765,0.962120,21.805839,1.603710,2.953845,0.077679,0.057023,111.366247,92.564185,32.000000,32.000000,32.000000,32.000000,165.482623,32.000000,69.545667,69.963220,100.363326,10.048566,15.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,34.540749,0.694291,75.370870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.387730,69.048607,176.569915,150.881597,130.036181,132.755411,54.304637,14.129192,173.767221,5.541888,68.133555,60.572799,149.518793,176.889413,148.191917,174.139511,111.615338,171.261369,-0.072918,-1.688973,32.025740,-235.924180,163.629854,5.259100,34.974236,12.966485,19.428303,1007.924347,3.746662,527266.672336,0.941930,21.152476,1.927122,2.914023,0.076636,0.056351,111.473825,92.645349,32.000000,32.000000,32.000000,32.000000,362.264352,32.000000,69.536180,69.898131,100.352831,8.322505,17.682313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,34.854027,0.682567,75.340160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.933385,67.704651,177.515582,150.099525,131.949488,134.274995,54.593754,14.126623,174.614854,5.539213,66.356109,60.932953,148.977261,177.723091,147.746193,175.154254,111.772565,172.204291,-0.072960,-1.666844,32.025740,-235.922991,164.474895,5.256000,35.207910,13.036660,23.794071,1227.879610,0.397513,528327.686042,0.935428,20.123558,2.301775,2.900168,0.077249,0.057930,111.198902,92.675438,32.000000,32.000000,32.000000,32.000000,459.289858,32.000000,69.531550,69.927532,100.217571,6.666824,20.082313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,35.067218,0.677353,75.328841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
67.458805,65.100378,181.041965,143.008256,134.419307,136.415863,54.301018,14.133045,178.293878,5.521376,61.313849,62.893661,146.725717,181.433898,147.017127,178.475984,111.992016,175.571839,-0.072299,-1.647778,32.025740,-235.915589,168.236416,5.241080,36.123728,13.350515,14.974716,776.927737,1.196556,528812.095312,0.921264,17.933511,2.625063,2.876306,0.077591,0.056931,111.394788,92.778436,32.000000,32.000000,32.000000,32.000000,608.938273,32.000000,69.550703,70.059539,100.231540,4.415120,22.482313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,35.987364,0.666983,75.329344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
67.717672,63.643410,183.440701,138.111819,137.519177,139.443078,54.559850,14.129049,180.333014,5.549121,61.827577,63.256937,143.713453,183.770969,144.416617,180.704141,112.204445,177.764411,-0.072166,-1.625598,32.025740,-235.920239,170.134036,5.270151,36.668895,13.526185,65.805002,3397.940216,0.979489,531607.253641,0.914312,16.109759,2.850663,2.866234,0.077856,0.058510,111.244858,92.676686,32.000000,32.000000,32.000000,32.000000,499.247116,32.000000,69.557983,70.082167,100.277715,1.951878,24.882313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1655.273437,36.427721,0.664610,75.358315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
