OSU 80 Ton Compressor Load Stand
67.547137,60.962601,184.358286,136.350896,140.498287,142.829208,54.359366,14.134329,180.894635,5.599174,55.481101,64.043542,141.537972,184.526614,142.191932,181.468575,112.746887,178.700163,-0.071439,-1.628744,32.025740,-235.919369,170.157589,5.319604,36.617202,13.443858,9.370407,485.639559,1.447915,530040.068734,0.841428,8.819656,3.985728,2.683741,0.077054,0.057193,111.140104,92.042892,32.000000,32.000000,32.000000,32.000000,615.388039,32.000000,69.570138,69.964026,100.175286,0.000000,27.282313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,36.560803,0.602493,75.367418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
66.597965,57.657329,181.935542,140.811102,142.800328,145.733866,54.339509,14.133330,178.701613,5.636022,57.591365,62.808342,141.831848,182.172116,141.392674,179.143666,113.181045,176.448891,-0.071195,-1.661779,32.025740,-235.921348,168.623388,5.357705,36.135394,13.318836,41.014672,2126.441895,0.338116,538276.677652,0.848591,7.150427,4.644767,2.708904,0.077816,0.057676,110.918375,91.086252,32.000000,32.000000,32.000000,32.000000,357.608089,32.000000,69.532322,69.787614,99.978101,0.000000,29.682313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,36.013075,0.610791,75.330835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
66.107393,58.149906,178.597931,142.531188,144.304718,147.458090,54.533557,14.131475,175.786976,5.627146,53.103592,62.226260,141.975764,178.778650,140.916527,175.825688,113.542092,173.186792,-0.071542,-1.709122,32.025740,-235.918793,166.159956,5.351106,35.588387,13.280521,63.467307,3278.809889,2.430034,544766.560527,0.867887,4.609380,4.471800,2.729328,0.076308,0.056213,111.186173,90.031006,32.000000,32.000000,32.000000,32.000000,508.133973,32.000000,69.566636,69.696570,99.838333,0.000000,32.082313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,35.534603,0.622809,75.315033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
65.637963,58.796542,174.284124,142.334957,143.819399,147.323429,54.376766,14.130476,171.403893,5.538201,58.471917,59.933754,141.740248,174.148520,140.619630,171.349952,113.767540,168.746135,-0.071229,-1.780135,32.025740,-235.920608,162.210841,5.264681,34.587357,12.965530,18.797951,973.928620,0.562373,548849.012260,0.891344,2.086947,3.146269,2.731848,0.077227,0.055896,111.389689,89.182586,32.000000,32.000000,32.000000,32.000000,544.598185,32.000000,69.548899,69.566751,99.716901,0.000000,34.482313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,34.661660,0.640477,75.365475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
65.227217,60.588859,169.394743,143.064367,141.821477,145.504447,54.579357,14.134186,166.884309,5.374061,62.220165,57.697613,141.674262,169.376036,140.317467,166.777879,113.132580,164.616100,-0.071833,-1.854450,32.025740,-235.920655,157.840591,5.105337,33.658665,12.698986,50.559668,2609.791405,0.364833,555683.583263,0.907742,2.987459,1.478360,2.701633,0.076260,0.056377,111.107366,88.726302,32.000000,32.000000,32.000000,32.000000,762.360617,32.000000,69.518507,69.456228,99.516727,0.153895,36.982313,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,33.694816,0.651617,75.430211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
64.663732,63.854088,163.635226,144.914672,137.444517,142.133639,54.252023,14.133187,161.127861,5.174239,66.890550,55.092903,142.084164,163.457018,140.255239,161.066766,111.629688,158.997824,-0.071628,-1.907703,32.025740,-235.920837,152.497121,4.910002,32.475023,12.345320,6.543056,339.777549,1.213651,19641.933341,0.918818,4.026611,-0.556114,2.655234,0.077529,0.056455,111.373006,88.708044,32.000000,32.000000,32.000000,32.000000,639.521941,32.000000,69.557912,69.379375,99.018494,10.048566,38.357596,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,32.610630,0.658196,75.418567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
64.221948,66.688189,157.053178,146.613034,131.000157,137.601026,54.468298,14.135613,154.601452,4.999265,70.202348,52.677121,142.740529,156.507731,140.522862,154.426516,109.074191,152.494128,-0.071035,-1.945964,32.025740,-235.911224,146.313545,4.737552,31.279319,11.960479,6.271406,324.377775,0.438672,20946.385706,0.915561,6.164131,-1.635974,2.596995,0.076053,0.056755,111.101261,88.713546,32.000000,32.000000,32.000000,32.000000,593.512735,32.000000,69.538882,69.263580,98.528623,10.048566,38.008189,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,31.482738,0.658236,75.403822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
63.865984,69.147415,153.216605,148.321099,123.914379,131.455392,54.375882,14.133616,151.278406,4.822834,72.922300,50.957671,143.917415,152.763724,141.555733,150.973775,106.367383,149.451771,-0.070503,-1.984246,32.025740,-235.918612,143.210715,4.614246,30.592090,11.714851,48.153180,2494.874224,3.260329,25392.664512,0.917484,9.905631,-2.518420,2.530556,0.077355,0.057484,111.294611,88.568349,32.000000,32.000000,32.000000,32.000000,743.904516,32.000000,69.563976,69.217665,97.907048,11.156027,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,30.903187,0.654158,75.411007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
63.688649,70.880675,149.910629,141.629637,117.070052,126.518804,54.370473,14.134186,148.493676,4.551777,73.935275,50.604940,142.529117,149.589599,141.631763,147.639969,104.997283,145.648343,-0.069716,-2.006500,32.025740,-235.911997,141.783157,4.553503,30.050438,11.626754,18.366799,951.700644,3.203351,29479.776379,0.898913,13.115353,-2.804485,2.445475,0.075689,0.056324,111.781943,88.508837,32.000000,32.000000,32.000000,32.000000,458.017696,32.000000,69.538363,69.270952,97.144327,12.719258,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,30.350428,0.638112,75.411382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
63.454370,71.394483,147.140997,145.766446,112.418493,121.443706,54.363654,14.134615,145.683307,4.366501,73.455653,48.813519,143.005649,146.998021,140.988601,144.962335,103.475578,143.514725,-0.068649,-2.026417,32.025740,-235.915490,139.342893,4.532626,29.569928,11.473856,47.416268,2457.246474,0.393270,35461.220682,0.871677,15.878667,-1.458232,2.399033,0.077518,0.056484,111.274153,88.264286,32.000000,32.000000,32.000000,32.000000,334.468360,32.000000,69.559937,69.525893,96.141619,14.432614,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,29.915733,0.612792,75.402586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
63.116949,70.912149,144.355320,148.224704,109.395535,117.187528,54.523863,14.136898,142.972203,4.288387,72.361632,47.823959,144.001423,144.066569,141.797156,142.339524,102.364600,140.838065,-0.069055,-2.040994,32.025740,-235.917617,136.360676,4.171682,29.129319,11.324258,36.219330,1871.473938,0.976105,36370.946650,0.845732,17.763900,-1.818583,2.353804,0.075680,0.056001,111.015902,88.007407,32.000000,32.000000,32.000000,32.000000,337.767429,32.000000,69.600403,69.896345,95.329932,16.489933,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,29.488124,0.590698,75.473603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
63.066848,70.822975,142.961606,149.099585,107.445774,114.250403,54.334724,14.132902,141.448729,4.303775,71.976811,47.206274,144.613171,142.817363,142.462656,140.953797,101.249023,139.275936,-0.069200,-2.055484,32.025740,-235.921613,134.800145,3.304473,28.849505,11.270906,6.553030,339.777549,0.357306,36893.262965,0.816435,18.478974,-1.282508,2.318847,0.076415,0.056301,111.155531,87.830905,32.000000,32.000000,32.000000,32.000000,112.475946,32.000000,69.640150,70.284583,94.652986,18.459816,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,29.178362,0.566328,75.398188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.888712,70.373261,142.845113,149.300789,106.207625,111.123169,54.723661,14.133901,141.355915,4.417145,70.795121,47.695235,145.084567,142.853042,143.038670,140.992444,100.397166,139.172461,-0.069535,-2.064832,32.025740,-235.917184,134.454432,2.355187,28.834161,11.218564,8.493485,437.261024,0.443678,34887.514429,0.789170,18.287513,-1.423693,2.287109,0.076598,0.056314,110.705828,87.714827,32.000000,32.000000,32.000000,32.000000,170.102797,32.000000,69.641467,70.731279,93.995996,20.235965,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,29.163505,0.544956,75.392409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.889406,69.171151,143.724649,148.798629,105.495584,109.097709,54.665595,14.134472,142.325506,4.549851,68.571487,48.217068,145.228505,143.678409,143.460828,141.763740,99.861618,139.734254,-0.070967,-2.066042,32.025740,-235.915306,134.974664,1.329386,29.020794,11.303559,47.406181,2443.154228,2.364570,34463.222250,0.772567,18.241629,-1.047167,2.266827,0.076981,0.055752,110.585583,87.891800,32.000000,32.000000,32.000000,32.000000,415.937616,32.000000,69.621111,71.233590,93.256954,21.842587,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,29.345738,0.531048,75.402654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.737372,67.753216,144.743142,148.039182,105.723210,108.393568,54.479387,14.140180,143.297293,4.537793,66.668463,48.694008,145.148195,144.731389,143.554831,142.713908,99.643392,140.720222,-0.072053,-2.066156,32.025740,-235.911721,136.048572,1.019556,29.225746,11.326133,53.046073,2743.159259,1.777252,34400.265449,0.747523,17.946047,-0.244485,2.271395,0.076572,0.056747,110.275585,88.015579,32.000000,32.000000,32.000000,32.000000,114.221091,32.000000,69.657918,71.619110,92.623666,23.306098,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,29.543460,0.517601,75.479868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.774507,66.423065,145.772674,147.298269,106.772110,108.707596,54.477855,14.139324,144.470571,4.517622,65.418096,48.931123,144.974347,145.673601,143.557412,143.790666,99.587173,141.604457,-0.072509,-2.052713,32.025740,-235.912251,137.108901,1.453664,29.401398,11.400527,41.582628,2150.413241,0.313856,458137.282328,0.732223,16.743336,0.557712,2.285355,0.076752,0.056949,111.058621,88.355104,32.000000,32.000000,32.000000,32.000000,386.643467,32.000000,69.675662,71.945705,92.248815,24.678550,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,29.667581,0.507015,75.404751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.626467,65.676863,146.727676,146.880638,108.206180,109.632356,54.303448,14.137469,145.214318,4.602313,64.622255,49.258691,144.742307,146.701514,143.365500,144.617719,99.490153,142.558214,-0.073152,-2.033689,32.025740,-235.911982,137.166598,2.062113,29.522472,11.483827,21.217274,1100.758834,0.280819,453697.416887,0.729081,15.457212,1.241978,2.307128,0.075933,0.055846,110.923209,88.643849,32.000000,32.000000,32.000000,32.000000,380.600741,32.000000,69.638088,72.217853,91.855298,26.020139,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,29.818658,0.504217,75.404026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.673778,65.098447,147.569229,146.496834,109.375152,110.659866,54.415489,14.138182,146.076183,4.788948,64.188940,49.785377,144.558389,147.482529,143.232532,145.478470,99.421340,143.299387,-0.072887,-2.009563,32.025740,-235.911105,137.542088,2.714972,29.655609,11.442628,53.205537,2754.636449,0.360605,453185.439746,0.727997,14.094843,1.714071,2.322164,0.076336,0.056921,111.120160,89.014633,32.000000,32.000000,32.000000,32.000000,210.023347,32.000000,69.627535,72.293410,91.588422,27.261017,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,29.945447,0.505430,75.409507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.547864,64.877521,151.308490,141.429807,110.252914,112.178889,54.415888,14.137183,149.632400,5.128537,64.066040,51.763680,142.960614,151.429983,143.015671,149.192402,99.408035,146.947308,-0.072229,-1.984630,32.025740,-235.915698,141.522000,3.096773,30.441806,11.755780,30.179014,1562.461492,0.718958,456265.069696,0.736954,13.477164,2.257482,2.342902,0.076159,0.056488,110.891218,89.103032,32.000000,32.000000,32.000000,32.000000,231.417756,32.000000,69.599508,72.179803,91.373042,27.933600,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,30.675084,0.511570,75.405518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.572291,64.491404,155.137863,136.590713,111.714047,114.596380,54.489398,14.136898,153.402943,5.733454,63.723076,53.687305,140.630780,155.266423,141.124240,152.943718,99.541451,150.667116,-0.072323,-1.966597,32.025740,-235.911736,144.727132,3.292561,31.112123,11.954601,50.363939,2603.980170,0.290542,459813.070698,0.740480,12.857649,2.671644,2.354561,0.077121,0.056939,111.714061,89.209233,32.000000,32.000000,32.000000,32.000000,273.376012,32.000000,69.623281,72.232474,91.254729,27.996571,37.862632,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.271133,0.516221,75.411706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.544586,63.424192,158.527103,135.068042,113.976294,117.827272,54.390160,14.133045,156.306314,6.212475,61.879476,54.617143,138.926130,158.522004,139.496938,156.307652,99.808117,153.870290,-0.072236,-1.944637,32.025740,-235.915426,147.403161,3.645913,31.731125,12.061305,23.472540,1215.821296,0.535533,465973.545964,0.751872,12.746158,4.365430,2.419083,0.076593,0.056459,111.055903,88.721440,32.000000,32.000000,32.000000,32.000000,252.305484,32.000000,69.627516,72.329807,91.317138,27.925086,37.284274,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,31.839343,0.526872,75.408842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.595932,59.218119,161.926534,133.117659,117.799940,121.763539,54.320549,14.138039,159.546390,6.107831,54.561293,56.301255,137.464515,161.949362,138.277557,159.542880,100.194580,157.123612,-0.072092,-1.909440,32.025740,-235.917129,150.286766,4.117992,32.696364,12.357220,22.677774,1176.159614,0.336561,475177.442016,0.765858,12.338796,5.913678,2.479338,0.076853,0.056403,110.582758,87.951076,32.000000,32.000000,32.000000,32.000000,243.523569,32.000000,69.592820,72.426392,91.363827,27.925086,37.182167,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.606339,0.542050,75.415056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.461904,50.440210,165.509488,131.756920,122.473137,125.936293,54.518976,14.137041,162.458009,6.022973,47.668899,55.270077,135.827365,165.380706,136.603301,162.814326,100.639509,160.508063,-0.071371,-1.833604,32.025740,-235.914207,152.590711,4.419663,33.085929,12.456946,24.427787,1262.311180,0.758154,486358.109194,0.786876,11.295680,7.070333,2.534626,0.076154,0.057075,110.905865,86.740435,32.000000,32.000000,32.000000,32.000000,254.027594,32.000000,69.633847,72.221901,91.526024,27.925086,38.007978,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,33.171375,0.558925,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.563968,47.154957,165.887488,133.705466,127.050786,129.096408,54.170805,14.133616,163.095422,5.590101,47.753468,56.307552,135.729680,165.931181,135.886078,163.374970,101.363562,160.955345,-0.071119,-1.779963,32.025740,-235.922370,153.353317,4.771656,33.116347,12.534225,22.310771,1160.323997,0.817788,494826.020608,0.803556,7.044957,8.106900,2.586854,0.078336,0.055965,110.775473,85.548484,32.000000,32.000000,32.000000,32.000000,807.092560,32.000000,69.607956,72.310308,91.621429,27.925086,39.004284,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,33.216524,0.568773,75.425821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.440689,46.411118,165.191470,133.811941,130.455076,131.351176,54.359057,14.138325,162.533657,5.269884,46.292293,55.829497,135.207968,165.238526,135.111823,162.661107,102.341145,160.283912,-0.070170,-1.748379,32.025740,-235.912433,153.042477,4.883663,32.961556,12.432100,15.784021,818.042228,0.021956,-121472.664542,0.013532,-1.616350,9.119090,2.649767,0.076268,0.057016,111.293162,84.646455,32.000000,32.000000,32.000000,32.000000,385.081764,32.000000,69.589795,72.504469,91.834019,27.925086,40.028102,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,33.063013,0.016169,75.420622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.351859,45.901070,164.039430,134.082875,131.914983,132.338988,54.461712,14.134329,161.331175,5.290608,46.758688,54.720925,134.977511,163.885935,134.633735,161.512839,103.316322,159.206281,-0.069719,-1.753014,32.025740,-235.919206,151.864228,4.876895,32.746002,12.429035,22.576624,1167.878604,0.024584,-134658.958958,0.013890,-4.990413,8.585879,2.651486,0.077749,0.055875,110.083873,84.019730,32.000000,32.000000,32.000000,32.000000,175.755452,32.000000,69.558112,72.438554,92.012843,27.925086,40.792434,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.839364,0.016512,75.475734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.449747,46.534855,162.735575,134.293332,132.205800,131.926501,54.734128,14.138039,160.002543,5.199698,46.762174,53.602842,134.794511,162.588162,134.308052,160.184364,104.152094,158.117258,-0.069910,-1.814362,32.025740,-235.913208,150.441604,4.818208,32.481081,12.346131,19.680747,1013.009178,0.035125,-141401.305224,0.014068,-5.626966,7.321665,2.645574,0.077083,0.055810,110.017370,83.908787,32.000000,32.000000,32.000000,32.000000,708.685739,32.000000,69.587500,72.574992,92.199778,27.925086,41.233686,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.672961,0.016768,75.413044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.387709,46.927808,161.252706,134.332636,131.245044,131.077410,54.720902,14.132189,158.785131,5.086417,44.758408,54.059126,134.582609,161.162883,134.006302,158.923578,104.763888,156.649260,-0.069394,-1.855227,32.025740,-235.918733,149.515374,4.777929,32.192180,12.263336,16.995248,874.992336,0.024460,-146295.372231,0.014136,-6.059609,5.884569,2.630867,0.076552,0.056623,110.000020,83.813755,32.000000,32.000000,32.000000,32.000000,810.355382,32.000000,69.583766,72.500943,92.172373,27.925086,41.373593,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,32.327588,0.016816,75.399688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.374192,47.141206,160.235782,134.222250,130.022578,129.896416,54.750394,14.134900,157.689216,5.001541,47.274902,52.821139,134.433534,160.056488,133.826152,157.882413,105.248435,155.703053,-0.069874,-1.884461,32.025740,-235.917818,148.128299,4.731990,31.990059,12.203331,16.301392,838.817395,0.027616,-146399.204117,0.014036,-5.511118,4.579606,2.605864,0.077369,0.056113,110.137114,83.732039,32.000000,32.000000,32.000000,32.000000,255.921814,32.000000,69.563777,72.517843,91.989110,27.925086,41.255441,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.145535,0.016635,75.413735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.251830,46.526056,159.391857,134.222807,128.715125,128.700597,54.287080,14.136470,156.852188,4.965450,50.034929,52.768942,134.249823,159.214613,133.653840,156.983364,105.474777,154.886787,-0.070065,-1.904462,32.025740,-235.913308,147.537440,4.697017,31.780239,12.079353,22.946547,1190.832984,0.031348,-146030.077861,0.013957,-5.064121,3.331490,2.584687,0.076240,0.055652,110.086452,83.750079,32.000000,32.000000,32.000000,32.000000,572.898279,32.000000,69.555563,72.563439,91.958038,27.925086,40.921143,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.927350,0.016480,75.407785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.345139,50.827086,157.443244,135.678346,127.063088,127.249716,54.460218,14.130191,154.995307,4.933941,53.049239,52.177238,134.519238,157.267560,133.516124,155.025254,105.459208,153.065434,-0.070199,-1.910117,32.025740,-235.922037,145.706556,4.667495,31.348934,11.969873,44.725799,2313.708958,0.032069,-145416.068102,0.013828,-4.838941,2.434424,2.568944,0.077430,0.056645,109.534502,83.616513,32.000000,32.000000,32.000000,32.000000,653.955207,32.000000,69.549658,72.587754,91.880741,27.925086,40.202863,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,31.556987,0.016263,75.404470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.343718,51.352132,156.328373,135.947692,125.827122,125.860424,54.568537,14.139467,153.953190,4.901844,53.182936,51.612785,134.670947,156.208952,133.650277,153.997009,105.414961,152.069800,-0.070070,-1.910124,32.025740,-235.908841,144.783379,4.643188,31.143712,11.902385,11.032943,569.611912,0.022379,-146180.612196,0.013805,-5.347359,1.850701,2.560436,0.076373,0.056783,109.822760,83.825955,32.000000,32.000000,32.000000,32.000000,882.324748,32.000000,69.541773,72.501708,91.829331,27.925086,39.216627,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,31.354686,0.016084,75.399603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.286813,52.106208,155.380018,136.452399,124.263519,124.376156,54.356970,14.139609,153.080904,4.866412,52.801457,51.279118,134.898592,155.283367,133.775843,153.112994,105.227330,151.148939,-0.069687,-1.913448,32.025740,-235.912946,143.941623,4.616938,31.057923,11.853937,12.128213,628.595952,0.011187,-133836.218473,0.013697,-1.127734,1.063714,2.525349,0.078925,0.056251,109.340116,83.977830,32.000000,32.000000,32.000000,32.000000,485.441920,32.000000,69.520948,72.636503,91.826506,28.537055,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.225678,0.015855,75.406345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.179067,51.166104,155.127384,136.113599,123.474186,123.121266,54.588702,14.132189,153.023962,4.826663,48.714836,51.610705,134.848587,154.985419,133.806928,152.793632,104.935038,150.754474,-0.069850,-1.913587,32.025740,-235.917916,143.982171,4.585291,31.039749,11.925590,52.465648,2707.710723,0.044374,-130989.475796,0.013531,-0.601450,0.666213,2.507524,0.077745,0.056796,109.293898,83.992727,32.000000,32.000000,32.000000,32.000000,415.022310,32.000000,69.516141,72.738843,91.895478,29.196543,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,31.241491,0.015614,75.483380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.214882,49.938628,155.054104,135.458641,122.470253,122.289429,54.541738,14.136898,152.687250,4.794155,46.825215,51.021705,134.750868,154.883634,133.867143,152.682464,104.583895,150.598718,-0.070123,-1.923270,32.025740,-235.915003,143.701026,4.555461,30.949957,11.881975,34.118943,1762.367992,1.469251,481410.528323,0.807391,0.202262,0.443336,2.494589,0.076945,0.057081,109.189207,84.078495,32.000000,32.000000,32.000000,32.000000,580.560772,32.000000,69.516473,72.599365,91.756361,29.823249,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.114214,0.570665,75.472385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.196778,49.258271,154.858681,135.073896,121.908481,121.914055,54.672604,14.142891,152.740967,4.767840,43.469562,51.405041,134.482427,154.765303,133.614573,152.466807,104.337696,150.534355,-0.070946,-1.936930,32.025740,-235.907213,143.838526,4.530195,31.024044,11.919911,42.075239,2168.137509,0.009026,-127428.232243,0.013228,-0.643765,0.559208,2.494849,0.076990,0.056256,109.533369,84.124450,32.000000,32.000000,32.000000,32.000000,572.705509,32.000000,69.585631,72.553687,91.555903,30.466805,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,31.235866,0.015158,75.446576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.179245,48.250119,155.232582,134.861740,121.775373,121.882951,54.658438,14.141464,153.101227,4.744194,44.027126,51.359268,134.337801,155.248906,133.462019,152.882442,103.958978,150.743345,-0.070941,-1.932591,32.025740,-235.910110,144.149711,4.505221,31.049918,11.861312,46.151328,2378.794795,0.013740,-128689.942856,0.013125,-1.902527,0.840597,2.492235,0.077596,0.056061,108.981353,84.234475,32.000000,32.000000,32.000000,32.000000,500.222307,32.000000,69.609050,72.825196,91.468323,31.040991,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.197605,0.015067,75.404521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.134217,49.462948,154.474416,134.731829,121.419983,121.810752,54.372076,14.143034,152.238867,4.721353,50.597407,50.757707,134.048593,154.413247,133.214962,152.090795,103.799880,150.220422,-0.070642,-1.931402,32.025740,-235.909847,143.413313,4.480001,30.828775,11.793337,15.246658,790.003017,0.011077,-129334.418617,0.013040,-2.567071,1.057953,2.489818,0.076371,0.057298,108.730221,84.300289,32.000000,32.000000,32.000000,32.000000,390.767148,32.000000,69.551806,72.778095,91.406512,31.797988,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.037387,0.014921,75.404470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.111321,47.224533,154.819980,134.116604,121.445529,121.817305,54.663014,14.136612,152.761819,4.695197,45.317553,51.262476,133.797478,154.703896,133.014193,152.513822,103.640820,150.403523,-0.070563,-1.922071,32.025740,-235.913329,144.140943,4.452059,31.044960,11.895065,54.549729,2811.441276,0.010125,-130801.198173,0.013019,-3.559905,1.530287,2.496534,0.077741,0.056895,108.749848,84.386974,32.000000,32.000000,32.000000,32.000000,321.905761,32.000000,69.559667,72.599381,91.394953,32.416361,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,31.223605,0.014978,75.407265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.098306,49.320169,154.074548,134.632307,121.723667,121.727328,54.674132,14.141179,152.043175,4.663968,48.183019,50.926087,133.754906,153.934541,132.765355,151.749782,103.489778,149.734069,-0.070099,-1.915837,32.025740,-235.911376,143.437727,4.419373,30.904972,11.886500,25.413619,1309.527468,0.030438,-127453.449753,0.013105,-2.307726,1.454963,2.486141,0.076758,0.056842,108.606377,84.436995,32.000000,32.000000,32.000000,32.000000,140.328828,32.000000,69.527205,72.790396,91.435670,33.226041,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,31.073916,0.014952,75.480772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.181965,49.445891,153.657534,134.654609,121.669201,121.479243,54.534683,14.134472,151.602705,4.632429,50.139165,50.747033,133.579510,153.597719,132.614468,151.329761,103.353233,149.398921,-0.070073,-1.928436,32.025740,-235.916613,142.872038,4.387908,30.762099,11.793175,53.833907,2781.077571,0.008514,-132413.124679,0.012991,-4.526122,1.696175,2.492621,0.076825,0.056676,108.546017,84.392103,32.000000,32.000000,32.000000,32.000000,310.466686,32.000000,69.545502,72.928135,91.545335,34.025879,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,30.954681,0.014874,75.404180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.092441,44.939383,154.464885,133.393300,121.502792,121.334377,54.438930,14.137897,152.351731,4.608412,46.094009,50.768326,133.425098,154.347583,132.785289,152.055833,103.262190,150.113423,-0.069986,-1.927390,32.025740,-235.912371,143.416823,4.362825,30.868622,11.796529,9.577825,495.663940,0.018177,-126974.208526,0.013021,-2.419105,1.546489,2.481139,0.076579,0.056056,107.715014,84.309672,32.000000,32.000000,32.000000,32.000000,977.537593,32.000000,69.557727,72.970910,91.491098,34.635798,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,31.109707,0.014866,75.405714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.181796,46.807912,154.174068,133.500605,121.418738,121.222218,54.493780,14.139467,152.135929,4.584780,43.082621,50.920313,133.092224,154.022473,132.278241,151.708954,103.134861,149.753251,-0.069357,-1.927498,32.025740,-235.908351,143.680263,4.337010,30.980014,11.858030,17.292834,894.024132,0.008519,-126118.554847,0.013030,-2.366511,1.532101,2.471095,0.077516,0.057115,107.487723,84.197097,32.000000,32.000000,32.000000,32.000000,163.598836,32.000000,69.528617,72.937783,91.253152,35.410435,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,31.191673,0.014816,75.482314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.994068,46.494159,154.263028,133.354001,121.492810,121.296990,54.671190,14.136898,152.202495,4.565511,44.400132,50.737764,132.881114,154.125581,132.071503,151.925266,103.060928,149.812550,-0.070395,-1.919161,32.025740,-235.914350,143.431325,4.316982,30.966059,11.847501,18.056770,930.489635,0.047971,-136409.224019,0.012947,-6.794763,1.944611,2.487660,0.075284,0.055653,107.474158,84.223981,32.000000,32.000000,32.000000,32.000000,763.633037,32.000000,69.571392,72.981212,91.059578,36.124868,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.161021,0.014769,75.411195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.075918,47.544099,153.441956,133.405842,121.676914,121.261090,54.618017,14.139324,151.440197,4.540270,47.392420,50.278055,132.814653,153.254953,131.950742,151.095198,102.949235,149.012812,-0.070923,-1.916548,32.025740,-235.911597,142.913274,4.290425,30.745961,11.810718,53.904905,2780.496447,0.026507,-131588.925650,0.012959,-5.004342,1.910037,2.479408,0.075917,0.055878,107.628122,84.298803,32.000000,32.000000,32.000000,32.000000,758.152516,32.000000,69.604663,73.125979,91.025302,37.037321,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,30.954068,0.014696,75.404708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.134176,48.531229,152.741873,133.711598,122.030579,121.022621,54.613273,14.139181,150.819809,4.501188,42.569860,50.379923,132.756285,152.491195,131.761771,150.461232,102.915632,148.521314,-0.071014,-1.924786,32.025740,-235.915824,142.675572,4.251768,30.688480,11.824872,52.421672,2704.223981,0.025460,-132196.736131,0.012919,-5.153892,2.010646,2.488351,0.076147,0.056480,107.592699,84.307729,32.000000,32.000000,32.000000,32.000000,937.228735,32.000000,69.550728,73.011903,90.989618,38.017361,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,30.914510,0.014753,75.407257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.029903,47.334261,152.850657,133.447091,121.454336,120.637336,54.443017,14.141750,150.988103,4.462716,43.077101,50.191303,132.666632,152.640172,131.696389,150.500797,102.837310,148.546247,-0.070988,-1.931791,32.025740,-235.905578,142.754010,4.213880,30.630278,11.787495,55.141558,2853.427452,0.008455,-129440.135318,0.012948,-4.175592,1.761902,2.471844,0.075768,0.056268,107.235682,84.306478,32.000000,32.000000,32.000000,32.000000,971.698324,32.000000,69.564515,73.057883,90.949096,38.861176,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,30.821058,0.014725,75.413598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.092029,45.993178,153.056225,132.831440,120.863882,120.303786,54.337736,14.146459,151.328840,4.414948,41.635013,50.827244,132.355363,152.957820,131.525315,150.728623,102.723508,148.651349,-0.070797,-1.944136,32.025740,-235.903155,143.127295,4.166758,30.780417,11.807707,13.401669,694.844036,0.008621,-126791.000824,0.012944,-3.239407,1.573270,2.458259,0.075971,0.056606,107.266355,84.286133,32.000000,32.000000,32.000000,32.000000,690.161533,32.000000,69.563853,73.082030,90.976286,39.738078,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,30.947127,0.014619,75.487284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.994514,44.472615,153.237962,132.669526,120.715141,120.277073,54.339335,14.141893,151.438843,4.377367,42.339941,50.899673,132.193771,153.238055,131.308484,150.926639,102.642140,148.816227,-0.070841,-1.939383,32.025740,-235.905925,143.372361,4.128335,30.772142,11.803524,15.377585,797.267061,0.008173,-129005.860475,0.012919,-4.345164,1.662877,2.464145,0.077293,0.057221,107.190947,84.284237,32.000000,32.000000,32.000000,32.000000,625.671343,32.000000,69.575230,73.154959,91.087377,40.563645,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.032230,0.014623,75.406183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.989187,42.396509,153.893819,131.391081,120.362343,120.560658,54.383065,14.141607,152.071224,4.351453,45.867115,50.364318,131.740128,153.760097,131.127514,151.470050,102.459327,149.403118,-0.071528,-1.922115,32.025740,-235.910784,143.730372,4.101400,30.830037,11.879288,46.591874,2413.662208,0.033512,-131546.754721,0.012882,-5.740605,1.824243,2.464990,0.076554,0.056065,107.487347,84.147737,32.000000,32.000000,32.000000,32.000000,457.267266,32.000000,69.533321,73.088008,91.072202,41.195652,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,31.071392,0.014512,75.410607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.971121,43.757138,153.202557,132.209165,121.112490,120.861692,54.412966,14.144319,151.360204,4.335252,48.876815,49.914641,131.644184,153.056448,130.775979,150.914397,102.405916,148.890968,-0.072273,-1.898723,32.025740,-235.908563,143.185360,4.086096,30.647533,11.841082,54.353512,2814.201613,0.029236,-134869.345973,0.012849,-7.175827,1.980174,2.471799,0.075232,0.055575,107.103814,84.160943,32.000000,32.000000,32.000000,32.000000,225.270461,32.000000,69.540465,72.926427,91.031452,42.102459,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,30.857606,0.014487,75.411502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.024072,46.426791,152.890411,132.306696,121.542027,120.790176,54.464290,14.144033,150.931876,4.321128,46.283764,49.495429,131.591666,152.682043,130.692757,150.613416,102.368280,148.597829,-0.073091,-1.892563,32.025740,-235.905581,142.834609,4.074216,30.667367,11.821104,54.848540,2837.155993,0.009711,-139615.713933,0.012829,-9.247269,2.427898,2.482591,0.077030,0.056337,107.193221,84.172304,32.000000,32.000000,32.000000,32.000000,361.225437,32.000000,69.538545,72.820717,91.011544,42.975974,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,30.898553,0.014562,75.423494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.962012,43.760162,153.643889,131.826858,121.252705,120.733629,54.488486,14.142463,151.780998,4.323570,43.610116,50.082533,131.505651,153.465518,130.639198,151.334982,102.412663,149.202209,-0.073168,-1.886192,32.025740,-235.906988,143.472622,4.076973,30.807770,11.832085,28.772204,1487.641835,0.008302,-136647.178823,0.012880,-7.870816,2.250179,2.472161,0.076379,0.056666,106.817792,84.017223,32.000000,32.000000,32.000000,32.000000,497.964287,32.000000,69.519814,72.774763,90.951226,43.712457,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,31.066668,0.014623,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.971000,44.786263,153.554439,132.042251,121.644004,120.495433,54.525071,14.147886,151.911941,4.330917,42.360405,50.594599,131.386767,153.592812,130.462750,151.444385,102.390383,149.067897,-0.072488,-1.887413,32.025740,-235.903362,143.741872,4.085169,30.836564,11.860068,45.093975,2329.980417,0.008219,-130208.089830,0.012912,-5.247529,2.155253,2.465017,0.075790,0.056480,106.630112,83.942624,32.000000,32.000000,32.000000,32.000000,471.972448,32.000000,69.589578,72.992297,91.067949,44.599631,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.058464,0.014590,75.400140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.896329,42.538851,154.253542,131.311118,121.248309,120.615184,54.362818,14.144033,152.278601,4.333352,46.823932,49.669725,131.113452,154.184409,130.364400,151.883671,102.329561,149.769734,-0.071140,-1.878183,32.025740,-235.910319,144.112142,4.087367,30.937048,11.878188,18.145550,940.368735,0.015741,-136503.049780,0.012849,-7.859813,2.383965,2.479647,0.076307,0.056362,106.596223,84.015216,32.000000,32.000000,32.000000,32.000000,782.384604,32.000000,69.569006,73.044165,90.979202,45.195399,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,31.138664,0.014578,75.404700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.976197,42.175033,154.548144,131.052846,121.296787,120.919246,54.253271,14.145460,152.710849,4.335824,44.494216,50.432334,130.920487,154.495012,130.203400,152.223278,102.403839,150.184650,-0.070464,-1.857020,32.025740,-235.901377,144.472845,4.089755,30.962110,11.869732,17.339612,900.416491,0.010026,-133777.183182,0.012835,-6.841585,2.345626,2.477844,0.075723,0.055824,106.410718,83.828177,32.000000,32.000000,32.000000,32.000000,522.607339,32.000000,69.550320,72.946993,90.917582,45.833538,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,31.198164,0.014557,75.392656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.930884,42.460810,154.842734,131.041981,121.571817,121.278586,54.718714,14.146745,153.074637,4.322254,43.754979,50.103221,130.740119,154.756887,129.925023,152.490869,102.398867,150.319792,-0.070123,-1.849372,32.025740,-235.907117,145.076838,4.075644,31.139385,11.983504,40.680111,2094.480100,0.025074,-139013.547614,0.012842,-9.023560,2.722753,2.492127,0.076263,0.056586,106.975898,83.852086,32.000000,32.000000,32.000000,32.000000,857.198303,32.000000,69.571738,72.916225,90.915380,46.492377,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,31.308131,0.014612,75.412226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.885621,42.447345,155.017841,130.661420,121.755376,121.569547,54.435375,14.150169,153.185767,4.289622,45.146949,49.933812,130.579709,154.901813,129.830389,152.716923,102.340823,150.508332,-0.069950,-1.847312,32.025740,-235.903039,145.194474,4.043776,31.116630,11.937039,53.957637,2792.554761,0.026346,-140401.540806,0.012893,-9.457367,2.834947,2.493669,0.076502,0.057331,106.170839,83.682546,32.000000,32.000000,32.000000,32.000000,614.694914,32.000000,69.548973,73.266468,90.996685,47.124802,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,31.312747,0.014643,75.407334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
