OSU 80 Ton Compressor Load Stand
61.960764,42.152776,155.104892,130.784835,121.915225,121.862156,54.377446,14.145888,153.098950,4.282020,41.961585,50.249370,130.492381,154.982760,129.626110,152.767565,102.479266,150.727853,-0.071035,-1.844460,32.025740,-235.903563,144.739875,4.035844,31.139601,11.959938,51.334442,2659.622749,0.011309,-140121.376481,0.012827,-9.131890,2.900569,2.500251,0.075705,0.056251,105.848486,83.408659,32.000000,32.000000,32.000000,32.000000,680.601282,32.000000,69.546373,73.328772,91.108599,47.763443,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,31.312387,0.014694,75.404282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.850144,42.109362,155.530861,130.248013,122.110263,121.977384,54.637123,14.151454,153.425997,4.310723,43.532244,49.992437,130.255257,155.458469,129.506314,153.138854,102.552136,151.018764,-0.071615,-1.846686,32.025740,-235.900121,144.830609,4.063200,31.190050,11.911364,28.101231,1448.997119,0.008570,-140338.930494,0.012925,-9.105677,3.043163,2.504909,0.076948,0.056136,105.736317,83.263777,32.000000,32.000000,32.000000,32.000000,440.262933,32.000000,69.516661,73.416570,91.272297,48.314598,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.341668,0.014767,75.411033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.925689,42.179979,155.687608,130.187007,122.074985,122.200462,54.647339,14.144747,153.531572,4.365863,43.648131,49.811434,130.096991,155.520140,129.332321,153.303927,102.615411,151.080291,-0.071875,-1.841769,32.025740,-235.906175,145.192314,4.115821,31.248270,11.993781,19.925709,1027.246705,0.009023,-141713.448804,0.012964,-9.466106,3.003062,2.503276,0.076897,0.056892,105.906105,83.248802,32.000000,32.000000,32.000000,32.000000,721.494034,32.000000,69.607541,73.516949,91.382133,48.850830,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.419235,0.014793,75.413590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.920793,41.952742,156.139849,130.124609,122.289452,122.435044,54.698809,14.148457,153.864608,4.443804,43.653832,50.636754,129.978779,156.138277,129.185997,153.818574,102.613972,151.640326,-0.071366,-1.838000,32.025740,-235.899034,144.872481,4.191918,31.258458,11.948543,55.338576,2850.231273,0.016591,-142093.203608,0.012914,-9.412546,3.060349,2.514640,0.077069,0.056447,106.613196,83.250191,32.000000,32.000000,32.000000,32.000000,289.062103,32.000000,69.552006,73.682316,91.371366,49.366315,39.076657,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,31.441755,0.014875,75.402185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.925909,42.085181,156.626031,129.637704,122.590835,122.772926,54.533036,14.149884,154.145023,4.580180,42.732556,50.603419,129.840766,156.557827,129.107627,154.253035,102.780971,152.217177,-0.070542,-1.836322,32.025740,-235.900547,144.821860,4.322710,31.344445,12.009684,25.094942,1296.452188,0.023466,-142351.347085,0.012936,-9.408168,3.024580,2.514104,0.076260,0.056564,106.565039,83.192572,32.000000,32.000000,32.000000,32.000000,375.169060,32.000000,69.560819,73.791473,91.477801,49.501872,38.334230,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.553850,0.014882,75.402185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.835823,42.075015,156.816033,129.730737,122.768465,123.101092,54.670112,14.151026,154.288846,4.688093,42.944289,49.949775,129.721434,156.678713,128.913561,154.460508,102.927231,152.346299,-0.069866,-1.827174,32.025740,-235.900386,144.883208,4.425796,31.479438,12.013921,16.415630,845.936158,0.008505,-143148.708209,0.012944,-9.631114,3.275982,2.521606,0.075809,0.056740,105.798784,82.987083,32.000000,32.000000,32.000000,32.000000,367.119192,32.000000,69.535255,73.641684,91.594404,49.501872,37.287862,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,31.669929,0.014969,75.409481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.824648,42.301158,157.576348,129.190110,123.241273,123.446529,54.419905,14.148457,154.996903,4.821850,42.893733,50.467169,129.516320,157.577335,128.779679,155.292715,103.000441,153.083374,-0.069441,-1.823051,32.025740,-235.904424,145.767570,4.554394,31.586936,12.049459,45.206248,2340.295360,0.018907,-143615.559925,0.013022,-9.503158,3.365729,2.529249,0.075664,0.055545,105.794119,82.778749,32.000000,32.000000,32.000000,32.000000,293.827492,32.000000,69.532106,73.737290,91.569026,49.501872,36.322739,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,31.759144,0.015037,75.406805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.860220,42.332483,157.917342,129.779760,123.560122,123.759489,54.566048,14.148742,155.404801,4.903683,43.303986,50.152325,129.543368,157.875181,128.646665,155.629225,103.123670,153.445564,-0.070251,-1.817748,32.025740,-235.900709,145.934930,4.631221,31.635527,12.048792,38.948649,2010.943590,0.029069,-144350.753561,0.013024,-9.434328,3.276839,2.536006,0.079060,0.056999,105.513525,82.442074,32.000000,32.000000,32.000000,32.000000,761.885748,32.000000,69.548171,73.954436,91.631565,49.501872,35.508318,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1669.921875,31.758315,0.015067,75.405723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.846737,42.321767,158.180939,129.887558,123.836805,123.987503,54.367640,14.144604,155.834262,4.938386,43.624817,50.742871,129.627176,158.147011,128.667637,155.946969,103.249805,153.789945,-0.070162,-1.822333,32.025740,-235.906644,146.361694,4.664474,31.696687,12.104542,11.045593,572.372249,0.010672,-144371.842088,0.013125,-9.198379,3.530421,2.548763,0.075824,0.056171,105.523433,82.406034,32.000000,32.000000,32.000000,32.000000,408.764841,32.000000,69.574728,73.687576,91.656600,49.501872,34.702718,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,31.833159,0.015191,75.405876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.779645,42.648770,158.933680,129.363629,124.059883,124.330133,54.706425,14.149313,156.442873,4.970752,43.549829,50.588229,129.441217,158.982733,128.662905,156.602288,103.396244,154.377097,-0.070104,-1.820950,32.025740,-235.900464,146.850985,4.694413,31.777463,12.129135,20.596104,1060.661309,0.012457,-144959.470654,0.013124,-9.198262,3.567339,2.552809,0.076245,0.057069,106.081289,82.374450,32.000000,32.000000,32.000000,32.000000,224.621030,32.000000,69.552651,73.647014,91.555343,49.501872,34.046714,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,31.921508,0.015278,75.405100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.878067,42.695761,159.390602,129.476990,124.145715,124.568471,54.437598,14.148885,156.912491,5.002784,44.179546,51.027844,129.425567,159.479276,128.539195,157.105789,103.532534,154.952419,-0.070280,-1.817392,32.025740,-235.904160,147.519671,4.725344,31.913881,12.158092,29.427489,1522.945091,0.044151,-145546.120918,0.013196,-9.197151,3.593216,2.557628,0.076313,0.056971,105.675668,81.979461,32.000000,32.000000,32.000000,32.000000,381.740638,32.000000,69.545459,73.697284,91.629156,49.501872,33.533828,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,32.026607,0.015320,75.442902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.752074,42.716646,159.951154,129.285920,124.383189,125.016950,54.662332,14.147315,157.571045,5.042996,43.423628,51.219413,129.258692,159.988910,128.414848,157.684097,103.775616,155.486279,-0.070713,-1.804001,32.025740,-235.901156,148.083772,4.761356,32.064958,12.183623,22.998047,1185.312310,0.023948,-145484.322087,0.013157,-8.811266,3.705361,2.572590,0.075870,0.056333,105.489260,81.784289,32.000000,32.000000,32.000000,32.000000,481.477833,32.000000,69.555457,73.816293,91.940695,49.501872,33.191496,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.185833,0.015451,75.488179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.008000,0.082000,0.000000
61.756992,43.482844,160.810713,128.564592,124.913428,125.510172,54.661178,14.147315,158.097640,5.083398,43.755027,50.923939,129.054562,160.819104,128.281204,158.430701,103.839793,156.389653,-0.071256,-1.791076,32.025740,-235.904259,148.399648,4.798125,32.213745,12.290471,20.486050,1055.867040,0.016860,-145989.067989,0.013248,-8.850637,3.821731,2.575882,0.076284,0.056309,105.084736,81.071419,32.000000,32.000000,32.000000,32.000000,184.260919,32.000000,69.551807,74.168661,92.231411,49.501872,33.027378,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.360584,0.015492,75.409882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.008000,0.082000,0.000000
61.722474,43.666988,161.380800,128.822478,125.662998,126.189293,54.481922,14.149313,158.719066,5.132945,44.202314,51.064983,128.952263,161.361751,128.095957,159.096674,104.146073,156.918102,-0.071229,-1.797203,32.025740,-235.900464,149.116444,4.844709,32.266105,12.234866,8.762202,453.096641,0.021801,-147015.284334,0.013241,-8.719178,3.812471,2.590215,0.076693,0.056435,104.974996,80.747242,32.000000,32.000000,32.000000,32.000000,407.702726,32.000000,69.581093,74.270040,92.420505,49.501872,33.052737,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,32.364497,0.015578,75.434182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.008000,0.082000,0.000000
61.828374,43.659567,161.632037,129.712074,126.006092,126.716127,54.408396,14.145175,158.844206,5.181003,45.843841,50.818163,129.187371,161.545899,128.146711,159.245898,104.303878,157.089937,-0.070692,-1.803681,32.025740,-235.907707,149.096643,4.891309,32.300813,12.249200,20.893535,1081.872319,0.024816,-145862.981515,0.013309,-7.957298,4.142590,2.603927,0.076310,0.056077,105.070911,80.657764,32.000000,32.000000,32.000000,32.000000,396.017603,32.000000,69.546856,74.225670,92.624898,49.501872,33.129514,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,32.368229,0.015710,75.403472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.008000,0.082000,0.000000
