OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
6:05:52 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
61.831074,43.769781,162.610797,129.055866,126.512106,127.174297,54.393072,14.146031,160.048616,5.232461,45.398785,52.121606,129.187388,162.679909,128.279695,160.316708,104.733090,158.138146,-0.069611,-1.826638,32.025740,-235.901460,150.595296,4.942715,32.563967,12.323359,19.897511,1030.588166,0.024756,-147973.195172,0.013503,-7.843240,3.982986,2.614205,0.075868,0.055980,104.606626,79.875715,32.000000,32.000000,32.000000,32.000000,436.200039,32.000000,69.562650,74.188528,92.830779,49.501872,33.428589,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,32.645338,0.015980,75.417221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.762285,44.308512,163.074699,127.814669,126.594124,127.308442,54.313103,14.150027,160.337320,5.233899,47.108120,52.112769,128.985270,163.066858,128.294245,160.758138,104.846463,158.550407,-0.069624,-1.825367,32.025740,-235.896811,150.638613,4.944558,32.620060,12.376368,15.482194,803.078297,0.025979,-149184.604142,0.013558,-7.904804,3.771802,2.616105,0.076453,0.057677,104.661823,79.918131,32.000000,32.000000,32.000000,32.000000,554.992653,32.000000,69.544145,74.208936,92.887923,49.501872,33.545260,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.692740,0.016009,75.410999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.751793,44.414065,163.193814,127.731969,126.613398,127.355908,54.598096,14.146174,160.230664,5.237199,48.042933,51.522354,128.891850,163.108809,128.260200,160.847997,104.847177,158.657231,-0.069480,-1.823683,32.025740,-235.906054,150.470459,4.947969,32.630499,12.332753,46.136979,2380.683447,0.026354,-149274.933227,0.013558,-7.735395,4.007631,2.629920,0.078469,0.055755,104.676094,79.945114,32.000000,32.000000,32.000000,32.000000,337.310169,32.000000,69.546398,74.244207,92.942386,49.501872,33.605479,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,32.755017,0.016063,75.421304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.666386,44.279650,163.137970,127.956404,126.646147,127.414039,54.304552,14.150027,160.216866,5.242682,45.293355,51.792280,128.835256,163.180222,128.184492,160.758301,104.878856,158.680183,-0.069593,-1.821097,32.025740,-235.900241,150.538271,4.953303,32.620655,12.346077,23.774440,1233.400283,0.034107,-148351.732516,0.013603,-7.136279,4.072141,2.640361,0.076558,0.056683,104.694228,79.932186,32.000000,32.000000,32.000000,32.000000,386.260423,32.000000,69.549832,74.260834,92.941366,49.501872,33.674084,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.718686,0.016152,75.415857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.777695,44.279650,163.234638,127.956404,126.690658,127.462854,54.432607,14.145888,160.359331,5.247360,45.129168,51.817218,128.786624,163.200458,128.095755,160.800937,104.885777,158.792272,-0.069672,-1.820526,32.025740,-235.909770,150.561380,4.957951,32.576552,12.337675,51.566163,2668.920726,0.011466,-148142.684942,0.013540,-7.021512,4.117464,2.642738,0.076250,0.057779,104.770131,79.947101,32.000000,32.000000,32.000000,32.000000,259.482577,32.000000,69.548080,74.254550,92.960100,49.501872,33.725377,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.642003,0.016150,75.424926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.741362,44.306588,163.180384,128.259098,126.765351,127.518495,54.629251,14.146316,160.269705,5.251279,45.413600,51.042331,128.809231,163.101917,128.034009,160.825160,104.963832,158.694592,-0.069805,-1.818765,32.025740,-235.904441,150.356717,4.961894,32.652641,12.363170,18.147152,935.865027,0.022269,-148600.918816,0.013616,-7.080872,4.095675,2.645493,0.076493,0.056484,104.775651,79.895769,32.000000,32.000000,32.000000,32.000000,164.129612,32.000000,69.543185,74.234406,92.955188,49.501872,33.784218,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.693660,0.016181,75.410232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.794980,44.329678,163.088024,128.516692,126.797293,127.566511,54.492498,14.143748,160.240169,5.255725,45.404529,51.290891,128.831740,163.045365,128.005994,160.722360,104.997162,158.532211,-0.069918,-1.817015,32.025740,-235.909460,150.418433,4.966327,32.637856,12.380029,32.784275,1694.957661,0.010267,-148699.355592,0.013589,-7.178674,4.137027,2.642291,0.076030,0.055915,104.811786,79.881674,32.000000,32.000000,32.000000,32.000000,259.914484,32.000000,69.563926,74.215396,92.986958,49.501872,33.834830,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.719119,0.016220,75.411834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.668026,44.132045,163.011618,128.916055,126.863156,127.604183,54.264774,14.145888,160.313078,5.259350,44.726318,51.582495,128.824321,163.102961,127.970176,160.722707,105.002028,158.625930,-0.070096,-1.815831,32.025740,-235.907810,150.572801,4.969631,32.593267,12.356102,22.858766,1186.765119,0.029181,-148884.673264,0.013547,-7.119827,4.016905,2.642967,0.076608,0.056308,104.861305,79.778394,32.000000,32.000000,32.000000,32.000000,440.599316,32.000000,69.529424,74.183148,92.967246,49.501872,33.880367,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.675900,0.016197,75.419684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.764393,44.132045,163.078290,128.916055,126.977109,127.645315,54.464593,14.146602,160.223084,5.262622,45.122642,50.957337,128.864261,163.090097,127.927726,160.747542,105.038670,158.634316,-0.070138,-1.816402,32.025740,-235.902522,150.435645,4.973039,32.574136,12.377829,16.786447,868.309415,0.016140,-148982.079393,0.013587,-7.143820,3.913599,2.639179,0.076906,0.056901,104.771182,79.715199,32.000000,32.000000,32.000000,32.000000,388.494291,32.000000,69.545551,74.178129,92.968033,49.501872,33.927389,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,32.692758,0.016172,75.404248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.656188,44.223576,162.884460,129.149725,127.034325,127.711626,54.361008,14.144747,160.127252,5.268961,44.400234,51.475932,128.916465,162.838775,127.917002,160.616771,105.097564,158.438041,-0.070230,-1.816970,32.025740,-235.907318,150.322189,4.979613,32.613929,12.393173,14.248391,738.428302,0.023154,-149497.117664,0.013644,-7.229919,3.949126,2.643373,0.075589,0.056165,104.674606,79.736035,32.000000,32.000000,32.000000,32.000000,268.218602,32.000000,69.524969,74.167157,92.940878,49.501872,33.990741,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1677.246094,32.714918,0.016198,75.413914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.737922,43.977847,162.919594,129.312937,127.158661,127.747511,54.453112,14.149884,160.342897,5.273278,45.065127,51.946290,128.963371,163.037270,127.927422,160.624190,105.129757,158.386860,-0.070338,-1.816961,32.025740,-235.899240,150.788740,4.983793,32.547848,12.312883,22.123775,1144.633662,0.031538,-149659.026909,0.013598,-7.314597,3.916098,2.640329,0.075363,0.056416,104.657775,79.788046,32.000000,32.000000,32.000000,32.000000,297.414026,32.000000,69.538999,74.155096,92.950894,49.501872,34.033495,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1666.259766,32.647556,0.016193,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.653676,44.069926,162.959521,129.436046,127.234592,127.778315,54.630981,14.147030,160.451998,5.275750,45.379594,51.835740,128.999993,163.110319,127.948933,160.725153,105.132359,158.615481,-0.070647,-1.816363,32.025740,-235.907648,150.557463,4.986197,32.550264,12.377360,39.195018,2021.258533,0.037136,-149633.607008,0.013633,-7.127981,3.772592,2.641819,0.076567,0.057272,104.634460,79.794006,32.000000,32.000000,32.000000,32.000000,529.924086,32.000000,69.554074,74.124669,92.933331,49.501872,34.079406,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1662.597656,32.629760,0.016174,75.420519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.742987,44.274978,163.128065,129.277008,127.240462,127.811108,54.370463,14.149171,160.340876,5.278858,46.167654,51.314020,129.051089,163.194252,128.013719,160.845453,105.165053,158.622519,-0.070778,-1.815773,32.025740,-235.901261,150.618668,4.989466,32.567844,12.368345,11.388226,590.096517,0.023910,-150387.940028,0.013608,-7.445546,3.718322,2.638890,0.077296,0.055490,104.646842,79.795258,32.000000,32.000000,32.000000,32.000000,307.865379,32.000000,69.547679,74.093531,92.938604,49.501872,34.133101,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1680.908203,32.676116,0.016203,75.416198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.671495,44.274978,163.071055,129.277008,127.252383,127.849265,54.299833,14.148742,160.327536,5.281865,44.902710,51.481877,129.010991,163.038255,128.026447,160.886910,105.191374,158.634334,-0.070844,-1.815788,32.025740,-235.903486,150.617750,4.992204,32.577796,12.334177,57.922664,3005.245979,0.013519,-150175.771260,0.013569,-7.279423,3.814293,2.643144,0.076653,0.056965,104.641682,79.771491,32.000000,32.000000,32.000000,32.000000,228.650871,32.000000,69.525977,74.047995,92.916405,49.501872,34.186362,22.873418,72.951346,73.347015,17.379747,41.728980,61.114895,1658.935547,32.648367,0.016239,75.420843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.676573,44.248865,163.079935,129.177576,127.296099,127.918871,54.437940,14.145460,160.474780,5.285958,45.109368,51.803307,129.012872,163.155862,128.016275,160.840276,105.192777,158.704347,-0.071109,-1.815799,32.025740,-235.904808,150.602720,4.995728,32.584738,12.376368,9.120070,471.983156,0.046587,-149806.787025,0.013642,-7.152863,3.784632,2.642050,0.075849,0.056260,104.694924,79.710992,32.000000,32.000000,32.000000,32.000000,209.289149,32.000000,69.542934,74.025217,92.922677,49.501872,34.250848,22.873418,70.951346,73.347015,17.379747,41.728980,61.114895,1673.583984,32.664991,0.016237,75.420536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.374685,44.235121,163.229701,129.215733,127.339703,127.974798,54.375918,14.146459,160.482480,5.288989,45.206957,51.883576,128.998282,163.309813,128.005942,160.997571,105.209428,158.769010,-0.070999,-1.814662,32.025740,-235.908709,150.849273,4.998630,32.560036,12.388647,58.679600,3040.258673,0.009163,-149899.784638,0.013664,-7.090038,3.763402,2.644188,0.076829,0.056999,104.655763,79.694497,32.000000,32.000000,32.000000,32.000000,267.237496,32.000000,69.543112,74.020438,92.925825,49.501872,34.308312,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.672186,0.016257,75.419931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.647845,44.315934,163.282712,129.160308,127.435149,128.033572,54.599611,14.149313,160.592876,5.292285,45.352646,51.746084,129.033868,163.384972,128.028359,161.162263,105.290347,158.951429,-0.070925,-1.814159,32.025740,-235.901118,150.899117,5.001788,32.555709,12.340380,19.987143,1031.314570,0.058216,-150049.553976,0.013636,-7.120615,3.792163,2.644115,0.079104,0.056100,104.611143,79.637514,32.000000,32.000000,32.000000,32.000000,272.999250,32.000000,69.562893,74.002120,92.940413,49.501872,34.362573,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.682571,0.016254,75.416070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.767060,44.370634,163.552960,129.141369,127.485092,128.078527,54.570348,14.141893,160.841889,5.297241,45.774595,51.108405,129.019048,163.566655,128.060958,161.394257,105.305908,159.129286,-0.070902,-1.814126,32.025740,-235.908049,150.885496,5.006516,32.651703,12.403288,53.708712,2772.796560,0.009005,-150356.655116,0.013657,-7.745457,3.803360,2.616922,0.076235,0.056077,104.546961,79.574354,32.000000,32.000000,32.000000,32.000000,219.909411,32.000000,69.549123,73.982641,92.938417,49.501872,34.427672,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.735166,0.016172,75.423954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.616348,44.370634,163.566472,129.141369,127.536624,128.109817,54.330691,14.145603,160.712888,5.302021,46.552674,50.618793,129.024731,163.600302,128.086092,161.412473,105.280179,159.122549,-0.071098,-1.812965,32.025740,-235.911689,150.817090,5.011208,32.685835,12.348674,13.497991,699.928867,0.026659,-150246.930815,0.013609,-7.028286,3.800960,2.648636,0.077309,0.058310,104.447422,79.528981,32.000000,32.000000,32.000000,32.000000,491.149994,32.000000,69.531535,73.981664,92.943030,49.501872,34.493942,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.762770,0.016303,75.426545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.645344,44.266456,163.514566,129.302910,127.571626,128.131914,54.483991,14.145460,160.792829,5.307583,44.261941,51.231040,129.029249,163.563025,128.059508,161.272495,105.279531,159.170073,-0.071258,-1.811166,32.025740,-235.905951,150.997401,5.016433,32.641876,12.350188,23.482128,1214.223206,0.009940,-150227.664347,0.013622,-7.078351,3.861890,2.647899,0.077507,0.056352,104.435605,79.458144,32.000000,32.000000,32.000000,32.000000,195.214104,32.000000,69.536781,73.997620,92.962978,49.501872,34.555818,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.721318,0.016309,75.403285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.734888,43.953659,163.568416,129.649403,127.606826,128.150964,54.303662,14.150169,160.758150,5.314627,44.667192,51.276683,129.078054,163.595871,128.038004,161.340765,105.260574,159.107200,-0.071187,-1.809400,32.025740,-235.901242,151.088748,5.023312,32.612866,12.368002,14.818628,768.792008,0.039622,-150163.209084,0.013686,-6.945880,3.884723,2.654595,0.075439,0.056647,104.404660,79.446826,32.000000,32.000000,32.000000,32.000000,163.712918,32.000000,69.548280,74.008647,92.990217,49.501872,34.638950,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.719119,0.016324,75.404887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.626237,43.946238,163.588481,129.781153,127.653796,128.164620,54.512373,14.143320,160.921275,5.319985,44.708166,51.439256,129.140154,163.759477,128.055482,161.388839,105.295006,159.230453,-0.071164,-1.809388,32.025740,-235.908745,151.168862,5.028649,32.658392,12.330914,21.329827,1102.356924,0.022753,-150453.336320,0.013648,-7.075564,3.905799,2.652505,0.076333,0.056475,104.319468,79.468339,32.000000,32.000000,32.000000,32.000000,176.015109,32.000000,69.554486,74.047032,93.015437,49.501872,34.702812,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.766575,0.016329,75.407896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.732552,44.042989,163.792361,129.768897,127.664488,128.188984,54.667492,14.142178,160.988450,5.324621,45.050492,50.865359,129.161018,163.785163,128.060825,161.466253,105.325200,159.365781,-0.071308,-1.809398,32.025740,-235.912174,151.210304,5.033348,32.643355,12.348313,37.042063,1908.956407,0.036044,-151232.955605,0.013688,-7.467068,3.897729,2.649530,0.076349,0.056100,104.245983,79.391924,32.000000,32.000000,32.000000,32.000000,424.265324,32.000000,69.534035,74.067159,93.024645,49.501872,34.772112,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.722671,0.016324,75.415243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.567237,44.042989,163.748869,129.768897,127.566360,128.235460,54.433778,14.144319,160.883703,5.329521,45.832911,50.591518,129.196674,163.686863,128.102371,161.478336,105.328785,159.422770,-0.071497,-1.808236,32.025740,-235.909543,151.051244,5.038425,32.688683,12.387565,9.767797,505.543041,0.025068,-151323.829075,0.013637,-7.378976,3.916273,2.654527,0.076549,0.056046,104.261143,79.353757,32.000000,32.000000,32.000000,32.000000,249.154074,32.000000,69.536461,74.138946,93.037573,49.501872,34.844723,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.765385,0.016318,75.420076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.770595,43.993514,163.552036,129.782267,127.510562,128.259854,54.352635,14.147886,160.794438,5.335870,44.291905,50.691736,129.197984,163.567414,128.132845,161.264979,105.412378,159.200413,-0.071552,-1.806469,32.025740,-235.906139,151.232818,5.044819,32.691172,12.358446,58.149962,3014.108113,0.014456,-151209.094178,0.013603,-7.375686,3.944209,2.653258,0.076552,0.056478,104.274644,79.287615,32.000000,32.000000,32.000000,32.000000,558.270424,32.000000,69.542844,74.156443,93.046801,49.501872,34.905558,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.806620,0.016364,75.411646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.651979,43.671111,163.531387,129.936305,127.544450,128.264441,54.504020,14.146316,160.873116,5.341985,44.029216,51.213865,129.179718,163.676101,128.104440,161.306598,105.438754,159.105633,-0.071733,-1.805894,32.025740,-235.904441,151.105779,5.050894,32.683887,12.395589,19.662653,1016.350639,0.054895,-151231.321638,0.013667,-7.230306,3.965091,2.659675,0.076210,0.056063,104.210101,79.259793,32.000000,32.000000,32.000000,32.000000,389.359145,32.000000,69.535765,74.198951,93.050929,49.501872,34.965542,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.776996,0.016365,75.423861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.731469,43.719484,163.709225,129.946611,127.526286,128.259638,54.473966,14.149456,161.111115,5.346327,44.628638,51.534895,129.197560,163.843480,128.069817,161.557791,105.410472,159.377466,-0.071804,-1.805878,32.025740,-235.903752,151.459873,5.055171,32.714323,12.404243,57.684240,2983.308565,0.009189,-151646.999803,0.013689,-7.458575,3.785992,2.647733,0.076703,0.056220,104.133499,79.186319,32.000000,32.000000,32.000000,32.000000,467.312305,32.000000,69.508761,74.223294,93.037193,49.501872,35.029867,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.812011,0.016287,75.410428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.665508,43.719484,163.811117,129.946611,127.464399,128.261197,54.295189,14.145460,161.216296,5.350051,44.972586,51.610007,129.247185,163.852080,128.109803,161.601222,105.480390,159.451500,-0.071938,-1.807046,32.025740,-235.904154,151.549367,5.058584,32.700656,12.380047,18.134176,940.949858,0.027184,-152496.232881,0.013644,-7.676743,3.718876,2.652492,0.076759,0.056252,104.092614,79.121266,32.000000,32.000000,32.000000,32.000000,437.048972,32.000000,69.528205,74.282265,93.056798,49.501872,35.100428,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1680.908203,32.842248,0.016308,75.427986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.693030,43.926998,163.940165,129.636311,127.364309,128.294700,54.585301,14.148885,161.045169,5.352608,44.673328,50.922097,129.206080,163.883805,128.196942,161.696404,105.545963,159.489368,-0.071896,-1.808217,32.025740,-235.901383,151.516734,5.061347,32.741801,12.431271,56.814127,2932.314974,0.009273,-152313.036060,0.013652,-7.698239,3.863953,2.651957,0.078556,0.056160,104.083689,79.068978,32.000000,32.000000,32.000000,32.000000,292.404808,32.000000,69.522856,74.276119,93.086545,49.501872,35.204583,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.833576,0.016303,75.419028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.728512,44.003409,163.999688,129.330206,127.370158,128.308204,54.401757,14.146745,161.171981,5.358924,44.770703,51.311594,129.113216,164.036743,128.160707,161.744298,105.545231,159.570807,-0.072037,-1.807066,32.025740,-235.904340,151.634842,5.068073,32.751393,12.399934,22.290870,1154.367481,0.029548,-152471.581908,0.013698,-7.640267,3.825819,2.656446,0.076623,0.056885,104.176719,78.995144,32.000000,32.000000,32.000000,32.000000,406.755051,32.000000,69.493711,74.243009,93.080147,49.501872,35.273769,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.854437,0.016315,75.417834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.653015,43.939367,164.082302,129.231052,127.418247,128.306216,54.358996,14.152025,161.282515,5.366311,45.058212,51.490195,129.118818,164.025338,128.148431,161.768646,105.520454,159.599431,-0.072027,-1.805915,32.025740,-235.900367,151.700980,5.075716,32.714647,12.392524,53.750179,2785.726559,0.009447,-152162.267985,0.013633,-7.456948,3.776498,2.657353,0.076287,0.056058,104.361339,78.941681,32.000000,32.000000,32.000000,32.000000,463.335716,32.000000,69.498040,74.207265,93.118036,49.501872,35.352916,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.817925,0.016346,75.408280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.705459,44.062504,163.987489,129.154181,127.402037,128.291887,54.604672,14.150740,161.162085,5.373090,44.562302,50.628316,129.105698,164.028307,128.138014,161.791809,105.572944,159.697723,-0.072082,-1.805864,32.025740,-235.896260,151.313336,5.082082,32.773444,12.425411,18.885185,974.364462,0.024091,-151992.269565,0.013682,-7.411717,3.812173,2.656790,0.076010,0.055602,104.447411,78.896017,32.000000,32.000000,32.000000,32.000000,271.532822,32.000000,69.498957,74.214370,93.121587,49.501872,35.434606,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.805322,0.016345,75.413990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.630239,44.062504,163.903220,129.154181,127.377403,128.263817,54.472464,14.142035,161.245068,5.378578,44.522663,51.146396,129.045683,164.027945,128.104352,161.796142,105.646912,159.662410,-0.072200,-1.806789,32.025740,-235.905619,151.679896,5.087218,32.762824,12.370382,50.643235,2619.234663,0.010004,-152069.561222,0.013691,-7.409400,3.849228,2.661383,0.076638,0.055942,104.420182,78.836775,32.000000,32.000000,32.000000,32.000000,356.139686,32.000000,69.485848,74.216611,93.131578,49.501872,35.504653,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.835902,0.016385,75.418994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.675578,43.854711,164.093978,129.090680,127.356096,128.229514,54.218823,14.143605,161.491140,5.381669,45.040645,51.657857,129.056247,164.155311,128.083435,161.901529,105.691959,159.698260,-0.072181,-1.810070,32.025740,-235.908296,151.928651,5.089806,32.758714,12.413637,13.176624,684.674374,0.028439,-151886.372487,0.013630,-7.332366,3.838891,2.657585,0.077600,0.057083,104.391910,78.856534,32.000000,32.000000,32.000000,32.000000,550.846430,32.000000,69.489256,74.248075,93.172019,49.501872,35.579379,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.889578,0.016372,75.408365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.610952,43.972624,164.161529,129.087616,127.348372,128.198257,54.549702,14.143034,161.541889,5.382175,45.293061,51.678728,129.042269,164.265488,128.076436,162.017162,105.682946,159.736867,-0.072305,-1.812313,32.025740,-235.909684,151.832469,5.090132,32.767729,12.381453,27.848106,1438.246334,0.010601,-152019.716496,0.013660,-7.266231,3.749781,2.659461,0.076581,0.056110,104.366926,78.854221,32.000000,32.000000,32.000000,32.000000,177.811583,32.000000,69.497975,74.260048,93.173379,49.501872,35.658977,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.855879,0.016350,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.677732,44.168053,164.362236,128.878178,127.321444,128.181301,54.303617,14.143177,161.600378,5.382776,45.931516,51.326869,129.028497,164.322231,128.068866,162.094393,105.734796,159.958691,-0.072242,-1.814609,32.025740,-235.903660,152.039824,5.090945,32.785561,12.398492,15.521495,805.257510,0.040772,-152620.564715,0.013716,-7.513894,3.720107,2.660599,0.076667,0.058044,104.299596,78.896602,32.000000,32.000000,32.000000,32.000000,159.318870,32.000000,69.510236,74.294947,93.216683,49.501872,35.775571,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.831773,0.016335,75.421235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.675295,44.188943,164.456918,128.810224,127.314337,128.162253,54.450613,14.146887,161.583496,5.383349,45.062840,50.696748,129.005774,164.348516,128.088495,162.184482,105.717944,160.039614,-0.072150,-1.815857,32.025740,-235.904034,151.920675,5.091594,32.800057,12.418199,47.388222,2451.871081,0.019322,-152249.838409,0.013632,-7.339144,3.745671,2.664486,0.075734,0.056357,104.305850,78.922750,32.000000,32.000000,32.000000,32.000000,331.269268,32.000000,69.518324,74.334364,93.233114,49.501872,35.862917,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.898197,0.016377,75.414365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.707540,44.188943,164.371945,128.810224,127.270535,128.141640,54.634528,14.144461,161.393770,5.384544,44.662218,50.616514,128.952904,164.305030,128.053049,162.065527,105.707593,159.819588,-0.071938,-1.817284,32.025740,-235.903683,151.824107,5.092786,32.850092,12.428765,17.867166,921.336939,0.034708,-151882.961075,0.013696,-7.202446,3.788857,2.664855,0.077059,0.056824,104.222876,78.868550,32.000000,32.000000,32.000000,32.000000,155.194214,32.000000,69.496669,74.348336,93.231905,49.501872,35.951880,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.908546,0.016408,75.426136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.738471,44.069101,164.359968,128.896559,127.328850,128.116851,54.462436,14.146745,161.631567,5.384752,44.463008,51.464285,128.942137,164.419533,128.003379,162.076611,105.708496,159.883250,-0.071890,-1.819209,32.025740,-235.907770,152.342625,5.092796,32.846035,12.406389,35.330356,1827.599110,0.011381,-151763.573071,0.013658,-7.179414,3.840355,2.666496,0.076711,0.057352,104.314736,78.865786,32.000000,32.000000,32.000000,32.000000,464.050904,32.000000,69.487233,74.369089,93.238880,49.501872,36.030283,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.882312,0.016394,75.413914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.665993,43.959706,164.413407,129.061714,127.304616,128.099551,54.302844,14.142749,161.758812,5.383374,45.097940,51.736433,128.937966,164.400978,127.975092,162.179692,105.762001,159.940959,-0.071796,-1.819795,32.025740,-235.908009,152.314644,5.091372,32.815942,12.456604,20.710188,1074.462993,0.030138,-151726.391515,0.013609,-7.207756,3.756474,2.663725,0.075923,0.057033,104.393862,78.880719,32.000000,32.000000,32.000000,32.000000,312.513200,32.000000,69.512667,74.418732,93.285072,49.501872,36.115914,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.928452,0.016363,75.429324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.789224,44.153760,164.541412,128.974541,127.330113,128.097248,54.487410,14.147458,161.821051,5.381821,45.313714,51.559700,128.951598,164.624891,127.963854,162.291804,105.760850,160.088014,-0.071715,-1.819240,32.025740,-235.905423,152.311196,5.089809,32.843168,12.424780,20.412495,1055.431197,0.015229,-152004.511734,0.013647,-7.354773,3.782846,2.662197,0.076962,0.055908,104.505584,78.859001,32.000000,32.000000,32.000000,32.000000,195.698324,32.000000,69.494857,74.432396,93.272192,49.501872,36.206476,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.896700,0.016363,75.419616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.738892,44.153760,164.667480,128.974541,127.356228,128.105686,54.639741,14.144461,161.828514,5.380472,45.935093,51.372661,128.945308,164.596048,127.978555,162.397514,105.783547,160.203041,-0.071660,-1.817509,32.025740,-235.907603,152.260883,5.088429,32.840914,12.451086,35.245322,1817.284168,0.026007,-152370.428037,0.013683,-7.400471,3.754060,2.666192,0.076448,0.056495,104.526721,78.862697,32.000000,32.000000,32.000000,32.000000,548.513703,32.000000,69.520517,74.417042,93.309349,49.501872,36.297504,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.892120,0.016357,75.419710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.826227,44.279650,164.491758,128.845593,127.272509,128.130947,54.435798,14.140323,161.797081,5.381198,45.236546,51.261151,128.910929,164.426361,127.987682,162.233657,105.801571,160.060147,-0.071604,-1.816352,32.025740,-235.911252,152.234392,5.089382,32.844520,12.475536,8.558285,442.926978,0.026394,-151908.050595,0.013641,-7.314686,3.818165,2.662947,0.075722,0.056745,104.476177,78.783960,32.000000,32.000000,32.000000,32.000000,441.988251,32.000000,69.516144,74.436223,93.315112,49.501872,36.390065,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.935141,0.016378,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.695975,44.125723,164.430896,128.971756,127.221340,128.133353,54.426127,14.146174,161.722521,5.383297,44.843655,51.378922,128.907992,164.480961,127.978908,162.291661,105.839794,160.054572,-0.071382,-1.816369,32.025740,-235.908831,152.282011,5.091481,32.839796,12.410392,41.908007,2169.299756,0.015315,-151959.245136,0.013604,-7.270485,3.844681,2.667160,0.076913,0.056128,104.380452,78.724820,32.000000,32.000000,32.000000,32.000000,196.698276,32.000000,69.520063,74.412050,93.350651,49.501872,36.476268,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.924828,0.016411,75.502438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.652124,44.154584,164.557126,129.163651,127.248149,128.134803,54.498374,14.150027,161.916779,5.384167,45.158408,51.543913,128.929371,164.667538,127.946261,162.343592,105.889562,160.128945,-0.071104,-1.816383,32.025740,-235.903345,152.461586,5.092601,32.818268,12.440268,49.079469,2537.150962,0.062920,-151745.082502,0.013660,-7.221272,3.765517,2.660550,0.075761,0.056111,104.220886,78.707981,32.000000,32.000000,32.000000,32.000000,256.110704,32.000000,69.490606,74.384827,93.375690,49.501872,36.592507,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.925405,0.016350,75.495193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.772406,44.255187,164.496050,129.166714,127.266903,128.137033,54.383556,14.142321,161.744328,5.384969,45.704728,50.900264,128.965419,164.603395,127.955919,162.292045,105.911001,160.215755,-0.071172,-1.816384,32.025740,-235.909417,152.278974,5.093599,32.849334,12.493223,13.828027,716.345607,0.012859,-152195.965983,0.013659,-7.260811,3.724907,2.665180,0.076828,0.055521,104.085971,78.737490,32.000000,32.000000,32.000000,32.000000,280.581393,32.000000,69.508390,74.391363,93.409551,49.501872,36.685153,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.926432,0.016367,75.440285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.695562,44.255187,164.457471,129.166714,127.295763,128.139239,54.366082,14.138753,161.780802,5.385351,44.682982,51.172190,128.944475,164.422501,127.910830,162.251318,105.864022,160.104775,-0.071077,-1.816401,32.025740,-235.914128,152.228743,5.094500,32.839598,12.395931,49.661216,2573.471183,0.010996,-152236.846253,0.013642,-7.193398,3.706967,2.669123,0.075485,0.055518,104.064824,78.714080,32.000000,32.000000,32.000000,32.000000,275.935946,32.000000,69.472710,74.367446,93.422473,49.501872,36.770611,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.929786,0.016390,75.471737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.720173,44.082020,164.473967,129.333269,127.305468,128.139635,54.780757,14.142463,161.849234,5.385444,44.840573,51.336551,128.938776,164.582763,127.909400,162.249650,105.863980,160.231405,-0.071156,-1.816409,32.025740,-235.908621,152.310117,5.094890,32.812246,12.423500,18.652293,959.255250,0.038969,-152069.411888,0.013673,-7.198493,3.722664,2.662937,0.076084,0.055599,104.167723,78.687751,32.000000,32.000000,32.000000,32.000000,277.453961,32.000000,69.463294,74.349003,93.436161,49.501872,36.853352,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.933212,0.016366,75.497759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.677515,44.131221,164.522219,129.492030,127.318847,128.129643,54.439814,14.141607,161.878123,5.385911,45.118825,51.251227,128.987254,164.680221,127.921396,162.321482,105.915359,160.262055,-0.071161,-1.816424,32.025740,-235.909641,152.513046,5.095390,32.833450,12.419353,57.257855,2963.114522,0.010854,-151938.845186,0.013678,-7.130984,3.722165,2.665629,0.076217,0.057536,104.306176,78.641769,32.000000,32.000000,32.000000,32.000000,268.208347,32.000000,69.486896,74.348526,93.455969,49.501872,36.943268,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.930651,0.016369,75.495262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.700546,44.186194,164.543419,129.626006,127.321918,128.131916,54.261512,14.141893,161.674929,5.385300,45.841800,50.815368,129.018726,164.459830,127.941250,162.274667,105.946436,160.184148,-0.071277,-1.817613,32.025740,-235.912786,152.252277,5.094930,32.847026,12.380010,17.154770,890.682672,0.028886,-152374.658370,0.013571,-7.325780,3.776379,2.664833,0.076481,0.056370,104.293834,78.635632,32.000000,32.000000,32.000000,32.000000,202.398868,32.000000,69.466573,74.285797,93.472144,49.501872,37.034803,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.915362,0.016360,75.422761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.619455,44.186194,164.371841,129.626006,127.309715,128.144702,54.512887,14.143177,161.562134,5.384479,45.447908,50.799109,129.045235,164.459315,127.949523,162.184683,105.948803,160.097119,-0.071298,-1.818772,32.025740,-235.911828,152.169535,5.094051,32.822307,12.465096,50.573994,2613.713989,0.009421,-152356.174507,0.013656,-7.239087,3.738106,2.667459,0.075873,0.056645,104.294611,78.626985,32.000000,32.000000,32.000000,32.000000,178.815737,32.000000,69.476235,74.264440,93.486660,49.501872,37.124116,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.868771,0.016381,75.420946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.679950,44.034468,164.331868,129.884773,127.255851,128.157889,54.631150,14.150312,161.613561,5.382792,44.548025,50.714467,129.051512,164.489516,127.931309,162.095498,106.011891,159.960439,-0.071374,-1.820832,32.025740,-235.897669,152.248786,5.092595,32.764862,12.389603,17.249093,889.520424,0.031446,-152307.035216,0.013702,-7.204358,3.673710,2.666807,0.075560,0.056216,104.190678,78.610751,32.000000,32.000000,32.000000,32.000000,209.967076,32.000000,69.468830,74.266986,93.494928,49.501872,37.200477,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.884566,0.016389,75.414732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.758695,43.962455,164.300825,130.082546,127.174125,128.182363,54.294507,14.150740,161.551229,5.381469,44.568872,51.074857,129.132739,164.270576,127.930223,162.080770,106.015893,159.945849,-0.071518,-1.822943,32.025740,-235.901978,152.135982,5.091714,32.770920,12.355129,54.529167,2829.456106,0.010657,-152309.870762,0.013640,-7.133055,3.634107,2.667532,0.076503,0.056794,104.181522,78.460420,32.000000,32.000000,32.000000,32.000000,340.746904,32.000000,69.439437,74.300926,93.551074,49.501872,37.309873,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.838228,0.016398,75.428114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.729421,43.903360,164.290878,130.140487,127.115945,128.204503,54.698316,14.145317,161.475528,5.380843,44.755759,51.048642,129.160344,164.297543,127.967598,162.056278,106.047655,159.862560,-0.071722,-1.823049,32.025740,-235.904460,151.897895,5.091320,32.705722,12.408895,19.873780,1023.614683,0.031220,-152879.403844,0.013609,-7.337980,3.512510,2.664267,0.078970,0.056358,104.165879,78.383093,32.000000,32.000000,32.000000,32.000000,191.996608,32.000000,69.449445,74.250188,93.586520,49.501872,37.392618,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.814500,0.016376,75.420698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.784354,43.944314,164.221765,130.172800,127.070773,128.217491,54.512211,14.146031,161.401878,5.381135,44.705867,50.321798,129.190756,164.159537,127.977839,161.950730,106.098837,159.827035,-0.071625,-1.824792,32.025740,-235.908811,151.924388,5.091447,32.743983,12.417640,57.283401,2960.499466,0.009864,-153117.940936,0.013694,-7.479185,3.502261,2.660367,0.078437,0.056017,104.163318,78.387441,32.000000,32.000000,32.000000,32.000000,237.137308,32.000000,69.475327,74.233811,93.610171,49.501872,37.470645,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.852796,0.016379,75.411314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.609485,43.944314,164.071107,130.172800,127.056493,128.219485,54.213442,14.141322,161.234385,5.380227,44.169683,50.352013,129.231105,164.056840,128.000370,161.887511,106.105039,159.773190,-0.071408,-1.827717,32.025740,-235.908946,151.746404,5.090430,32.750383,12.416053,17.955908,933.104690,0.027073,-153366.352733,0.013594,-7.512565,3.434825,2.661468,0.076194,0.056614,104.226586,78.434107,32.000000,32.000000,32.000000,32.000000,217.983159,32.000000,69.477377,74.232959,93.636245,49.501872,37.551665,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.848523,0.016396,75.413104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.626272,43.834646,163.976883,130.242999,127.137013,128.229534,54.470634,14.144461,161.234256,5.378842,44.354112,50.937166,129.239160,164.049183,128.002217,161.772003,106.142370,159.648022,-0.071321,-1.829490,32.025740,-235.906460,151.787886,5.089287,32.754675,12.444343,51.099389,2642.915447,0.009384,-153421.680767,0.013643,-7.519856,3.368422,2.657983,0.076496,0.056966,104.275572,78.388827,32.000000,32.000000,32.000000,32.000000,203.715852,32.000000,69.507167,74.224599,93.660787,49.501872,37.620333,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.832945,0.016362,75.424900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
