OSU 80 Ton Compressor Load Stand
61.613723,43.702169,164.014689,130.349133,127.081705,128.254798,54.678490,14.146174,161.302160,5.377683,44.647339,51.137864,129.273709,164.001002,128.015828,161.772900,106.184915,159.584438,-0.071418,-1.831254,32.025740,-235.902951,152.066805,5.087995,32.748544,12.363495,18.208623,938.189522,0.029936,-153397.082092,0.013718,-7.366163,3.339146,2.663082,0.076448,0.057381,104.217285,78.358790,32.000000,32.000000,32.000000,32.000000,312.042111,32.000000,69.492220,74.229140,93.659130,49.501872,37.692953,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.840716,0.016364,75.492491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.629609,43.804962,164.089213,130.297041,127.111471,128.271881,54.433349,14.141036,161.335594,5.377400,44.893217,51.276484,129.278145,164.108247,128.047103,161.838169,106.175636,159.672511,-0.071631,-1.833027,32.025740,-235.911192,152.035888,5.087809,32.735779,12.408210,57.402634,2970.959690,0.010509,-153783.653153,0.013652,-7.490598,3.248153,2.660828,0.075766,0.055948,104.202399,78.286753,32.000000,32.000000,32.000000,32.000000,210.002875,32.000000,69.472053,74.204131,93.672326,49.501872,37.772369,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.803303,0.016355,75.413147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.624687,43.804962,164.097576,130.297041,127.162883,128.276238,54.346820,14.141893,161.355082,5.377855,45.348389,51.175654,129.289261,164.252404,128.077681,161.950340,106.231649,159.743398,-0.071780,-1.834804,32.025740,-235.910499,152.015208,5.088678,32.746417,12.360484,20.956769,1086.376026,0.029498,-154248.579030,0.013601,-7.612037,3.178338,2.661983,0.076207,0.057374,104.062649,78.233636,32.000000,32.000000,32.000000,32.000000,410.331991,32.000000,69.486849,74.197787,93.688368,49.501872,37.849949,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1680.908203,32.850813,0.016355,75.500325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.677405,43.947612,164.106648,130.149958,127.174671,128.280527,54.348035,14.147030,161.252024,5.379562,44.781081,50.713946,129.288258,164.142214,128.102340,161.880670,106.244910,159.735476,-0.071938,-1.837141,32.025740,-235.902748,151.903360,5.090137,32.775554,12.374493,55.415301,2872.604529,0.009368,-153991.040778,0.013666,-7.523218,3.225388,2.662506,0.076797,0.057487,103.930292,78.185685,32.000000,32.000000,32.000000,32.000000,164.449967,32.000000,69.477887,74.184746,93.735729,49.501872,37.931096,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.858548,0.016394,75.489287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.723199,43.887693,164.078889,130.094524,127.192055,128.278686,54.448646,14.143890,161.344005,5.381391,44.541588,51.154424,129.280948,164.042232,128.118736,161.873782,106.263781,159.688588,-0.071722,-1.840655,32.025740,-235.907848,151.842789,5.091375,32.745894,12.386177,9.203290,476.196302,0.025664,-154133.978572,0.013688,-7.518889,3.199766,2.662855,0.075772,0.056159,103.809929,78.130786,32.000000,32.000000,32.000000,32.000000,400.777727,32.000000,69.479202,74.164996,93.728228,49.501872,38.029392,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1680.908203,32.851318,0.016372,75.422522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.655687,43.856910,164.053231,130.109288,127.197035,128.281524,54.413737,14.146459,161.322058,5.382495,44.834858,51.132140,129.305565,164.121522,128.130952,161.848319,106.304037,159.745679,-0.071670,-1.843002,32.025740,-235.903319,151.821373,5.092397,32.712988,12.354065,52.140352,2699.574993,0.009702,-153828.735884,0.013691,-7.422598,3.183109,2.660726,0.077438,0.056249,103.836334,78.125918,32.000000,32.000000,32.000000,32.000000,332.663831,32.000000,69.493907,74.161039,93.771888,49.501872,38.107406,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.805917,0.016362,75.488639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.746045,43.966852,164.060484,130.027671,127.176108,128.284493,54.534820,14.148172,161.125684,5.383031,45.156837,50.420264,129.287118,164.012324,128.122584,161.785492,106.317569,159.727639,-0.071589,-1.844736,32.025740,-235.901769,151.608369,5.092907,32.774093,12.378875,10.545233,544.768880,0.058383,-154035.326715,0.013664,-7.522765,3.144137,2.658302,0.076684,0.056254,103.884629,78.116057,32.000000,32.000000,32.000000,32.000000,572.687153,32.000000,69.483726,74.156695,93.750900,49.501872,38.184847,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.870232,0.016356,75.485400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.568895,43.966852,163.954974,130.027671,127.145434,128.288927,54.654457,14.144747,161.218361,5.383709,44.308944,50.860943,129.301153,163.964077,128.162693,161.797876,106.334493,159.676548,-0.071329,-1.845318,32.025740,-235.906828,151.661886,5.093581,32.757307,12.426168,40.203941,2072.397405,0.010310,-154198.482058,0.013673,-7.494206,3.128356,2.660796,0.075902,0.055649,103.871271,78.083394,32.000000,32.000000,32.000000,32.000000,210.745669,32.000000,69.499984,74.193921,93.763223,49.501872,38.259641,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.893942,0.016386,75.492884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.710706,43.807711,164.031828,130.022099,127.144604,128.294286,54.327478,14.142463,161.251870,5.385691,44.584985,51.131068,129.266953,164.155315,128.136213,161.851168,106.348189,159.738092,-0.071387,-1.847061,32.025740,-235.910418,151.811993,5.095589,32.768883,12.415909,8.793394,456.002258,0.050932,-153984.477240,0.013645,-7.463676,3.107091,2.657020,0.076582,0.056138,103.846693,78.005058,32.000000,32.000000,32.000000,32.000000,409.482761,32.000000,69.489976,74.209155,93.773887,49.501872,38.331374,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1680.908203,32.881140,0.016340,75.501654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.577222,43.838494,164.156522,130.099260,127.185405,128.295044,54.384697,14.147173,161.337808,5.388472,44.928885,51.093706,129.305836,164.158388,128.125780,161.836972,106.371417,159.787692,-0.071313,-1.848824,32.025740,-235.904565,151.861897,5.097980,32.760967,12.410175,40.246692,2084.891561,0.013372,-153989.247919,0.013616,-7.307902,3.068262,2.662951,0.076524,0.056858,103.830079,77.978493,32.000000,32.000000,32.000000,32.000000,530.773385,32.000000,69.495443,74.251337,93.784129,49.501872,38.408100,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1662.597656,32.877426,0.016343,75.494443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.669908,43.963004,164.087210,130.062490,127.174345,128.292992,54.524797,14.142606,161.107371,5.390931,45.649952,50.692142,129.311638,164.046183,128.148700,161.776666,106.397346,159.657267,-0.071243,-1.850598,32.025740,-235.910602,151.580124,5.100404,32.778349,12.442955,12.297810,635.424153,0.061077,-154461.055500,0.013695,-7.591769,3.080951,2.658077,0.076356,0.056861,103.749518,77.954718,32.000000,32.000000,32.000000,32.000000,383.156429,32.000000,69.498327,74.286408,93.770875,49.501872,38.487713,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1677.246094,32.848541,0.016334,75.424926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.699327,43.858009,164.081886,130.114302,127.186995,128.277535,54.375660,14.151739,161.211461,5.394803,44.482135,51.015104,129.285550,164.081326,128.140454,161.841049,106.388382,159.644200,-0.071258,-1.853462,32.025740,-235.898365,151.692210,5.103977,32.729252,12.384338,13.324097,690.340329,0.013378,-154408.429687,0.013681,-7.443590,3.078983,2.665864,0.076904,0.055904,103.652306,77.955733,32.000000,32.000000,32.000000,32.000000,335.550924,32.000000,69.472499,74.290038,93.734734,49.501872,38.588743,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.852165,0.016377,75.404495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.619839,43.858009,164.121136,130.114302,127.228137,128.266107,54.530615,14.144176,161.238056,5.397193,44.784730,51.026871,129.329312,164.162262,128.172235,161.861844,106.414266,159.727888,-0.071471,-1.854377,32.025740,-235.910503,151.746321,5.106122,32.757217,12.405055,42.151559,2177.726048,0.043726,-154185.488821,0.013648,-7.400614,2.997142,2.660734,0.076401,0.056155,103.658714,77.974253,32.000000,32.000000,32.000000,32.000000,455.033049,32.000000,69.508928,74.356396,93.744444,49.501872,38.666368,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.842897,0.016370,75.481709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.711435,43.915454,163.877135,130.142715,127.166231,128.262415,54.668864,14.144176,160.871466,5.400339,44.970828,50.372572,129.331908,163.882041,128.160838,161.673767,106.416675,159.677446,-0.071269,-1.854210,32.025740,-235.910012,151.418535,5.109677,32.798002,12.434174,18.769248,967.245699,0.040331,-154414.803555,0.013682,-7.531472,3.000503,2.659379,0.076341,0.056585,103.675501,77.948788,32.000000,32.000000,32.000000,32.000000,182.126796,32.000000,69.499249,74.366588,93.707730,49.501872,38.743566,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1666.259766,32.840103,0.016357,75.425437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.614234,43.725531,163.808990,130.120988,127.143381,128.241974,54.460832,14.146316,161.072673,5.405088,43.841479,51.007245,129.323328,163.890234,128.156910,161.540473,106.484400,159.481576,-0.071229,-1.854221,32.025740,-235.903298,151.719256,5.114459,32.761743,12.386141,26.364824,1363.862520,0.012761,-154444.291034,0.013642,-7.461576,3.010500,2.663446,0.076749,0.056369,103.624489,77.870768,32.000000,32.000000,32.000000,32.000000,510.424747,32.000000,69.511661,74.388836,93.696514,49.501872,38.809097,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1673.583984,32.846954,0.016378,75.412584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.685168,43.694473,163.992647,130.201771,127.063833,128.202111,54.618662,14.143605,161.213623,5.409193,45.023861,51.342891,129.342938,164.054379,128.138449,161.783533,106.426960,159.641452,-0.071056,-1.857701,32.025740,-235.906499,151.879051,5.117866,32.741873,12.409274,18.214048,939.497049,0.028570,-154325.615817,0.013608,-7.484667,2.986466,2.655539,0.076605,0.056124,103.549687,77.838961,32.000000,32.000000,32.000000,32.000000,255.187713,32.000000,69.503158,74.386161,93.662051,49.501872,38.901206,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1669.921875,32.830997,0.016329,75.419991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.615020,43.929197,164.154533,129.920427,127.044124,128.186739,54.524578,14.144889,161.335851,5.410959,45.245131,51.448460,129.325127,164.263089,128.176597,161.972731,106.435318,159.735947,-0.070826,-1.859492,32.025740,-235.904235,152.006294,5.119347,32.802672,12.453412,53.767698,2778.171953,0.020340,-154924.722563,0.013654,-7.589125,2.834717,2.658623,0.077172,0.056639,103.633527,77.813884,32.000000,32.000000,32.000000,32.000000,225.884590,32.000000,69.486183,74.386622,93.637427,49.501872,38.984365,22.873418,70.951346,71.347015,17.379747,41.728980,61.114895,1658.935547,32.867202,0.016326,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.698796,43.929197,164.215787,129.920427,127.076813,128.175816,54.281945,14.143462,161.292584,5.412365,46.070182,49.929054,129.305310,164.242687,128.214291,161.886392,106.455587,159.829853,-0.070815,-1.860080,32.025740,-235.909419,151.791129,5.120670,32.794468,12.382913,13.866572,719.687068,0.029462,-154825.259810,0.013610,-7.682563,2.960746,2.658543,0.077494,0.056496,103.667835,77.837294,32.000000,32.000000,32.000000,32.000000,250.006835,32.000000,69.485747,74.384123,93.646285,49.501872,39.066170,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1669.921875,32.878129,0.016345,75.429188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.773034,44.104009,164.031011,129.585061,127.082729,128.165272,54.528005,14.147743,161.280195,5.415588,44.270731,51.125952,129.227511,164.056882,128.208686,161.729977,106.496087,159.749086,-0.070826,-1.860068,32.025740,-235.905628,151.905053,5.123945,32.854725,12.448490,45.504125,2351.046146,0.010001,-154221.461311,0.013636,-7.386150,2.992904,2.664197,0.076218,0.056933,103.655377,77.841320,32.000000,32.000000,32.000000,32.000000,307.063722,32.000000,69.488480,74.390143,93.635300,49.501872,39.142784,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1666.259766,32.929660,0.016361,75.424372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.682385,43.806062,164.143892,129.490359,127.003573,128.144056,54.732414,14.143034,161.534697,5.419225,44.917376,51.455539,129.179761,164.183041,128.149198,161.955067,106.498705,159.716299,-0.070883,-1.860103,32.025740,-235.911808,152.144918,5.126867,32.886693,12.444217,16.993178,874.701774,0.038773,-154277.805177,0.013696,-7.459816,3.012880,2.661572,0.075236,0.056714,103.576564,77.868693,32.000000,32.000000,32.000000,32.000000,410.786579,32.000000,69.455264,74.360834,93.613330,49.501872,39.216713,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1666.259766,32.946699,0.016353,75.422761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.726062,43.978671,164.314327,129.400116,127.022561,128.122720,54.490551,14.145032,161.612203,5.419893,45.359642,51.580340,129.170277,164.384449,128.170417,162.128844,106.518746,159.912553,-0.070857,-1.860082,32.025740,-235.907196,152.264064,5.127734,32.842393,12.390558,39.102697,2021.694375,0.011789,-153950.364670,0.013637,-7.350222,2.937766,2.655382,0.077690,0.056759,103.549165,77.946956,32.000000,32.000000,32.000000,32.000000,222.809223,32.000000,69.495361,74.366024,93.610655,49.501872,39.304579,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1662.597656,32.925621,0.016290,75.417289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.648804,43.978671,164.482554,129.400116,127.038156,128.116911,54.328499,14.142035,161.858449,5.420972,45.987305,51.554602,129.139037,164.533423,128.169846,162.203425,106.503586,160.064962,-0.070768,-1.860084,32.025740,-235.910193,152.669943,5.128799,32.913721,12.489671,14.657309,760.075154,0.031612,-154653.361339,0.013577,-7.568526,2.921093,2.661115,0.075690,0.056274,103.563895,77.989664,32.000000,32.000000,32.000000,32.000000,405.916076,32.000000,69.503055,74.346429,93.586792,49.501872,39.389681,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1669.921875,33.010995,0.016305,75.478504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.748425,44.231823,164.691961,128.981504,126.960571,128.120990,54.430190,14.147601,161.703355,5.423040,47.077068,50.764385,129.066866,164.597715,128.173779,162.326172,106.549110,160.216301,-0.070710,-1.860048,32.025740,-235.903320,152.281644,5.130983,32.892048,12.410103,36.544449,1891.522701,0.013753,-154252.862972,0.013639,-7.434302,2.985148,2.661993,0.075996,0.055672,103.582430,77.990250,32.000000,32.000000,32.000000,32.000000,501.447886,32.000000,69.484834,74.349779,93.550222,49.501872,39.486490,22.873418,70.951346,71.347015,17.379747,41.728980,60.114895,1669.921875,33.011103,0.016334,75.488511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.666566,44.357715,164.544251,128.752575,126.831094,128.136286,54.223463,14.146887,161.591831,5.428547,45.111295,51.212812,128.971307,164.550871,128.124747,162.240547,106.589228,160.144741,-0.070742,-1.858863,32.025740,-235.906974,152.256946,5.136288,32.905625,12.418956,23.498467,1220.906127,0.036775,-154185.519709,0.013679,-7.366391,3.065562,2.668057,0.076058,0.056337,103.548831,77.913313,32.000000,32.000000,32.000000,32.000000,462.094530,32.000000,69.481885,74.310930,93.508974,49.501872,39.611216,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1673.583984,32.991666,0.016329,75.465089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.729217,44.178773,164.568833,128.874279,126.843018,128.138638,54.411000,14.141179,161.754136,5.432171,45.019105,51.293033,128.940953,164.595710,128.077633,162.234513,106.582445,160.172497,-0.070647,-1.857658,32.025740,-235.908925,152.405423,5.139445,32.866770,12.446795,54.115857,2801.998018,0.014772,-153694.087213,0.013659,-7.200796,3.084789,2.667144,0.077393,0.056422,103.454583,77.856970,32.000000,32.000000,32.000000,32.000000,423.650732,32.000000,69.473926,74.322420,93.485533,49.501872,39.698521,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1666.259766,32.912315,0.016354,75.418252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.669892,44.242543,164.643933,129.010747,126.904468,128.156171,54.612666,14.149599,161.736896,5.434656,45.243704,51.479647,128.940998,164.643227,128.015460,162.423024,106.581984,160.312979,-0.070589,-1.857574,32.025740,-235.903446,152.284784,5.142171,32.877534,12.448400,19.009049,980.611540,0.022966,-153479.257918,0.013716,-7.002966,3.014060,2.668290,0.076217,0.056587,103.436153,77.873761,32.000000,32.000000,32.000000,32.000000,429.600420,32.000000,69.486430,74.345173,93.485066,49.501872,39.791517,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1677.246094,32.971779,0.016358,75.418508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.715409,44.242543,164.682232,129.010747,126.954556,128.175136,54.449841,14.144461,161.796971,5.438681,45.601685,51.123807,128.953913,164.763232,128.016728,162.369482,106.586046,160.348815,-0.070553,-1.857290,32.025740,-235.908910,152.332673,5.146022,32.870087,12.442468,51.113577,2644.658818,0.009966,-153926.372213,0.013665,-7.236972,3.032718,2.665980,0.075874,0.055679,103.505312,77.877136,32.000000,32.000000,32.000000,32.000000,344.329974,32.000000,69.476158,74.331657,93.459711,49.501872,39.884108,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1662.597656,32.978757,0.016386,75.418474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.631425,44.319507,164.583570,129.066171,126.950040,128.185816,54.352245,14.142606,161.619584,5.443212,45.353615,51.193586,128.946374,164.668133,128.001011,162.342039,106.569592,160.242485,-0.070330,-1.857035,32.025740,-235.908152,152.300796,5.150148,32.877083,12.470505,12.620456,654.165388,0.028415,-153769.828661,0.013618,-7.121064,3.093254,2.669762,0.076256,0.056907,103.600189,77.926321,32.000000,32.000000,32.000000,32.000000,375.747095,32.000000,69.480553,74.348824,93.411916,49.501872,39.976319,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1669.921875,32.970102,0.016382,75.422752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.660375,44.215055,164.524758,129.275337,126.958401,128.194919,54.374321,14.147458,161.642250,5.447362,44.991185,51.227840,128.960333,164.602480,127.982714,162.377205,106.573401,160.134538,-0.070291,-1.856946,32.025740,-235.903300,152.272690,5.153943,32.903426,12.427791,41.189557,2134.141782,0.010572,-153813.236449,0.013660,-7.161070,3.104512,2.668414,0.076870,0.057836,103.623573,77.976709,32.000000,32.000000,32.000000,32.000000,241.876368,32.000000,69.480946,74.354995,93.396803,49.501872,40.064998,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1673.583984,33.007064,0.016385,75.422923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.645033,44.235396,164.563123,129.497322,127.010417,128.205405,54.338483,14.142321,161.718832,5.451313,45.207679,51.005198,128.998160,164.639057,127.954097,162.245759,106.565738,160.233058,-0.070259,-1.854626,32.025740,-235.910888,152.319274,5.158043,32.888262,12.429901,23.783690,1233.109722,0.042820,-153573.688946,0.013688,-7.010270,3.075505,2.670449,0.076388,0.057201,103.625465,78.025106,32.000000,32.000000,32.000000,32.000000,218.603076,32.000000,69.488177,74.357644,93.391044,49.501872,40.181738,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1680.908203,32.966063,0.016391,75.405203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.552824,44.228799,164.546989,129.705389,127.067691,128.223724,54.427686,14.145888,161.576776,5.454752,45.982622,51.035081,129.028734,164.549054,127.948941,162.197663,106.576376,160.161862,-0.070346,-1.852877,32.025740,-235.903563,152.243710,5.161356,32.872954,12.463636,54.876232,2840.497453,0.013103,-153864.771783,0.013681,-7.140183,3.025522,2.668241,0.076120,0.058100,103.693224,77.998691,32.000000,32.000000,32.000000,32.000000,214.965354,32.000000,69.499279,74.328639,93.380842,49.501872,40.271565,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1658.935547,32.981966,0.016352,75.499557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.647327,44.228799,164.493836,129.705389,127.064472,128.241895,54.646467,14.138468,161.646662,5.458379,45.539446,50.948066,129.059080,164.448226,127.963390,162.264397,106.600118,160.100082,-0.070123,-1.851139,32.025740,-235.917354,152.134641,5.165039,32.907158,12.386357,21.162492,1091.025014,0.022717,-153801.188542,0.013691,-7.106351,3.075327,2.669528,0.076382,0.056556,103.701479,78.007603,32.000000,32.000000,32.000000,32.000000,317.472707,32.000000,69.503496,74.322511,93.359713,49.501872,40.360802,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1673.583984,33.014781,0.016390,75.413641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.590975,44.170527,164.393071,129.998422,127.058168,128.257893,54.464753,14.142606,161.481316,5.462624,45.402909,50.750294,129.104184,164.528922,127.949066,162.130656,106.603448,159.979831,-0.069947,-1.849389,32.025740,-235.911746,152.208938,5.169165,32.903137,12.416252,56.379708,2916.334076,0.009852,-153844.898455,0.013671,-7.031806,3.034237,2.673265,0.076447,0.055638,103.700431,77.932941,32.000000,32.000000,32.000000,32.000000,300.688189,32.000000,69.509793,74.332488,93.352594,49.501872,40.444994,22.873418,70.951346,71.347015,17.379747,41.728980,59.114895,1666.259766,32.963611,0.016391,75.419420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.667655,44.057832,164.365838,130.264727,127.036494,128.270847,54.309002,14.142321,161.430365,5.466068,44.652414,50.797441,129.138738,164.353764,127.975900,162.144386,106.594340,160.039945,-0.069677,-1.847806,32.025740,-235.909254,152.181079,5.172278,32.843042,12.397085,13.988308,725.643584,0.025518,-153951.158137,0.013618,-7.114966,2.984062,2.668304,0.076182,0.056691,103.627419,77.881597,32.000000,32.000000,32.000000,32.000000,302.468766,32.000000,69.501074,74.341983,93.381310,49.501872,40.528212,22.873418,68.951346,71.347015,17.379747,41.728980,59.114895,1666.259766,32.927316,0.016357,75.409388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
62.227557,44.029246,164.298206,130.474213,127.085752,128.271228,54.528790,14.146745,161.276908,5.467966,44.746256,49.853554,129.189798,164.238771,127.973769,161.922759,106.618545,160.008945,-0.069425,-1.848054,32.025740,-235.901563,151.932117,5.174199,32.859576,12.394615,40.822919,2109.153469,0.009572,-154113.195947,0.013664,-7.123663,2.929257,2.669110,0.077454,0.056096,103.603004,77.881532,32.000000,32.000000,32.000000,32.000000,139.164636,32.000000,69.485513,74.335179,93.343285,49.501872,40.609378,22.873418,67.951346,71.347015,17.379747,41.728980,59.114895,1658.935547,32.965234,0.016372,75.425446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.915972,44.029246,164.109614,130.474213,127.076688,128.259499,54.625415,14.145603,161.255827,5.469246,45.018306,50.166892,129.232687,164.098909,127.997677,161.959429,106.601587,159.846359,-0.069304,-1.848312,32.025740,-235.905972,151.997381,5.175770,32.828581,12.459723,22.188146,1144.343100,0.038545,-154404.891834,0.013702,-7.303807,2.964101,2.665349,0.075760,0.056389,103.490964,77.878807,32.000000,32.000000,32.000000,32.000000,239.367212,32.000000,69.473256,74.329185,93.308299,49.501872,40.691458,22.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.928434,0.016375,75.413385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.687195,43.891816,164.250025,130.623811,127.012483,128.219600,54.316198,14.144033,161.501865,5.471027,44.491525,50.519436,129.307571,164.395719,128.070359,162.249264,106.654978,159.995133,-0.069672,-1.848563,32.025740,-235.906235,151.966932,5.178118,32.812300,12.437672,50.581982,2623.593089,0.013123,-154675.613436,0.013646,-7.822978,2.926625,2.640281,0.076606,0.056689,103.429560,77.987835,32.000000,32.000000,32.000000,32.000000,187.131066,32.000000,69.489826,74.332036,93.320906,49.501872,40.787391,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1662.597656,32.889200,0.016251,75.423307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.586865,43.747244,164.535139,130.789850,126.959334,128.164907,54.665286,14.144889,161.746733,5.474240,44.503334,50.345996,129.387955,164.656021,128.145440,162.479920,106.644550,160.448820,-0.069472,-1.847583,32.025740,-235.905052,152.234716,5.181176,32.858927,12.393804,18.077372,931.651882,0.024176,-154546.521654,0.013621,-7.550386,2.873952,2.650521,0.076648,0.056773,103.427877,77.933073,32.000000,32.000000,32.000000,32.000000,347.457898,32.000000,69.472841,74.310195,93.308299,49.501872,40.880202,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.932653,0.016290,75.412925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.652748,43.724156,164.677373,130.799600,126.871142,128.099078,54.517420,14.140323,161.750992,5.477491,44.575297,49.473201,129.448790,164.792138,128.222711,162.572000,106.670931,160.528648,-0.069341,-1.847590,32.025740,-235.908475,152.016412,5.184519,32.894248,12.480079,41.621261,2150.849084,0.010636,-154914.508550,0.013691,-7.487000,2.884279,2.662628,0.076306,0.056627,103.377691,77.894150,32.000000,32.000000,32.000000,32.000000,132.619832,32.000000,69.473564,74.320821,93.305601,49.501872,40.974042,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.957030,0.016357,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.573257,43.436672,164.739561,130.941684,126.696728,128.001247,54.338682,14.145175,161.728877,5.481217,43.597802,49.201259,129.501143,164.804514,128.272822,162.634383,106.658348,160.601735,-0.069635,-1.846407,32.025740,-235.907543,152.291944,5.188525,32.871205,12.445281,15.153231,785.644590,0.029866,-155148.588590,0.013595,-7.543327,3.088742,2.671595,0.076478,0.056174,103.224884,77.895123,32.000000,32.000000,32.000000,32.000000,202.739893,32.000000,69.483900,74.310044,93.289594,49.501872,41.075693,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1669.921875,33.012185,0.016394,75.418227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.657602,43.436672,164.640330,130.941684,126.584847,127.899076,54.474465,14.140751,161.733115,5.484576,43.207294,49.505629,129.567586,164.689834,128.339769,162.600949,106.684394,160.601229,-0.069561,-1.844066,32.025740,-235.911477,152.348378,5.192125,32.869348,12.408967,26.385469,1364.588924,0.012969,-155206.552412,0.013625,-7.624375,3.096459,2.671047,0.075645,0.056512,103.171155,77.864486,32.000000,32.000000,32.000000,32.000000,269.421813,32.000000,69.488969,74.314671,93.278478,49.501872,41.169822,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1669.921875,32.963467,0.016379,75.432853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.546677,43.074724,164.739193,131.138657,126.511351,127.793114,54.637420,14.145888,161.982918,5.487275,43.676609,49.990770,129.599139,164.805882,128.337947,162.658077,106.687472,160.641953,-0.069538,-1.841740,32.025740,-235.903889,152.465769,5.194854,32.885233,12.453394,28.828307,1486.479588,0.035633,-155751.648997,0.013653,-7.841922,3.140251,2.675505,0.076820,0.056686,103.164660,77.837244,32.000000,32.000000,32.000000,32.000000,250.357780,32.000000,69.459204,74.267323,93.254543,49.501872,41.258337,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1662.597656,32.965991,0.016356,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.607966,42.997775,164.819383,131.204966,126.429137,127.690406,54.428826,14.141893,162.009649,5.489041,43.891756,49.993921,129.657859,164.922285,128.376557,162.781856,106.694528,160.750103,-0.069540,-1.838214,32.025740,-235.908375,152.438768,5.196625,32.873080,12.394056,7.687089,397.889904,0.020414,-155712.803645,0.013608,-7.916127,3.113990,2.670236,0.078295,0.056488,103.142187,77.874137,32.000000,32.000000,32.000000,32.000000,335.560351,32.000000,69.477192,74.266218,93.235050,49.501872,41.355477,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.959644,0.016340,75.422216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.517426,43.072526,164.965117,131.126677,126.343568,127.605971,54.352217,14.147743,162.164555,5.490794,44.478393,49.892239,129.674790,165.125093,128.413732,162.883049,106.682069,160.885078,-0.069493,-1.834748,32.025740,-235.901544,152.799652,5.198545,32.935195,12.416486,51.232147,2655.554884,0.018697,-156462.637992,0.013549,-8.180468,3.128296,2.676655,0.076035,0.055677,103.141261,77.870717,32.000000,32.000000,32.000000,32.000000,260.554767,32.000000,69.452544,74.228084,93.182411,49.501872,41.457821,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,33.009390,0.016350,75.420980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.629809,43.072526,165.031567,131.126677,126.212264,127.519820,54.715070,14.138039,162.169560,5.492360,45.727119,49.842412,129.690412,165.122096,128.481466,162.858025,106.704407,160.940997,-0.069430,-1.832458,32.025740,-235.916312,152.676390,5.200291,32.896123,12.424942,11.889280,612.179212,0.070057,-156558.100814,0.013588,-8.311365,3.167392,2.675293,0.076363,0.056173,103.132136,77.920525,32.000000,32.000000,32.000000,32.000000,343.943275,32.000000,69.476319,74.230668,93.207518,49.501872,41.560737,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1673.583984,32.954668,0.016339,75.417809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.578355,43.111825,165.047889,131.082657,126.045636,127.404184,54.323164,14.142035,162.088242,5.494314,46.884749,48.977692,129.704502,165.068346,128.480810,162.965187,106.735329,160.849007,-0.069488,-1.830106,32.025740,-235.908886,152.526853,5.201892,32.937503,12.427773,33.881365,1757.137880,0.010529,-156213.046122,0.013600,-8.156907,3.237418,2.681600,0.076176,0.056509,103.127638,77.855462,32.000000,32.000000,32.000000,32.000000,236.381665,32.000000,69.460671,74.251441,93.202161,49.501872,41.698130,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.955606,0.016341,75.425966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.082000,0.000000
61.524515,43.045044,164.907107,131.229205,125.933468,127.328808,54.553987,14.143890,162.066562,5.496834,44.251702,49.325864,129.735255,164.956673,128.487519,162.842526,106.757540,160.797156,-0.069514,-1.827810,32.025740,-235.906704,152.653198,5.204695,32.914298,12.400529,12.194678,629.758199,0.045332,-156189.503430,0.013501,-8.255831,3.238917,2.677788,0.076491,0.056406,103.022518,77.847998,32.000000,32.000000,32.000000,32.000000,367.327171,32.000000,69.470744,74.279623,93.211388,49.501872,41.785720,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,33.029819,0.016355,75.430739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.593474,42.781774,164.863786,131.472996,125.823590,127.238005,54.661100,14.142891,162.032222,5.500770,43.300097,49.475445,129.757738,164.947331,128.476615,162.752541,106.795768,160.732330,-0.069640,-1.824293,32.025740,-235.911133,152.567846,5.208838,32.874343,12.470505,45.916801,2366.591200,0.015905,-156017.013355,0.013587,-8.171256,3.168777,2.680291,0.076828,0.057044,102.967033,77.861199,32.000000,32.000000,32.000000,32.000000,165.403604,32.000000,69.458681,74.275473,93.198104,49.501872,41.946956,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.967506,0.016352,75.411825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.507320,42.735607,164.843027,131.514790,125.773695,127.129805,54.436235,14.148457,162.044652,5.504202,43.474868,49.524706,129.810422,165.021275,128.471093,162.725837,106.769767,160.806293,-0.069774,-1.824261,32.025740,-235.902791,152.804608,5.212472,32.855068,12.401665,11.028651,570.774159,0.044114,-156132.654349,0.013520,-8.190633,3.124451,2.680348,0.076694,0.057136,102.896168,77.891058,32.000000,32.000000,32.000000,32.000000,162.722144,32.000000,69.438664,74.294791,93.224208,49.501872,42.105285,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,32.962673,0.016287,75.413948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.608034,42.735607,164.856651,131.514790,125.696358,127.022922,54.341543,14.140608,161.938250,5.506683,44.219144,49.488268,129.829921,164.938014,128.491405,162.834192,106.757312,160.772815,-0.069666,-1.824276,32.025740,-235.914397,152.661664,5.215071,32.921131,12.464555,58.681736,3042.292605,0.011692,-156785.606156,0.013478,-8.514613,3.058569,2.676644,0.077533,0.058274,102.784965,77.818570,32.000000,32.000000,32.000000,32.000000,351.406382,32.000000,69.457042,74.293660,93.244680,49.501872,42.264019,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,33.008435,0.016285,75.413044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.533330,42.749622,164.808665,131.493336,125.520537,126.923121,54.605961,14.147173,161.976031,5.507856,45.453369,49.270669,129.857158,164.887323,128.543956,162.730909,106.762503,160.712941,-0.069674,-1.824282,32.025740,-235.904402,152.631844,5.216094,32.866409,12.456874,15.565675,803.078297,0.048653,-156679.044241,0.013522,-8.484923,3.116122,2.680055,0.076742,0.056967,102.751420,77.776243,32.000000,32.000000,32.000000,32.000000,488.483626,32.000000,69.436368,74.302415,93.264492,49.501872,42.424208,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,32.972590,0.016278,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.608805,42.719119,164.743412,131.647417,125.337931,126.827734,54.494490,14.146174,161.865039,5.509834,46.492463,49.215091,129.878988,164.776395,128.535900,162.664555,106.718438,160.672764,-0.069703,-1.824246,32.025740,-235.900174,152.512228,5.218502,32.847567,12.379001,57.913925,2994.059351,0.009131,-156542.440205,0.013534,-8.573592,3.114297,2.675895,0.076259,0.056741,102.823032,77.727813,32.000000,32.000000,32.000000,32.000000,589.183054,32.000000,69.422363,74.262481,93.268214,49.501872,42.580973,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.971220,0.016232,75.419096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.548170,42.720493,164.566643,131.960050,125.111751,126.726475,54.273689,14.142463,161.619768,5.513608,47.371348,48.914932,129.920230,164.613517,128.549235,162.428112,106.724426,160.453903,-0.069504,-1.825408,32.025740,-235.908621,152.181711,5.222166,32.782514,12.396112,23.914860,1241.390732,0.034405,-156380.377620,0.013458,-8.493818,3.083560,2.678364,0.077496,0.056771,102.869402,77.710153,32.000000,32.000000,32.000000,32.000000,281.293345,32.000000,69.432042,74.251049,93.268236,49.501872,42.727714,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.917057,0.016242,75.423136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.506205,43.160469,164.312227,132.313663,124.878602,126.557122,54.626045,14.142178,161.393775,5.517794,47.985201,48.787945,129.995750,164.269539,128.554555,162.143429,106.762589,160.282541,-0.069454,-1.825427,32.025740,-235.910050,152.167231,5.226060,32.669643,12.405379,54.402976,2805.775321,0.009225,-156249.004624,0.013475,-8.590759,3.110480,2.674024,0.076832,0.056669,102.970062,77.689161,32.000000,32.000000,32.000000,32.000000,463.562467,32.000000,69.453919,74.258765,93.291640,49.501872,42.917800,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.810875,0.016204,75.405407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.610186,43.160469,164.170934,132.313663,124.772978,126.414269,54.436328,14.144604,161.212334,5.519187,48.143440,48.658472,130.043867,164.117213,128.531645,161.955659,106.758989,160.263419,-0.069436,-1.826600,32.025740,-235.903540,151.865855,5.227347,32.595989,12.313875,19.947020,1032.331536,0.022302,-156125.428356,0.013519,-8.536015,3.011039,2.673786,0.076714,0.055913,102.936482,77.644317,32.000000,32.000000,32.000000,32.000000,274.241772,32.000000,69.440654,74.261264,93.274656,49.501872,43.050459,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,32.678677,0.016203,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.521554,43.797541,163.921808,132.624937,124.691362,126.252797,54.370564,14.142035,161.088005,5.518042,47.430772,48.816229,130.113762,163.958912,128.552713,161.750997,106.797735,159.899925,-0.069262,-1.828940,32.025740,-235.907906,151.982719,5.226270,32.629436,12.350783,55.132662,2856.768913,0.009775,-154921.856361,0.013422,-8.059078,2.899637,2.671474,0.077889,0.057520,102.900292,77.618992,32.000000,32.000000,32.000000,32.000000,340.028293,32.000000,69.473127,74.304699,93.306731,49.501872,43.166250,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.770073,0.016208,75.413735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.603843,44.104833,163.892555,132.795211,124.552322,126.089799,54.614348,14.146745,161.015898,5.516450,43.184466,48.860898,130.170939,163.933848,128.578530,161.751469,106.793529,159.844235,-0.069200,-1.831307,32.025740,-235.906627,151.849396,5.225143,32.643481,12.344455,20.614949,1063.421646,0.026560,-154764.214201,0.013454,-8.150624,2.895060,2.664672,0.076004,0.055860,102.955995,77.595315,32.000000,32.000000,32.000000,32.000000,214.717618,32.000000,69.482854,74.320150,93.310537,49.501872,43.283671,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1669.921875,32.717604,0.016212,75.423477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.528858,44.236221,163.771739,132.728327,124.439569,125.913850,54.667059,14.144176,161.038009,5.515468,43.319477,48.726105,130.258052,163.813498,128.645621,161.619169,106.784444,159.790572,-0.069202,-1.833048,32.025740,-235.909522,151.987307,5.223870,32.631347,12.293933,57.558882,2966.310701,0.009592,-153082.235827,0.013466,-7.435527,2.700750,2.664461,0.076701,0.056481,103.027168,77.601548,32.000000,32.000000,32.000000,32.000000,305.597933,32.000000,69.515087,74.350549,93.309793,49.501872,43.397427,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.746759,0.016138,75.412840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
