OSU 80 Ton Compressor Load Stand
61.593886,44.236221,163.695304,132.728327,124.302247,125.748525,54.354177,14.142321,160.884810,5.512697,44.448756,48.699722,130.274254,163.735085,128.661080,161.594497,106.795539,159.751172,-0.069147,-1.834821,32.025740,-235.908110,151.711997,5.221385,32.562489,12.347898,17.139219,888.358177,0.025612,-152142.095714,0.013395,-7.200678,2.681099,2.660427,0.076335,0.055994,103.077859,77.640161,32.000000,32.000000,32.000000,32.000000,269.781023,32.000000,69.502125,74.347569,93.313386,49.501872,43.508431,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1673.583984,32.646637,0.016138,75.414331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.530843,44.635347,163.478287,132.725540,124.187531,125.585360,54.571714,14.140751,160.673387,5.508968,45.584987,48.492181,130.322195,163.524617,128.749536,161.398657,106.819402,159.594850,-0.069200,-1.838327,32.025740,-235.906086,151.595074,5.218205,32.423528,12.279365,48.323788,2494.728943,0.009154,-151568.054525,0.013366,-7.003281,2.667191,2.661706,0.075728,0.056173,103.091041,77.650853,32.000000,32.000000,32.000000,32.000000,280.383806,32.000000,69.534358,74.386635,93.315809,49.501872,43.607746,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.561245,0.016091,75.419795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.643906,45.168106,163.297115,132.884949,124.012126,125.420732,54.649334,14.142178,160.679554,5.504412,46.398960,48.520411,130.368050,163.379636,128.793933,161.302623,106.852665,159.403979,-0.068953,-1.841789,32.025740,-235.908907,151.655075,5.213926,32.445363,12.332248,17.384469,896.203345,0.030675,-151412.554773,0.013425,-7.060530,2.639208,2.657655,0.076114,0.055942,103.012199,77.639188,32.000000,32.000000,32.000000,32.000000,479.649914,32.000000,69.530730,74.418115,93.325758,49.501872,43.706012,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.562020,0.016104,75.403438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.541991,45.585714,163.125516,133.079477,123.762279,125.180062,54.415182,14.148457,160.427111,5.497584,46.698515,48.040514,130.465513,163.067578,128.813895,161.104201,106.920103,159.173233,-0.068885,-1.845295,32.025740,-235.906058,151.476659,5.207260,32.382058,12.297810,54.479193,2820.593972,0.010855,-150285.733748,0.013362,-6.605902,2.548316,2.656851,0.075950,0.056155,102.996849,77.618041,32.000000,32.000000,32.000000,32.000000,236.969419,32.000000,69.522582,74.507839,93.388587,49.501872,43.815206,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.526302,0.016110,75.420460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.553162,45.735554,162.904060,133.207122,123.577489,124.988697,54.647855,14.143890,160.397866,5.490910,42.717330,48.524722,130.487425,162.985800,128.862664,160.867716,106.886217,159.030891,-0.069037,-1.848789,32.025740,-235.905887,151.552203,5.200942,32.385953,12.265752,19.968168,1029.425918,0.030062,-148899.151937,0.013337,-6.172649,2.433143,2.649039,0.075901,0.055982,102.999961,77.702666,32.000000,32.000000,32.000000,32.000000,210.368264,32.000000,69.538575,74.556343,93.407482,49.501872,43.889116,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,32.484038,0.016050,75.417485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.504178,45.735554,162.856352,133.207122,123.349237,124.803419,54.489955,14.141750,160.261380,5.483841,42.596636,48.557506,130.552494,163.038460,128.907671,160.780827,106.919497,158.996429,-0.069205,-1.851114,32.025740,-235.909335,151.568989,5.194116,32.367219,12.293284,57.442658,2969.942723,0.009575,-147738.381950,0.013377,-5.665352,2.266584,2.650638,0.075796,0.056261,102.925128,77.702537,32.000000,32.000000,32.000000,32.000000,358.489530,32.000000,69.537679,74.590947,93.427950,49.501872,43.961903,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.481496,0.016037,75.413999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.548576,45.412235,162.848727,133.148316,123.240302,124.616595,54.296884,14.147173,160.231827,5.476595,43.231590,48.452308,130.577837,162.973705,128.939674,160.792932,106.930614,158.876809,-0.069226,-1.852863,32.025740,-235.903912,151.368505,5.187352,32.428883,12.283187,22.113500,1147.393998,0.026032,-147071.186121,0.013303,-5.525349,2.239272,2.646559,0.076196,0.056661,102.940292,77.728423,32.000000,32.000000,32.000000,32.000000,399.401883,32.000000,69.521228,74.636497,93.449738,49.501872,44.031742,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1673.583984,32.521199,0.016002,75.414979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.568526,45.293193,162.695042,132.993638,123.074238,124.436658,54.610136,14.144747,160.028046,5.470212,44.166782,48.231404,130.593258,162.708561,129.016896,160.587434,106.932244,158.733996,-0.069386,-1.854438,32.025740,-235.900620,151.228536,5.181624,32.302869,12.219612,52.753780,2721.512407,0.009037,-146922.503683,0.013321,-5.482207,2.191169,2.647891,0.075885,0.056692,103.017434,77.773282,32.000000,32.000000,32.000000,32.000000,340.818659,32.000000,69.512003,74.670659,93.484100,49.501872,44.101828,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1666.259766,32.439503,0.015982,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.545959,45.400688,162.609945,133.000327,122.855779,124.262793,54.494302,14.146031,160.002036,5.464130,42.414449,48.428426,130.597240,162.665841,129.051962,160.546833,106.963407,158.781314,-0.069441,-1.854163,32.025740,-235.908157,151.192131,5.175975,32.287958,12.278067,15.845773,819.204475,0.023411,-147529.530743,0.013342,-5.844630,2.128583,2.645857,0.078579,0.056599,103.112653,77.810847,32.000000,32.000000,32.000000,32.000000,285.927741,32.000000,69.515853,74.698831,93.504841,49.501872,44.164751,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.398881,0.015919,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.598012,45.248931,162.556170,133.023459,122.742752,124.088031,54.377388,14.141036,159.986418,5.458226,42.525755,48.264892,130.630476,162.626821,129.070506,160.467846,106.935259,158.565576,-0.069394,-1.855655,32.025740,-235.907925,151.119752,5.170137,32.296648,12.218079,56.805229,2943.065759,0.009782,-147616.649408,0.013244,-5.981235,2.065465,2.642503,0.075975,0.056269,103.144694,77.837660,32.000000,32.000000,32.000000,32.000000,415.093235,32.000000,69.512008,74.752779,93.544902,49.501872,44.220707,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.430182,0.015908,75.407828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.487807,45.248931,162.482980,133.023459,122.604427,123.941142,54.604624,14.141607,159.763570,5.452298,43.469878,48.171736,130.644899,162.437469,129.088843,160.353680,106.958783,158.530397,-0.069095,-1.857942,32.025740,-235.910458,151.084754,5.164578,32.237617,12.286144,16.905633,872.231999,0.032503,-147218.944463,0.013256,-5.853873,2.054680,2.642090,0.075947,0.056448,103.229032,77.894459,32.000000,32.000000,32.000000,32.000000,407.937934,32.000000,69.494241,74.795776,93.560712,49.501872,44.280069,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1677.246094,32.363235,0.015897,75.410436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.569334,45.275049,162.069449,132.973851,122.460107,123.804485,54.604514,14.139038,159.522709,5.445004,42.129898,47.990649,130.658954,162.067161,129.124679,160.018636,106.964350,158.318390,-0.069063,-1.861442,32.025740,-235.913026,150.694357,5.157978,32.347710,12.281709,56.698964,2925.341491,0.009043,-147328.222379,0.013263,-6.051450,1.989885,2.638984,0.076687,0.056103,103.338458,77.898159,32.000000,32.000000,32.000000,32.000000,163.652705,32.000000,69.517600,74.844982,93.592608,49.501872,44.327142,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.352326,0.015839,75.402117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.500512,45.076836,162.175497,133.016213,122.437162,123.667219,54.351978,14.145460,159.663477,5.437588,41.538309,48.777583,130.657751,162.392901,129.096284,160.148269,106.936808,158.214461,-0.069123,-1.865186,32.025740,-235.906605,150.929364,5.150681,32.418660,12.295718,23.142148,1199.549837,0.030366,-147185.184015,0.013192,-5.954405,1.951196,2.642524,0.076232,0.055870,103.412228,77.948616,32.000000,32.000000,32.000000,32.000000,242.172752,32.000000,69.481850,74.867218,93.611478,49.501872,44.359168,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.508037,0.015862,75.411646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.600886,43.783799,162.426463,132.951834,122.527217,123.562963,54.382169,14.144033,159.994318,5.428750,42.787771,48.996908,130.701716,162.519234,129.116260,160.413312,107.001688,158.435858,-0.069131,-1.868386,32.025740,-235.908032,151.138901,5.141965,32.366967,12.308051,53.975007,2796.186783,0.008999,-146997.678345,0.013178,-6.000093,1.854187,2.632308,0.076448,0.055316,103.451422,77.949092,32.000000,32.000000,32.000000,32.000000,391.639436,32.000000,69.495314,74.937940,93.646262,49.501872,44.407851,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.525544,0.015771,75.404410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.634786,43.244840,162.677512,132.523499,122.416625,123.483603,54.452531,14.146459,160.105266,5.418648,43.148078,48.910806,130.727419,162.801554,129.200664,160.624839,106.995765,158.636622,-0.068948,-1.872021,32.025740,-235.904462,151.235633,5.132360,32.417524,12.315930,9.420162,487.382930,0.022051,-147231.825565,0.013220,-6.137696,1.836868,2.636978,0.077066,0.056921,103.419520,77.938447,32.000000,32.000000,32.000000,32.000000,544.289137,32.000000,69.459737,74.945082,93.639037,49.501872,44.491777,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.504954,0.015698,75.412874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.509889,43.244840,162.705623,132.523499,122.259538,123.427961,54.382604,14.143034,160.205461,5.412388,44.148992,48.850365,130.708939,162.868307,129.291668,160.703066,106.964122,158.735059,-0.069016,-1.874368,32.025740,-235.909357,151.162866,5.126604,32.455100,12.315840,51.008394,2642.479605,0.009443,-150395.494096,0.013176,-7.519111,1.867526,2.636755,0.077302,0.056645,103.422884,77.906967,32.000000,32.000000,32.000000,32.000000,828.321825,32.000000,69.458625,74.988117,93.638401,49.501872,44.558434,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1658.935547,32.588543,0.015670,75.462659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.642982,42.907637,162.855143,132.210001,122.195309,123.378890,54.530380,14.142606,160.189996,5.407236,45.365961,48.396899,130.676966,162.885710,129.357882,160.851112,106.951061,158.822617,-0.068845,-1.877884,32.025740,-235.907498,151.094564,5.121763,32.471507,12.358230,10.212557,527.625735,0.054144,-151584.042187,0.013140,-8.087895,1.959997,2.639378,0.077744,0.057066,103.451297,77.905798,32.000000,32.000000,32.000000,32.000000,147.253934,32.000000,69.444720,74.990390,93.651787,49.501872,44.630520,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1673.583984,32.499905,0.015691,75.397983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.507869,42.627335,162.757015,132.170989,122.079708,123.314835,54.642106,14.145317,159.999525,5.401339,46.365951,48.052806,130.638370,162.825768,129.366980,160.667539,106.948569,158.798884,-0.068824,-1.881377,32.025740,-235.905767,150.982411,5.116076,32.408239,12.279671,52.370451,2700.156117,0.010011,-151407.099386,0.013151,-7.977952,2.034046,2.645195,0.076386,0.056278,103.484730,77.915143,32.000000,32.000000,32.000000,32.000000,796.050309,32.000000,69.424967,75.018617,93.652890,49.501872,44.704215,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1662.597656,32.492729,0.015669,75.403319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.546158,42.208282,162.658187,132.285239,122.030214,123.243961,54.400336,14.143034,160.027641,5.395489,42.779520,48.632699,130.658239,162.771138,129.362033,160.667537,106.955015,158.773910,-0.068853,-1.884848,32.025740,-235.906580,150.947986,5.110383,32.396483,12.287911,12.934596,669.855724,0.049960,-152154.646357,0.013103,-8.432307,2.084808,2.641909,0.078689,0.057270,103.551889,77.943595,32.000000,32.000000,32.000000,32.000000,749.691106,32.000000,69.442099,75.045123,93.692538,49.501872,44.764575,21.873418,67.951346,68.347015,17.379747,41.728980,59.114895,1680.908203,32.563733,0.015699,75.415976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.601935,42.100019,162.756313,132.228114,122.031074,123.148614,54.636673,14.147173,160.067572,5.387473,42.878917,48.677934,130.654242,162.829750,129.293565,160.735889,106.967490,158.795515,-0.068880,-1.889557,32.025740,-235.906036,151.069598,5.103059,32.406201,12.300406,25.869546,1333.934657,0.009739,-152709.743547,0.013064,-8.593678,2.077083,2.646117,0.075953,0.056243,103.660227,77.948681,32.000000,32.000000,32.000000,32.000000,378.008924,32.000000,69.437817,75.102740,93.673714,49.501872,44.851462,21.873418,67.951346,68.347015,17.379747,41.728980,58.114895,1662.597656,32.494640,0.015697,75.419582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.547904,42.100019,162.786538,132.228114,121.985562,123.081351,54.455934,14.142321,160.031830,5.381943,44.074170,48.520229,130.644894,162.827842,129.320704,160.741957,106.972888,158.838330,-0.068824,-1.893039,32.025740,-235.910888,151.056425,5.097890,32.394301,12.270025,10.875384,562.638429,0.039316,-153651.029043,0.013107,-9.046455,2.059884,2.642865,0.075806,0.056176,103.654469,77.958783,32.000000,32.000000,32.000000,32.000000,322.027819,32.000000,69.424067,75.167032,93.688883,49.501872,44.920520,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1680.908203,32.469704,0.015616,75.411655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.634079,42.088204,162.725930,132.072345,121.948483,123.032811,54.415321,14.148457,160.057416,5.377300,45.132525,48.221632,130.608869,162.734192,129.339757,160.651936,106.977016,158.838100,-0.068824,-1.896553,32.025740,-235.903118,150.920614,5.093788,32.382834,12.294618,42.963189,2224.361212,0.019652,-153834.275175,0.013038,-9.203814,2.056711,2.642065,0.075561,0.056058,103.503710,77.940851,32.000000,32.000000,32.000000,32.000000,423.898884,32.000000,69.432397,75.211186,93.697110,49.501872,44.989848,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1666.259766,32.510741,0.015645,75.412848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.551814,41.999727,162.632453,132.142287,121.825352,122.977970,54.513273,14.143034,160.080104,5.372704,44.820064,48.426079,130.603604,162.706849,129.304968,160.572847,106.967638,158.694249,-0.068848,-1.898312,32.025740,-235.906744,150.927917,5.089421,32.417650,12.255997,11.021770,569.611912,0.046766,-153748.996046,0.013074,-9.156255,2.069745,2.644875,0.076209,0.056504,103.402058,77.975143,32.000000,32.000000,32.000000,32.000000,221.975553,32.000000,69.428003,75.258370,93.711408,49.501872,45.056024,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1677.246094,32.526626,0.015664,75.409021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.603639,41.899162,162.609241,132.301401,121.703897,122.915661,54.686562,14.142606,159.776990,5.368466,45.037362,47.844936,130.635042,162.533838,129.295300,160.472350,106.922115,158.669171,-0.068811,-1.898877,32.025740,-235.903088,150.845583,5.085387,32.347674,12.267411,48.005297,2473.082091,0.011811,-153747.162317,0.013078,-9.243910,2.065519,2.640194,0.076148,0.056398,103.406659,78.002899,32.000000,32.000000,32.000000,32.000000,691.729073,32.000000,69.436350,75.307485,93.723730,49.501872,45.119282,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1658.935547,32.521758,0.015608,75.424031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.507430,41.899162,162.452640,132.301401,121.620634,122.847612,54.337618,14.143034,159.796867,5.364424,42.117313,48.130280,130.621964,162.532630,129.274818,160.341091,106.936704,158.616709,-0.068832,-1.900633,32.025740,-235.908377,150.797064,5.081559,32.386241,12.258612,10.350185,536.633150,0.046008,-153850.463376,0.013047,-9.259988,2.012951,2.642204,0.077090,0.056203,103.378582,78.008936,32.000000,32.000000,32.000000,32.000000,162.312766,32.000000,69.435213,75.347177,93.715933,49.501872,45.178671,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1680.908203,32.517178,0.015590,75.422914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.592729,41.932958,162.385820,132.385279,121.658194,122.775185,54.413654,14.148172,159.891732,5.359481,42.289762,48.381997,130.630306,162.558543,129.252107,160.328464,106.925798,158.570426,-0.068880,-1.902407,32.025740,-235.905853,150.661395,5.076944,32.364461,12.248929,55.260535,2861.127339,0.010552,-153917.070897,0.012997,-9.406171,2.047671,2.639604,0.076451,0.055881,103.274182,78.018626,32.000000,32.000000,32.000000,32.000000,286.041358,32.000000,69.409270,75.352340,93.717780,49.501872,45.226840,21.873418,67.951346,68.347015,17.379747,41.728980,54.114895,1658.935547,32.441883,0.015576,75.408783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.598446,41.817282,162.414607,132.382493,121.709498,122.678161,54.429683,14.144176,159.732307,5.353424,43.213866,48.134345,130.653644,162.598552,129.270053,160.359835,106.888208,158.470934,-0.069024,-1.905323,32.025740,-235.907726,150.845032,5.071284,32.327426,12.289768,20.491915,1060.661309,0.048875,-153844.775496,0.013073,-9.321465,2.010477,2.641187,0.077181,0.056254,103.367421,78.087875,32.000000,32.000000,32.000000,32.000000,325.647637,32.000000,69.408526,75.350776,93.722010,49.501872,45.297767,21.873418,65.951346,68.347015,17.379747,41.728980,54.114895,1666.259766,32.466134,0.015557,75.405527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.492290,42.181078,162.366766,132.333726,121.639467,122.617903,54.385610,14.146459,159.616425,5.349778,44.531819,47.814840,130.659172,162.376396,129.289572,160.306216,106.899509,158.494276,-0.069034,-1.908800,32.025740,-235.905279,150.700636,5.067771,32.323045,12.261875,20.629572,1068.651758,0.009135,-153668.755843,0.013048,-9.362774,2.001436,2.636445,0.075557,0.055656,103.419500,78.142710,32.000000,32.000000,32.000000,32.000000,102.707230,32.000000,69.416523,75.340988,93.750839,49.501872,45.350402,21.873418,62.951346,68.347015,17.379747,41.728980,54.114895,1666.259766,32.442334,0.015560,75.421670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.574900,42.811453,162.385564,132.505664,121.597453,122.556471,54.569050,14.144604,159.568971,5.345891,43.189597,47.991991,130.659333,162.398425,129.295170,160.312347,106.885024,158.488503,-0.069270,-1.909416,32.025740,-235.906154,150.573964,5.063793,32.269134,12.234685,24.768206,1278.727920,0.024614,-153736.294174,0.013032,-9.483481,1.996134,2.636667,0.076166,0.056252,103.428115,78.230483,32.000000,32.000000,32.000000,32.000000,411.612673,32.000000,69.435796,75.332913,93.765200,49.501872,45.397377,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.349820,0.015536,75.407947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.477244,42.811453,162.353377,132.505664,121.528097,122.490150,54.666544,14.143462,159.727998,5.343650,42.293261,47.744594,130.674999,162.513592,129.296109,160.423498,106.848331,158.535354,-0.069265,-1.909427,32.025740,-235.908602,150.597786,5.061793,32.329067,12.267807,27.152254,1399.311056,0.024476,-152795.935185,0.013043,-9.026209,1.994896,2.640441,0.077318,0.056132,103.400458,78.291604,32.000000,32.000000,32.000000,32.000000,393.558901,32.000000,69.433893,75.294323,93.763883,49.501872,45.450566,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1662.597656,32.443849,0.015564,75.415141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.563606,43.114573,162.523326,132.623544,121.378843,122.393290,54.460820,14.149171,159.849747,5.343520,43.491605,46.769017,130.739732,162.731961,129.333005,160.715233,106.876485,158.952429,-0.069325,-1.909434,32.025740,-235.902894,150.413903,5.062079,32.191351,12.186256,14.398124,744.820661,0.020377,-151203.605766,0.013005,-8.468586,2.006892,2.637204,0.076966,0.056016,103.393985,78.365069,32.000000,32.000000,32.000000,32.000000,146.883902,32.000000,69.441372,75.265462,93.790844,49.501872,45.505715,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.408022,0.015602,75.397310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.482847,43.543859,162.595465,132.701295,121.182524,122.259809,54.351612,14.145746,159.906957,5.346051,41.172963,46.883359,130.765243,162.837811,129.399726,160.918465,106.863548,159.069802,-0.069449,-1.909422,32.025740,-235.906319,150.644937,5.064847,32.235868,12.280573,25.482323,1320.859377,0.018586,-151009.751028,0.012975,-8.382575,2.063784,2.640869,0.076329,0.055243,103.293540,78.387860,32.000000,32.000000,32.000000,32.000000,196.422712,32.000000,69.412232,75.227862,93.771255,49.501872,45.564834,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.364767,0.015555,75.404188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.555052,43.471851,162.803537,132.928424,120.980890,122.087395,54.551050,14.138896,159.862353,5.350695,40.792550,45.502450,130.844596,162.998145,129.494759,160.957412,106.843619,159.200401,-0.069373,-1.908818,32.025740,-235.909085,150.457797,5.069382,32.230567,12.226986,21.392783,1104.826699,0.035073,-150247.710726,0.013019,-8.155525,2.215252,2.639925,0.076956,0.056044,103.214818,78.409180,32.000000,32.000000,32.000000,32.000000,290.830759,32.000000,69.417111,75.222398,93.799466,49.501872,45.640045,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1673.583984,32.368932,0.015582,75.478999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.616935,42.907911,162.861873,133.046312,120.798183,121.852085,54.285618,14.147173,160.151906,5.358137,39.814533,46.896969,130.885081,163.174914,129.523284,161.026154,106.878598,159.191864,-0.069512,-1.904138,32.025740,-235.902278,150.680791,5.076366,32.339795,12.241843,12.722560,660.267185,0.019841,-149009.550768,0.013040,-7.655107,2.278676,2.644566,0.077900,0.056799,103.190436,78.473253,32.000000,32.000000,32.000000,32.000000,294.292328,32.000000,69.413154,75.190011,93.790970,49.501872,45.729172,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.441505,0.015622,75.399262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.500031,42.907911,163.018552,133.046312,120.609817,121.678991,54.553002,14.147315,160.178362,5.364455,40.611867,46.904909,130.898992,163.214154,129.551974,161.172814,106.846364,159.300888,-0.069824,-1.901257,32.025740,-235.904259,150.738039,5.082814,32.348233,12.286234,39.915510,2061.356057,0.023624,-148937.645976,0.012972,-7.790718,2.354745,2.644844,0.075572,0.056480,103.211184,78.461728,32.000000,32.000000,32.000000,32.000000,211.720344,32.000000,69.406051,75.177184,93.800233,49.501872,45.804645,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.483714,0.015614,75.394071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.569525,41.714797,163.210465,133.132430,120.393369,121.530908,54.707691,14.145746,160.381906,5.372265,40.896667,46.928029,130.968904,163.396290,129.597947,161.406911,106.819696,159.459457,-0.069926,-1.898369,32.025740,-235.901418,150.727496,5.090347,32.329969,12.249669,25.068110,1290.931515,0.039618,-150085.701714,0.013000,-8.409120,2.316097,2.643135,0.077253,0.056401,103.274266,78.517167,32.000000,32.000000,32.000000,32.000000,538.854364,32.000000,69.406640,75.165808,93.782855,49.501872,45.892729,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1666.259766,32.402667,0.015537,75.406473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.474537,41.191131,163.318395,132.977753,120.214077,121.399727,54.422626,14.147886,160.494530,5.382071,40.924010,47.083836,131.002002,163.583773,129.627613,161.533404,106.783521,159.629246,-0.069871,-1.893728,32.025740,-235.902872,150.931301,5.099825,32.345925,12.291193,10.155893,525.737084,0.012646,-149765.567473,0.012917,-8.306196,2.395173,2.650707,0.076772,0.055973,103.264300,78.573876,32.000000,32.000000,32.000000,32.000000,262.423910,32.000000,69.374008,75.160205,93.773590,49.501872,45.983409,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1673.583984,32.481911,0.015539,75.418022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.603766,40.907337,163.502751,132.835063,120.117002,121.271654,54.390181,14.149741,160.623540,5.393145,41.216088,46.718257,131.024637,163.789128,129.669700,161.694001,106.817034,159.841029,-0.069803,-1.889630,32.025740,-235.901997,151.016040,5.110522,32.422176,12.303886,54.428920,2819.286444,0.020100,-152350.421140,0.012842,-9.560512,2.489928,2.650832,0.075624,0.056302,103.231655,78.647510,32.000000,32.000000,32.000000,32.000000,212.619728,32.000000,69.394113,75.180173,93.791456,49.501872,46.085545,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1662.597656,32.494298,0.015550,75.419292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.470115,40.907337,163.498728,132.835063,119.960304,121.149696,54.569701,14.147030,160.588468,5.404942,42.319030,46.372478,131.024390,163.628884,129.724964,161.580464,106.790449,159.876516,-0.069687,-1.886117,32.025740,-235.904871,150.974987,5.121857,32.412331,12.291968,12.800395,660.848309,0.049621,-153308.628835,0.012886,-10.000512,2.598951,2.656684,0.076114,0.055340,103.165816,78.631144,32.000000,32.000000,32.000000,32.000000,151.433165,32.000000,69.394265,75.163002,93.813720,49.501872,46.187772,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.528970,0.015515,75.419658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.555432,40.638117,163.438948,132.879932,119.791800,121.011878,54.634502,14.140751,160.447843,5.416548,41.630154,46.402260,130.995289,163.659084,129.769950,161.609062,106.777053,159.661778,-0.069467,-1.882595,32.025740,-235.911967,150.985187,5.132969,32.392462,12.311639,56.789268,2928.392390,0.009249,-153919.563825,0.012874,-10.398107,2.656220,2.654103,0.076795,0.057074,103.040918,78.552818,32.000000,32.000000,32.000000,32.000000,389.819791,32.000000,69.405017,75.173682,93.806583,49.501872,46.285868,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.511913,0.015492,75.410496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.462266,40.263150,163.488118,133.062198,119.607813,120.870904,54.274623,14.147173,160.508036,5.428368,40.271012,46.076659,131.011297,163.677448,129.752992,161.588755,106.739013,159.715540,-0.069352,-1.880271,32.025740,-235.904892,151.026851,5.143853,32.378488,12.277291,22.585831,1172.382311,0.039338,-153670.349463,0.012819,-10.280409,2.698009,2.659808,0.077682,0.056342,102.929202,78.541874,32.000000,32.000000,32.000000,32.000000,248.312543,32.000000,69.410960,75.161026,93.810361,49.501872,46.383796,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.465106,0.015480,75.421278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.508012,40.010439,163.375076,133.087559,119.400230,120.734406,54.393946,14.145460,160.462849,5.438624,40.159351,46.331436,131.041580,163.553701,129.734033,161.531956,106.767923,159.771778,-0.069443,-1.875593,32.025740,-235.907421,151.069354,5.154027,32.368157,12.289913,54.704770,2833.378690,0.008840,-154119.988579,0.012784,-10.624785,2.619370,2.655151,0.076607,0.057446,102.937067,78.535994,32.000000,32.000000,32.000000,32.000000,133.999045,32.000000,69.411856,75.132220,93.820729,49.501872,46.482009,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.470768,0.015441,75.413078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.570322,39.876671,163.316257,133.032656,119.137104,120.548645,54.415288,14.146174,160.520766,5.451718,40.468501,46.468109,131.065417,163.496178,129.724531,161.502356,106.747867,159.800569,-0.069803,-1.870638,32.025740,-235.901970,151.104168,5.166338,32.333088,12.271485,11.714702,606.513257,0.022216,-154706.955027,0.012847,-10.917677,2.680462,2.659975,0.075879,0.055877,103.055147,78.529658,32.000000,32.000000,32.000000,32.000000,353.016837,32.000000,69.439477,75.055718,93.841547,49.501872,46.604790,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1680.908203,32.483011,0.015455,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.474318,39.876671,163.340893,133.032656,118.960314,120.417899,54.411594,14.142749,160.441016,5.460983,40.446693,46.451202,131.056465,163.552789,129.710128,161.499094,106.726367,159.790614,-0.069902,-1.867064,32.025740,-235.908989,151.096990,5.175261,32.341905,12.261298,57.107521,2956.867444,0.009148,-155200.479873,0.012799,-11.210699,2.675656,2.656159,0.076389,0.057576,102.979624,78.478284,32.000000,32.000000,32.000000,32.000000,201.981635,32.000000,69.400817,74.983901,93.807620,49.501872,46.666628,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1655.273437,32.466783,0.015412,75.417476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.573233,39.843710,163.301219,132.952392,118.659748,120.296852,54.620219,14.145888,160.333018,5.470257,40.240540,45.888409,131.056606,163.440928,129.702894,161.495062,106.750025,159.690423,-0.070013,-1.863576,32.025740,-235.901929,151.022466,5.184593,32.306637,12.288668,13.364307,689.323362,0.042576,-155241.067043,0.012772,-11.399340,2.708052,2.652516,0.076364,0.055741,102.953846,78.469853,32.000000,32.000000,32.000000,32.000000,670.312473,32.000000,69.389342,74.957238,93.818307,49.501872,46.791367,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.401892,0.015355,75.419275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.429641,39.726425,163.200694,132.944867,118.366869,120.154448,54.584427,14.147743,160.265902,5.479543,40.037615,45.710608,131.077141,163.378004,129.726961,161.411517,106.712298,159.704521,-0.069834,-1.861223,32.025740,-235.905301,150.928711,5.193545,32.295134,12.206720,56.711884,2927.084862,0.008737,-155000.014466,0.012759,-11.314778,2.725285,2.657059,0.079287,0.056155,102.890781,78.411986,32.000000,32.000000,32.000000,32.000000,199.498936,32.000000,69.416747,74.944037,93.839357,49.501872,46.907520,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.389180,0.015369,75.405816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.529198,39.494885,163.000067,132.988901,118.219092,119.987527,54.336881,14.145746,160.233668,5.486982,39.555877,45.991577,131.074243,163.170052,129.725610,161.113387,106.699652,159.507940,-0.069821,-1.859680,32.025740,-235.910076,150.859491,5.200632,32.337054,12.263101,23.085283,1196.934781,0.037240,-155002.223412,0.012697,-11.434863,2.658680,2.652146,0.076456,0.056996,102.854106,78.407552,32.000000,32.000000,32.000000,32.000000,258.928630,32.000000,69.398278,74.952915,93.847514,49.501872,47.011845,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.400918,0.015360,75.414178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.420859,39.494885,163.042645,132.988901,118.098233,119.815982,54.479206,14.142035,160.264934,5.493627,40.087125,46.339056,131.054584,163.178774,129.689611,161.231748,106.735305,159.497863,-0.069766,-1.858161,32.025740,-235.907742,150.898529,5.207113,32.307737,12.202663,54.152789,2800.399928,0.008770,-154969.382420,0.012688,-11.425639,2.702452,2.656709,0.075955,0.056487,102.827988,78.440270,32.000000,32.000000,32.000000,32.000000,315.220183,32.000000,69.424546,74.959210,93.867144,49.501872,47.108939,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.413161,0.015356,75.417945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.548591,39.324325,163.140999,132.934277,117.926253,119.634575,54.649119,14.148172,160.403618,5.499377,40.453480,46.479366,131.069694,163.438304,129.685729,161.388313,106.696093,159.525874,-0.069957,-1.856582,32.025740,-235.904547,151.103066,5.212593,32.310514,12.240040,20.084173,1035.382435,0.021440,-155289.883560,0.012724,-11.744916,2.630780,2.649150,0.077213,0.056153,102.747040,78.503710,32.000000,32.000000,32.000000,32.000000,299.854819,32.000000,69.412919,74.955085,93.869734,49.501872,47.216276,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.409933,0.015276,75.420681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.497115,39.485546,163.212914,132.767900,117.768329,119.462149,54.426145,14.148457,160.331174,5.505067,40.812769,46.406555,131.074973,163.414542,129.708098,161.367900,106.705346,159.632755,-0.070033,-1.854805,32.025740,-235.901647,150.927629,5.218221,32.332655,12.257512,57.953557,2999.870586,0.009142,-155125.890536,0.012672,-11.649435,2.590801,2.654516,0.076366,0.057131,102.750341,78.607336,32.000000,32.000000,32.000000,32.000000,171.368503,32.000000,69.460099,74.969368,93.896881,49.501872,47.327354,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.440170,0.015274,75.415823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.559081,39.588269,163.160364,132.551645,117.556481,119.308568,54.254733,14.148457,160.336240,5.511560,40.040559,45.863201,131.010921,163.317700,129.727385,161.249089,106.685205,159.498898,-0.069918,-1.853047,32.025740,-235.902628,150.998440,5.224528,32.311037,12.227852,20.426049,1060.661309,0.024599,-155223.892447,0.012611,-11.932554,2.642034,2.650605,0.077443,0.056560,102.764473,78.611594,32.000000,32.000000,32.000000,32.000000,256.197302,32.000000,69.459138,74.984915,93.886132,49.501872,47.444673,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.409933,0.015244,75.414621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.572739,39.371839,163.167005,132.472224,117.247675,119.091006,54.639307,14.150312,160.456751,5.519102,39.987582,46.304450,130.966135,163.354726,129.731817,161.409033,106.664939,159.568498,-0.069824,-1.851271,32.025740,-235.898975,151.071433,5.231402,32.300471,12.240419,55.937703,2884.227000,0.008523,-154634.573144,0.012647,-11.725992,2.678631,2.653993,0.076092,0.056814,102.815641,78.604632,32.000000,32.000000,32.000000,32.000000,134.564359,32.000000,69.443118,74.994574,93.898261,49.501872,47.587452,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.392768,0.015226,75.406984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.442125,39.371839,163.212751,132.472224,117.032715,118.924378,54.398689,14.150883,160.425778,5.524133,40.363248,46.390138,130.975656,163.355460,129.725828,161.349628,106.648273,159.685786,-0.069766,-1.851260,32.025740,-235.897915,151.079835,5.235885,32.306024,12.265445,21.473294,1112.090743,0.024134,-154169.164341,0.012673,-11.677846,2.641346,2.650468,0.077146,0.056260,102.973900,78.664234,32.000000,32.000000,32.000000,32.000000,157.558291,32.000000,69.467023,75.046785,93.911622,49.501872,47.699001,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.409032,0.015210,75.402688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.504749,39.448193,163.194739,132.323694,116.826466,118.754299,54.401315,14.150312,160.377647,5.528233,40.477848,45.834680,130.949734,163.364705,129.725869,161.366822,106.622122,159.716557,-0.069847,-1.849500,32.025740,-235.900119,151.156765,5.239647,32.339525,12.225652,55.149817,2856.042508,0.008791,-154341.457118,0.012556,-11.906299,2.691476,2.649988,0.076342,0.055819,103.017150,78.686932,32.000000,32.000000,32.000000,32.000000,123.344850,32.000000,69.477031,75.084775,93.913745,49.501872,47.816084,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1655.273437,32.392246,0.015181,75.402526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.551777,39.436108,163.170320,132.085442,116.630359,118.586695,54.643233,14.146316,160.399474,5.532691,39.954038,46.296068,130.948511,163.281370,129.730466,161.342943,106.669920,159.654285,-0.069850,-1.847773,32.025740,-235.902971,150.956163,5.243683,32.377713,12.305329,19.583254,1009.667718,0.022910,-154054.475055,0.012594,-11.791232,2.758445,2.656366,0.076285,0.056663,103.123069,78.717800,32.000000,32.000000,32.000000,32.000000,342.145320,32.000000,69.517239,75.146577,93.914616,49.501872,47.926823,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1677.246094,32.481244,0.015179,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.547535,39.417706,163.301061,131.946118,116.499055,118.418015,54.555375,14.142321,160.501877,5.537431,40.385304,46.554897,130.858930,163.522261,129.684208,161.403486,106.679948,159.697302,-0.070083,-1.847777,32.025740,-235.905497,151.222847,5.248379,32.363126,12.244494,56.704206,2928.247109,0.008902,-153612.230167,0.012577,-11.770072,2.797788,2.653368,0.077154,0.057020,103.077217,78.679689,32.000000,32.000000,32.000000,32.000000,211.315461,32.000000,69.501808,75.153520,93.907839,49.501872,48.042154,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.441991,0.015155,75.401904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.509364,39.417706,163.411071,131.946118,116.406214,118.263825,54.261241,14.145460,160.737751,5.541962,40.653057,46.573792,130.814076,163.574803,129.662182,161.464646,106.706139,159.841482,-0.070217,-1.846609,32.025740,-235.905951,151.258945,5.252796,32.406183,12.305365,15.931901,827.194924,0.025007,-153545.041430,0.012503,-11.823575,2.723289,2.650944,0.076322,0.056116,102.968095,78.694411,32.000000,32.000000,32.000000,32.000000,239.336725,32.000000,69.471192,75.218376,93.893246,49.501872,48.161776,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.463970,0.015077,75.400438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.569143,39.568768,163.426776,131.803174,116.174350,118.077822,54.445456,14.148314,160.534184,5.548662,41.691452,46.204502,130.814564,163.529891,129.671600,161.636998,106.690228,159.725986,-0.070117,-1.844272,32.025740,-235.900810,151.252662,5.258874,32.359935,12.254212,56.508537,2924.033963,0.008639,-153390.380477,0.012505,-11.838242,2.731707,2.653251,0.076884,0.055951,102.948519,78.710018,32.000000,32.000000,32.000000,32.000000,298.754494,32.000000,69.491230,75.287351,93.874680,49.501872,48.331683,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1662.597656,32.454090,0.015100,75.401998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
