OSU 80 Ton Compressor Load Stand
61.515847,39.589642,163.374945,131.718468,116.013085,117.928397,54.408690,14.147886,160.577393,5.553471,40.400592,46.406146,130.773951,163.599313,129.672457,161.536664,106.696966,159.837541,-0.070296,-1.840787,32.025740,-235.899768,151.295634,5.263420,32.381463,12.253275,22.787520,1179.936917,0.030743,-153238.996802,0.012557,-11.804623,2.767310,2.656686,0.076909,0.056252,102.922527,78.703423,32.000000,32.000000,32.000000,32.000000,383.763197,32.000000,69.476784,75.329909,93.834294,49.501872,48.455471,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1680.908203,32.427874,0.015087,75.421448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.493188,39.555859,163.407699,131.766951,115.881721,117.777491,54.340148,14.151168,160.566620,5.558339,40.448639,46.304169,130.752816,163.574950,129.666816,161.639852,106.711473,159.947910,-0.070249,-1.837311,32.025740,-235.900570,151.186500,5.268207,32.388531,12.293140,52.347256,2713.957801,0.008655,-152632.611437,0.012498,-11.706204,2.733725,2.654362,0.077269,0.055791,102.915124,78.739758,32.000000,32.000000,32.000000,32.000000,215.594522,32.000000,69.500230,75.389890,93.840539,49.501872,48.577249,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1658.935547,32.491773,0.015070,75.403217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.519088,39.578381,163.358999,131.785341,115.701690,117.638023,54.617785,14.147315,160.467319,5.563616,41.251631,45.957898,130.728418,163.519895,129.625299,161.510831,106.691858,159.756166,-0.070199,-1.835524,32.025740,-235.906220,151.242526,5.273692,32.414333,12.287875,17.580039,906.808850,0.021433,-152392.538622,0.012491,-11.638399,2.774794,2.655819,0.076087,0.056583,102.784343,78.734701,32.000000,32.000000,32.000000,32.000000,275.367168,32.000000,69.492778,75.449695,93.814983,49.501872,48.703471,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.509948,0.015061,75.415797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.492024,39.578381,163.308171,131.785341,115.556028,117.515152,54.504459,14.146316,160.468118,5.567799,40.008182,46.148088,130.691697,163.465403,129.568719,161.521893,106.650298,159.709460,-0.070243,-1.834902,32.025740,-235.906238,151.109695,5.277891,32.367183,12.286847,49.517794,2559.524218,0.009324,-152300.415474,0.012490,-11.652220,2.807563,2.657330,0.076757,0.056325,102.785751,78.764897,32.000000,32.000000,32.000000,32.000000,301.794611,32.000000,69.448044,75.453513,93.758279,49.501872,48.823260,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1669.921875,32.465575,0.015021,75.429085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.546740,39.394086,163.229718,131.923269,115.484506,117.434949,54.316178,14.145460,160.448630,5.570720,40.089228,46.271009,130.685879,163.423324,129.549691,161.467580,106.652935,159.735865,-0.070201,-1.833155,32.025740,-235.901377,151.159744,5.280230,32.331159,12.282250,12.522451,649.516399,0.027702,-152033.367414,0.012412,-11.652515,2.745031,2.655420,0.076790,0.056893,102.902274,78.810740,32.000000,32.000000,32.000000,32.000000,294.276080,32.000000,69.435998,75.499683,93.759340,49.501872,48.937526,21.873418,62.951346,63.347015,17.379747,41.728980,54.114895,1673.583984,32.434130,0.014980,75.411263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.499583,39.428143,163.175862,131.967573,115.422900,117.394468,54.502195,14.146745,160.272585,5.571599,40.360858,45.964636,130.724583,163.359665,129.555070,161.250799,106.726796,159.511714,-0.069965,-1.832557,32.025740,-235.900910,150.870443,5.280966,32.286461,12.217520,56.775407,2934.784749,0.009825,-151774.689517,0.012425,-11.628672,2.766570,2.655762,0.076411,0.056842,103.087913,78.820056,32.000000,32.000000,32.000000,32.000000,226.205571,32.000000,69.459190,75.574239,93.739030,49.501872,49.092139,21.873418,62.951346,63.347015,17.379747,41.728980,40.253165,1655.273437,32.409410,0.014986,75.410351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.563474,39.368269,163.133941,131.988472,115.449843,117.383778,54.277514,14.150883,160.246814,5.571430,39.955965,46.144532,130.677049,163.394884,129.518717,161.230002,106.668929,159.478470,-0.069855,-1.833728,32.025740,-235.899058,150.819107,5.280879,32.309179,12.291211,19.645315,1019.692099,0.038765,-152107.787268,0.012456,-11.861162,2.775252,2.652126,0.079673,0.056605,102.976268,78.842446,32.000000,32.000000,32.000000,32.000000,356.355813,32.000000,69.428200,75.616023,93.740048,49.501872,49.199827,21.873418,62.951346,63.347015,17.379747,41.728980,39.240506,1673.583984,32.407067,0.014967,75.412891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.514363,39.314712,163.221530,132.090179,115.381654,117.376674,54.452692,14.149599,160.223302,5.571616,40.096334,45.979349,130.702279,163.198770,129.513317,161.275003,106.702111,159.497265,-0.069753,-1.834905,32.025740,-235.898709,150.835281,5.281238,32.232604,12.245215,50.321588,2603.544327,0.008547,-152140.690558,0.012410,-11.785570,2.605254,2.653284,0.076224,0.056755,102.994013,78.922281,32.000000,32.000000,32.000000,32.000000,255.144661,32.000000,69.442356,75.673768,93.743043,49.501872,49.306054,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,32.360999,0.014973,75.414971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.478954,39.314712,163.051593,132.090179,115.371406,117.381266,54.608630,14.141607,160.110057,5.571672,40.322132,46.051439,130.728349,163.124854,129.508759,161.134021,106.734894,159.510984,-0.069724,-1.835712,32.025740,-235.906864,150.696926,5.281233,32.270468,12.252878,15.983210,824.579868,0.024661,-152146.070520,0.012459,-11.901714,2.648856,2.649849,0.076373,0.056687,102.911082,78.930665,32.000000,32.000000,32.000000,32.000000,200.009894,32.000000,69.450353,75.745179,93.725853,49.501872,49.422305,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1673.583984,32.354706,0.014949,75.411928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.550506,39.313613,162.961183,132.122503,115.483710,117.358600,54.377390,14.142463,160.066458,5.569961,41.498901,45.786547,130.703216,163.080724,129.478923,161.037742,106.729053,159.424180,-0.069561,-1.835830,32.025740,-235.907641,150.656340,5.280085,32.295278,12.272567,54.054387,2800.545209,0.009641,-152322.948165,0.012417,-11.912022,2.623739,2.653389,0.076341,0.057071,102.933580,78.896712,32.000000,32.000000,32.000000,32.000000,337.714248,32.000000,69.448342,75.795935,93.708218,49.501872,49.549776,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1658.935547,32.364172,0.014992,75.405475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.465718,39.266649,162.743422,132.260717,115.494277,117.325058,54.663648,14.145460,159.741600,5.568313,42.337069,44.955752,130.707092,162.879240,129.472323,160.880694,106.732906,159.362207,-0.069556,-1.839342,32.025740,-235.903827,150.302019,5.278477,32.218793,12.241465,17.896422,922.353905,0.030322,-152395.538357,0.012382,-11.880825,2.596842,2.652153,0.076368,0.056178,102.860340,78.911366,32.000000,32.000000,32.000000,32.000000,205.654172,32.000000,69.428412,75.819013,93.692751,49.501872,49.641861,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1673.583984,32.371402,0.014979,75.409754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.459968,39.136742,162.559483,132.524335,115.410671,117.276393,54.440282,14.143890,159.640497,5.565847,41.443101,44.739115,130.744603,162.618060,129.449718,160.715331,106.718396,159.155933,-0.069808,-1.842868,32.025740,-235.908338,150.264228,5.276245,32.179000,12.202645,53.659306,2776.864425,0.008950,-152372.903216,0.012432,-11.944950,2.565428,2.647601,0.075545,0.056124,102.975213,78.912402,32.000000,32.000000,32.000000,32.000000,176.586143,32.000000,69.466935,75.875380,93.658244,49.501872,49.724714,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,32.282927,0.014948,75.417613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.453691,38.757199,162.364691,132.787129,115.247059,117.208494,54.319489,14.149171,159.596419,5.562676,39.111491,45.604015,130.764717,162.464990,129.441523,160.492604,106.723986,159.029315,-0.069826,-1.846382,32.025740,-235.901097,150.267876,5.273262,32.191351,12.240149,12.259907,635.859996,0.026988,-152426.990143,0.012363,-11.917220,2.534967,2.647710,0.076522,0.056559,103.056729,78.915708,32.000000,32.000000,32.000000,32.000000,270.645910,32.000000,69.487652,75.923961,93.643327,49.501872,49.782627,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,32.273245,0.014920,75.404538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.546024,38.757199,162.310174,132.787129,115.163521,117.149677,54.517991,14.149171,159.478417,5.558976,39.536548,45.743873,130.800680,162.447977,129.415039,160.491953,106.675707,158.967773,-0.069729,-1.849904,32.025740,-235.897667,150.214197,5.269598,32.133113,12.177259,40.168218,2075.738865,0.008979,-152628.177315,0.012406,-12.042060,2.460857,2.644965,0.076678,0.056448,103.117696,78.874903,32.000000,32.000000,32.000000,32.000000,279.049072,32.000000,69.478016,75.946126,93.606841,49.501872,49.846781,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1658.935547,32.240700,0.014925,75.420869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.390362,38.770107,162.325496,132.797719,115.087267,117.104663,54.622867,14.147315,159.461689,5.554370,39.739733,45.838506,130.850101,162.375617,129.436985,160.546488,106.665825,158.851813,-0.069708,-1.853412,32.025740,-235.904096,150.246116,5.265615,32.126586,12.230448,18.961897,977.996484,0.039173,-153414.616835,0.012419,-12.416069,2.400826,2.642066,0.076733,0.056429,103.154107,78.883591,32.000000,32.000000,32.000000,32.000000,249.561512,32.000000,69.499407,75.971062,93.614172,49.501872,49.906492,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1669.921875,32.243729,0.014881,75.423145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.414352,38.901928,162.233131,132.591496,115.070178,117.053842,54.429271,14.148314,159.469062,5.550022,40.840461,45.588376,130.838959,162.446139,129.470086,160.435032,106.660737,158.812491,-0.069535,-1.856970,32.025740,-235.903587,150.149546,5.261246,32.078102,12.165052,52.337678,2709.018251,0.011935,-153249.799691,0.012368,-12.497419,2.422633,2.637216,0.075744,0.056701,103.200922,78.891890,32.000000,32.000000,32.000000,32.000000,251.942911,32.000000,69.508645,76.022668,93.605374,49.501872,49.988534,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1662.597656,32.197986,0.014869,75.406515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.458273,38.956580,162.199303,132.539941,115.041765,117.016006,54.639647,14.146745,159.256985,5.547240,42.533148,44.897259,130.822847,162.292599,129.519561,160.318399,106.676479,158.741707,-0.069404,-1.860476,32.025740,-235.911528,150.059054,5.258659,32.102281,12.207622,18.438005,950.683678,0.025313,-153106.552627,0.012340,-12.347312,2.382613,2.644153,0.076435,0.055467,103.181182,78.924154,32.000000,32.000000,32.000000,32.000000,182.697886,32.000000,69.492215,76.061572,93.599550,49.501872,50.045315,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1669.921875,32.227394,0.014886,75.421602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.418620,38.795647,161.907048,132.765671,114.930330,116.966544,54.586766,14.147173,159.193345,5.544746,42.896305,45.455011,130.824664,162.006753,129.532641,160.069959,106.675497,158.686144,-0.069365,-1.861946,32.025740,-235.904729,149.849987,5.256241,32.064345,12.200518,55.869838,2883.500596,0.009158,-152735.900271,0.012381,-12.236653,2.370774,2.641616,0.075736,0.055461,103.117884,78.969948,32.000000,32.000000,32.000000,32.000000,198.558339,32.000000,69.506617,76.092342,93.571502,49.501872,50.088256,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1658.935547,32.240520,0.014887,75.401819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.478041,38.672066,161.937590,132.930933,114.909948,116.930647,54.314455,14.151882,159.201814,5.542197,39.645186,45.691031,130.893415,162.115175,129.503679,160.114435,106.706352,158.595357,-0.069383,-1.862940,32.025740,-235.899203,149.837727,5.253752,32.035406,12.162888,11.735007,608.692470,0.025964,-152610.443071,0.012330,-12.220728,2.324551,2.639178,0.076751,0.056443,102.987485,79.013703,32.000000,32.000000,32.000000,32.000000,122.962657,32.000000,69.484780,76.114343,93.560023,49.501872,50.111539,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1677.246094,32.202728,0.014855,75.417008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.489952,38.767360,161.828311,132.773474,114.838433,116.871929,54.371890,14.150883,159.041954,5.538021,41.120032,45.450924,130.918257,161.971857,129.520414,159.967570,106.674217,158.437321,-0.069514,-1.865525,32.025740,-235.898731,149.606185,5.249824,31.952899,12.110690,23.747843,1230.494666,0.008544,-152899.418845,0.012334,-12.346698,2.301601,2.636123,0.077352,0.056335,103.132178,79.047048,32.000000,32.000000,32.000000,32.000000,160.583742,32.000000,69.484823,76.125921,93.566974,49.501872,50.163878,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,32.123268,0.014806,75.419215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.437086,38.767360,161.745372,132.773474,114.787461,116.833830,54.608798,14.146459,158.911356,5.535696,42.767025,45.322723,130.890678,161.866992,129.529279,159.919468,106.665339,158.434040,-0.069462,-1.868793,32.025740,-235.906096,149.624440,5.247687,31.963843,12.179080,18.945749,977.415361,0.040643,-153218.257667,0.012390,-12.522664,2.231628,2.634072,0.076062,0.055809,103.247079,79.045684,32.000000,32.000000,32.000000,32.000000,285.537846,32.000000,69.464409,76.154277,93.540600,49.501872,50.197463,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1677.246094,32.081095,0.014811,75.392571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.605749,38.769832,161.618851,132.796605,114.671339,116.791130,54.651129,14.150740,158.644658,5.533706,44.058157,44.857072,130.921433,161.645690,129.581445,159.711389,106.686671,158.233454,-0.069354,-1.871967,32.025740,-235.900018,149.304525,5.245617,31.955026,12.108076,33.437723,1723.723276,0.020051,-152858.464643,0.012372,-12.437866,2.195627,2.631785,0.076458,0.056543,103.216577,79.068522,32.000000,32.000000,32.000000,32.000000,399.066810,32.000000,69.507326,76.173788,93.562253,49.501872,50.216852,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,32.082700,0.014823,75.402356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.469804,38.641584,161.429239,133.042968,114.578806,116.739295,54.333641,14.143890,158.585508,5.532105,40.661914,45.202062,130.925530,161.508953,129.545173,159.600070,106.668643,158.195098,-0.069268,-1.875311,32.025740,-235.909154,149.303386,5.244046,32.020891,12.201005,9.203464,477.213268,0.025120,-152776.117455,0.012314,-12.391269,2.203091,2.632699,0.076221,0.056575,103.111402,79.047863,32.000000,32.000000,32.000000,32.000000,187.088446,32.000000,69.496353,76.185970,93.513671,49.501872,50.239803,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1673.583984,32.142867,0.014835,75.412004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.530786,38.480110,161.345931,133.263978,114.528728,116.675401,54.368686,14.151882,158.609353,5.530067,39.310450,45.275841,130.958040,161.481283,129.533874,159.530320,106.707688,158.016179,-0.069234,-1.878255,32.025740,-235.900673,149.234366,5.241933,31.964366,12.114639,45.135663,2338.842551,0.014184,-152805.901379,0.012300,-12.537357,2.095206,2.623438,0.076150,0.056196,103.009601,79.057781,32.000000,32.000000,32.000000,32.000000,352.808716,32.000000,69.530355,76.208995,93.530289,49.501872,50.244150,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1662.597656,32.039913,0.014783,75.387499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.559046,38.480110,161.313532,133.263978,114.503625,116.614154,54.564161,14.147315,158.467989,5.527613,40.280157,45.197203,131.026338,161.479170,129.545234,159.525591,106.765425,157.916933,-0.069430,-1.881206,32.025740,-235.902789,149.040535,5.239965,31.966998,12.174211,9.999411,516.293826,0.051491,-152956.774197,0.012364,-12.545887,2.096673,2.626155,0.076387,0.056112,103.014857,79.025822,32.000000,32.000000,32.000000,32.000000,204.597698,32.000000,69.538351,76.242879,93.504107,49.501872,50.249850,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1677.246094,32.024299,0.014743,75.418533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.556264,38.556452,161.164286,133.141348,114.502516,116.569958,54.670741,14.150312,158.276005,5.526652,41.838677,45.046371,131.015856,161.409535,129.599954,159.379625,106.742418,157.858388,-0.069320,-1.884130,32.025740,-235.899139,148.742667,5.239299,31.871455,12.100846,51.064391,2631.438257,0.010474,-153343.448622,0.012347,-12.761089,1.980340,2.622198,0.077239,0.057118,103.034894,79.020549,32.000000,32.000000,32.000000,32.000000,121.684752,32.000000,69.547878,76.271278,93.495287,49.501872,50.253283,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1655.273437,32.023091,0.014755,75.406660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.428390,38.658061,161.132003,133.171448,114.469655,116.516602,54.405378,14.152025,158.232119,5.526003,43.379859,44.898966,131.013446,161.176340,129.628597,159.265297,106.762911,157.800028,-0.069409,-1.885882,32.025740,-235.900857,148.673569,5.239163,31.794934,12.106615,15.542164,804.821667,0.047234,-153402.445511,0.012296,-12.785974,1.879702,2.620468,0.076163,0.055726,103.042293,79.046218,32.000000,32.000000,32.000000,32.000000,392.119771,32.000000,69.540314,76.307433,93.496306,49.501872,50.247794,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1677.246094,31.898122,0.014748,75.427423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.486922,39.221607,160.808956,133.423401,114.386009,116.422970,54.651413,14.150312,158.038367,5.525764,44.407599,44.899852,131.020239,160.966383,129.610946,158.917744,106.691795,157.544966,-0.069252,-1.890566,32.025740,-235.894565,148.528277,5.238907,31.806348,12.072033,28.018397,1444.348131,0.009233,-153120.394717,0.012269,-12.707182,1.877394,2.618162,0.077079,0.055978,103.155420,79.027418,32.000000,32.000000,32.000000,32.000000,235.491760,32.000000,69.534723,76.299003,93.470144,49.501872,50.227113,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,31.929946,0.014723,75.408825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.467083,39.601178,160.671709,133.727765,114.330086,116.352400,54.434412,14.150883,157.744260,5.524908,43.186714,44.730676,131.051756,160.804678,129.629325,158.836663,106.696589,157.424412,-0.069270,-1.893081,32.025740,-235.901018,148.311846,5.238366,31.800470,12.066660,13.302002,688.451677,0.030352,-152840.070803,0.012325,-12.492901,1.831657,2.623087,0.076191,0.055684,103.325579,79.016765,32.000000,32.000000,32.000000,32.000000,162.864766,32.000000,69.550226,76.309853,93.466127,49.501872,50.189473,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1677.246094,31.908093,0.014789,75.412567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.509478,39.601178,160.620431,133.727765,114.293825,116.279742,54.466362,14.147173,157.631864,5.524124,43.258455,44.785605,131.105285,160.676643,129.618127,158.765316,106.683671,157.178453,-0.069173,-1.895432,32.025740,-235.905382,148.342399,5.237834,31.725121,12.073458,29.729526,1537.763741,0.016769,-151305.106296,0.012270,-11.980950,1.792367,2.615336,0.076764,0.056581,103.349349,79.016159,32.000000,32.000000,32.000000,32.000000,197.110214,32.000000,69.541988,76.272848,93.432418,49.501872,50.159644,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1662.597656,31.846736,0.014714,75.407871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.481159,39.951932,160.273206,133.750063,114.274570,116.183862,54.587162,14.151311,157.410949,5.523459,43.974792,44.492808,131.151308,160.407921,129.619599,158.464685,106.731611,157.061303,-0.069100,-1.897764,32.025740,-235.898140,148.053178,5.237404,31.681397,12.038875,21.561766,1112.817147,0.035285,-150367.460507,0.012318,-11.583895,1.735342,2.613947,0.076766,0.057001,103.337178,79.014731,32.000000,32.000000,32.000000,32.000000,306.386992,32.000000,69.545223,76.289649,93.415265,49.501872,50.115998,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1666.259766,31.786712,0.014710,75.421653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.502339,40.481534,160.228032,133.827829,114.192113,116.070277,54.677897,14.148885,157.471937,5.523232,41.275953,44.759054,131.178301,160.442793,129.659847,158.426730,106.718505,156.985256,-0.069068,-1.901272,32.025740,-235.899586,147.987610,5.237207,31.701140,12.102793,23.977364,1235.434216,0.015760,-150258.472962,0.012303,-11.621252,1.641605,2.611312,0.075760,0.055545,103.300858,78.974926,32.000000,32.000000,32.000000,32.000000,345.512346,32.000000,69.550486,76.333586,93.402364,49.501872,50.057772,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1669.921875,31.847727,0.014712,75.404350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.495060,40.413134,160.276149,133.864064,114.123567,115.963540,54.457579,14.149599,157.450096,5.522411,38.875011,44.800864,131.250824,160.389523,129.673515,158.527186,106.704266,156.899452,-0.069008,-1.904785,32.025740,-235.901976,147.864812,5.236750,31.758513,12.082310,27.837584,1440.134985,0.021660,-149450.171917,0.012272,-11.245547,1.542822,2.606867,0.077016,0.056233,103.274182,78.919578,32.000000,32.000000,32.000000,32.000000,161.205073,32.000000,69.538117,76.325847,93.399215,49.501872,50.000380,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1673.583984,31.891866,0.014693,75.407052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.431457,40.413134,160.296222,133.864064,114.081402,115.867456,54.412984,14.149313,157.404539,5.521854,39.831949,44.657309,131.288948,160.298284,129.710942,158.426995,106.759973,156.899166,-0.069194,-1.908283,32.025740,-235.899321,147.874153,5.236661,31.661762,12.079353,12.497068,647.046624,0.019456,-148089.512639,0.012249,-10.734607,1.522908,2.605235,0.076972,0.056063,103.361661,78.960660,32.000000,32.000000,32.000000,32.000000,637.437836,32.000000,69.511719,76.365556,93.402871,49.501872,49.950106,21.873418,62.951346,63.347015,17.379747,40.253165,39.240506,1669.921875,31.788515,0.014648,75.407334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.490593,40.572187,160.076347,133.691251,114.048657,115.731646,54.609041,14.153737,157.093201,5.521942,41.797997,44.376330,131.291635,160.123910,129.814555,158.175217,106.754990,156.812991,-0.069226,-1.912990,32.025740,-235.898001,147.771871,5.236956,31.601540,12.053985,55.478676,2862.144305,0.016751,-148074.914588,0.012286,-10.796594,1.499877,2.606326,0.076097,0.056478,103.244837,79.002323,32.000000,32.000000,32.000000,32.000000,270.047683,32.000000,69.518751,76.416185,93.410330,49.501872,49.871766,21.873418,62.951346,63.347015,17.379747,30.379747,39.240506,1666.259766,31.754041,0.014621,75.496617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.377946,41.281245,159.931873,133.781002,113.951486,115.621887,54.490621,14.150883,157.121564,5.521386,38.749002,44.757641,131.309493,160.112713,129.802951,158.225005,106.714062,156.747453,-0.069357,-1.915360,32.025740,-235.900692,147.733938,5.236622,31.627107,12.056761,15.617095,807.436723,0.037315,-148063.320938,0.012286,-10.740531,1.444045,2.609351,0.076712,0.055683,103.169392,79.068876,32.000000,32.000000,32.000000,32.000000,320.172862,32.000000,69.520455,76.445879,93.428140,49.501872,49.795113,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.754907,0.014670,75.389417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.445124,41.444166,159.954475,133.943783,113.892038,115.506031,54.416942,14.149456,157.076009,5.521032,38.965830,44.145123,131.364351,160.048142,129.805135,158.086839,106.639506,156.729375,-0.069483,-1.918828,32.025740,-235.905386,147.580121,5.236862,31.568454,12.052668,56.083273,2903.549358,0.008375,-147536.933274,0.012231,-10.633604,1.411582,2.603266,0.075677,0.056041,103.219146,79.037908,32.000000,32.000000,32.000000,32.000000,338.327856,32.000000,69.506598,76.458490,93.404948,49.501872,49.723821,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.686175,0.014633,75.416326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.429949,41.363941,159.877884,133.819746,113.716236,115.358120,54.416881,14.151739,157.101337,5.520124,38.478330,44.526211,131.344879,160.001513,129.825212,158.111124,106.682969,156.748799,-0.069761,-1.921207,32.025740,-235.898365,147.582894,5.236036,31.579056,11.999551,21.082000,1091.460857,0.029742,-145690.924382,0.012259,-9.825219,1.424019,2.605690,0.076338,0.056561,103.291138,78.994495,32.000000,32.000000,32.000000,32.000000,233.548902,32.000000,69.468703,76.455084,93.407476,49.501872,49.625035,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.717061,0.014627,75.411953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.370730,40.797175,159.781422,133.707975,113.519753,115.254457,54.440270,14.155592,156.844017,5.518841,39.810319,44.018386,131.374292,159.849469,129.860507,157.917447,106.670637,156.676582,-0.069895,-1.922939,32.025740,-235.894512,147.337114,5.234953,31.443558,12.004004,16.812639,870.052786,0.008273,-145027.554082,0.012266,-9.721550,1.490715,2.603209,0.076117,0.056415,103.355433,79.054848,32.000000,32.000000,32.000000,32.000000,398.463779,32.000000,69.488191,76.471942,93.415149,49.501872,49.548464,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.672201,0.014643,75.427091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.451675,40.797175,159.646608,133.707975,113.396600,115.143924,54.640597,14.150598,156.587328,5.517002,42.239012,43.647744,131.366525,159.592390,129.886102,157.743281,106.652924,156.562379,-0.070023,-1.925855,32.025740,-235.899507,147.108591,5.233825,31.387627,11.936318,31.554694,1626.966206,0.021962,-145115.087554,0.012249,-9.788393,1.455698,2.602605,0.079303,0.055868,103.275751,79.062431,32.000000,32.000000,32.000000,32.000000,272.324909,32.000000,69.487754,76.497451,93.395955,49.501872,49.466257,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.553399,0.014598,75.402143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.364077,41.298553,159.347662,133.746439,113.218065,115.007539,54.660806,14.150169,156.438172,5.515493,42.567093,43.691986,131.335619,159.442609,129.869494,157.518594,106.639753,156.319702,-0.070104,-1.928565,32.025740,-235.903039,147.126763,5.232551,31.399527,11.976165,17.027320,877.607392,0.027474,-146212.542831,0.012222,-10.302920,1.436624,2.603544,0.075992,0.055722,103.219394,79.108365,32.000000,32.000000,32.000000,32.000000,329.959796,32.000000,69.521886,76.518949,93.420544,49.501872,49.358650,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.591317,0.014584,75.391275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.504479,41.982691,159.235747,134.209984,112.971573,114.858870,54.395763,14.151026,156.364174,5.514119,38.169259,43.740112,131.389906,159.341061,129.864897,157.387601,106.631817,156.198617,-0.070170,-1.931909,32.025740,-235.898262,147.057625,5.230998,31.416097,11.951500,37.828497,1959.223594,0.014594,-146052.571325,0.012166,-10.374317,1.404656,2.597921,0.076739,0.055993,103.313267,79.162164,32.000000,32.000000,32.000000,32.000000,186.420655,32.000000,69.511156,76.561424,93.415719,49.501872,49.252127,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.602261,0.014594,75.406064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.438454,41.775244,159.123825,134.309778,112.766424,114.717142,54.330428,14.155450,156.341304,5.511970,37.973590,44.177107,131.471074,159.268436,129.851536,157.411745,106.618417,155.979728,-0.070096,-1.933682,32.025740,-235.891878,146.893179,5.229155,31.427691,11.973749,12.021430,623.365840,0.026977,-144716.922711,0.012156,-9.795672,1.312160,2.596758,0.076939,0.055584,103.336555,79.193901,32.000000,32.000000,32.000000,32.000000,527.896715,32.000000,69.506827,76.575248,93.392828,49.501872,49.127451,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.546349,0.014540,75.413317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.483635,41.775244,159.074234,134.309778,112.677808,114.595792,54.686793,14.147886,156.209038,5.509680,39.394608,43.814455,131.514017,159.254002,129.873614,157.265650,106.548064,155.865568,-0.069997,-1.935414,32.025740,-235.901565,146.809257,5.227206,31.360888,11.936877,44.925976,2314.435362,0.012107,-143020.576598,0.012212,-9.235334,1.267328,2.589011,0.076456,0.055694,103.411690,79.181650,32.000000,32.000000,32.000000,32.000000,367.671887,32.000000,69.527538,76.584670,93.386430,49.501872,49.011141,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.522387,0.014493,75.420085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.445651,41.131789,158.861794,134.096534,112.642661,114.462245,54.337753,14.150598,155.881932,5.507598,42.053486,43.441124,131.488869,158.984017,129.946988,157.018842,106.573273,155.795148,-0.070233,-1.937769,32.025740,-235.900160,146.482062,5.225992,31.206764,11.922597,18.117570,939.351769,0.038022,-143266.342293,0.012208,-9.384592,1.185259,2.589971,0.076320,0.056812,103.442982,79.196578,32.000000,32.000000,32.000000,32.000000,433.034005,32.000000,69.513033,76.586755,93.388193,49.501872,48.842772,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.382759,0.014489,75.399424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.388724,41.818656,158.353637,134.183224,112.531617,114.334163,54.420663,14.147030,155.465522,5.506617,44.350861,42.773349,131.479118,158.441764,129.977965,156.630808,106.520946,155.374010,-0.070498,-1.938938,32.025740,-235.902258,146.162619,5.225829,31.288424,11.990644,56.715731,2936.092277,0.010152,-142969.769257,0.012115,-9.424417,1.205782,2.587261,0.076984,0.056292,103.361311,79.202518,32.000000,32.000000,32.000000,32.000000,136.699769,32.000000,69.520847,76.553330,93.379095,49.501872,48.688446,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.358166,0.014468,75.398998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.466591,42.999424,158.285500,134.718169,112.437137,114.171892,54.645961,14.150883,155.597183,5.506007,39.871489,44.249698,131.518701,158.552438,129.981926,156.505256,106.532231,155.447893,-0.070631,-1.940084,32.025740,-235.901835,146.519384,5.225023,31.436778,11.971099,13.291702,685.255498,0.025086,-144282.017938,0.012167,-10.034392,1.149820,2.585403,0.077302,0.055933,103.317529,79.234685,32.000000,32.000000,32.000000,32.000000,329.180781,32.000000,69.522595,76.547240,93.398627,49.501872,48.521629,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.581472,0.014482,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.370541,41.916747,158.661414,135.083933,112.267200,114.014748,54.654491,14.152453,155.875616,5.504564,38.037678,44.357665,131.572368,158.794968,129.923941,156.816159,106.494916,155.322952,-0.070778,-1.941238,32.025740,-235.898305,146.636307,5.223805,31.387663,12.020899,52.931911,2728.485889,0.007973,-142475.716069,0.012147,-9.297317,1.018020,2.579523,0.078086,0.056590,103.260903,79.227793,32.000000,32.000000,32.000000,32.000000,326.603240,32.000000,69.482979,76.513304,93.391442,49.501872,48.370376,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.549649,0.014420,75.424432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.466868,41.916747,158.663809,135.083933,112.091874,113.894111,54.368436,14.152881,155.952369,5.503661,39.191353,44.222945,131.720502,158.810937,129.994401,156.916493,106.442584,155.370230,-0.070894,-1.941255,32.025740,-235.901144,146.537698,5.222831,31.338855,11.945712,13.215788,684.819655,0.033994,-139694.470248,0.012102,-8.185215,1.039064,2.575147,0.076919,0.057181,103.229141,79.232501,32.000000,32.000000,32.000000,32.000000,593.947419,32.000000,69.486534,76.518476,93.384363,49.501872,48.231270,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.462255,0.014307,75.419931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.394140,40.241175,158.671750,134.541986,111.950696,113.789096,54.492416,14.149741,155.823710,5.502909,41.785791,43.583700,131.764906,158.715536,130.130091,156.931607,106.401871,155.536861,-0.071001,-1.943029,32.025740,-235.901343,146.396037,5.222285,31.246269,11.967168,50.954029,2634.343875,0.008551,-141799.758541,0.012063,-9.183183,1.021701,2.585303,0.077955,0.056877,103.389154,79.244684,32.000000,32.000000,32.000000,32.000000,333.371839,32.000000,69.469381,76.544701,93.376965,49.501872,48.088005,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.462796,0.014347,75.405510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.471195,39.299606,158.523900,134.225595,111.784192,113.674295,54.778913,14.152167,155.585392,5.503295,44.387303,43.304784,131.720602,158.592328,130.199375,156.816851,106.393515,155.500109,-0.070941,-1.944786,32.025740,-235.894507,146.279683,5.222771,31.171803,11.902151,11.863605,610.145279,0.034169,-141553.559434,0.012114,-9.268137,1.094727,2.581290,0.075922,0.055520,103.413512,79.213488,32.000000,32.000000,32.000000,32.000000,241.013481,32.000000,69.471695,76.553171,93.395945,49.501872,47.946037,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.357102,0.014353,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.396939,39.400403,158.197349,134.550070,111.650100,113.538968,54.621595,14.151311,155.322219,5.502439,46.611305,43.134180,131.707273,158.311741,130.255076,156.361611,106.418999,155.300752,-0.070847,-1.945941,32.025740,-235.902224,146.071778,5.222199,31.126872,11.938320,31.746524,1637.426430,0.008841,-145012.719689,0.012045,-10.879577,1.208340,2.584477,0.076830,0.055809,103.500974,79.240598,32.000000,32.000000,32.000000,32.000000,516.090495,32.000000,69.483558,76.530349,93.402021,49.501872,47.780033,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.328542,0.014318,75.400310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.373608,40.186512,157.978858,135.124636,111.457850,113.349919,54.671566,14.149741,155.156721,5.500208,48.485491,43.317140,131.757808,158.062667,130.171477,156.285560,106.403562,154.994901,-0.071090,-1.945921,32.025740,-235.899383,145.941966,5.220802,31.093966,11.861330,49.838769,2568.241071,0.037798,-146939.090994,0.011953,-11.889092,1.200622,2.578832,0.075514,0.055802,103.373280,79.232472,32.000000,32.000000,32.000000,32.000000,314.489381,32.000000,69.468827,76.514093,93.387565,49.501872,47.539185,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.310854,0.014300,75.395725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.410865,40.186512,157.876375,135.124636,111.474244,113.209157,54.650970,14.148885,155.132494,5.498474,48.694775,43.113724,131.906977,158.035310,130.170822,156.113088,106.345822,154.812522,-0.071130,-1.946122,32.025740,-235.900729,145.853330,5.219733,31.084356,11.939113,18.670102,962.451430,0.014073,-146586.066936,0.011975,-11.722818,1.087899,2.576632,0.077587,0.056655,103.316932,79.287429,32.000000,32.000000,32.000000,32.000000,208.761189,32.000000,69.453179,76.536457,93.371773,49.501872,47.356503,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.275064,0.014260,75.397463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.379799,40.802395,157.620990,135.511057,111.480461,113.078757,54.490671,14.149171,154.726474,5.496372,49.516161,42.780200,132.017519,157.669002,130.208290,155.741945,106.334113,154.433762,-0.071250,-1.946128,32.025740,-235.903058,145.579182,5.218079,30.972730,11.832950,54.414273,2813.329927,0.008940,-144583.522931,0.011958,-10.916123,0.969332,2.574052,0.076432,0.056627,103.309174,79.326656,32.000000,32.000000,32.000000,32.000000,139.611411,32.000000,69.463382,76.587337,93.395024,49.501872,47.161258,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.180855,0.014230,75.414587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.373823,41.575221,157.404469,135.626765,111.408420,112.940769,54.481925,14.155735,154.471375,5.493872,50.557475,42.600936,132.079040,157.415139,130.244739,155.652026,106.338808,154.327690,-0.071198,-1.947270,32.025740,-235.892736,145.291408,5.215787,30.936092,11.881650,18.424115,952.717610,0.023807,-144287.941254,0.011948,-10.948993,0.947071,2.570822,0.076451,0.057056,103.381374,79.380747,32.000000,32.000000,32.000000,32.000000,203.873093,32.000000,69.437202,76.586081,93.377577,49.501872,46.954600,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.123770,0.014212,75.391659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.355734,42.752920,157.002219,135.912280,111.281386,112.768847,54.467924,14.146745,154.159698,5.491918,51.569729,42.330421,132.124544,156.933878,130.279100,155.188326,106.325671,154.184679,-0.071271,-1.947266,32.025740,-235.905157,144.809258,5.214057,30.835014,11.788199,55.464515,2868.827226,0.008145,-142746.587825,0.011980,-10.305703,0.792409,2.567962,0.076933,0.056205,103.386160,79.451737,32.000000,32.000000,32.000000,32.000000,431.386876,32.000000,69.457785,76.604844,93.386456,49.501872,46.718358,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.065118,0.014214,75.412848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.442994,42.752920,156.814670,135.912280,111.106863,112.580151,54.639231,14.149171,153.909613,5.489811,52.420519,42.395385,132.207117,156.804945,130.268379,155.183744,106.289585,153.851156,-0.071450,-1.947260,32.025740,-235.900280,144.786720,5.212188,30.832832,11.834248,11.126130,573.679777,0.024004,-140889.896674,0.011982,-9.527604,0.741068,2.564684,0.076385,0.056958,103.442990,79.476490,32.000000,32.000000,32.000000,32.000000,263.926200,32.000000,69.434269,76.588113,93.383355,49.501872,46.476411,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.984486,0.014209,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
