OSU 80 Ton Compressor Load Stand
61.398773,44.083119,156.458019,136.386589,110.935385,112.388029,54.574513,14.149456,153.688441,5.486792,52.795826,42.526108,132.371649,156.554782,130.281646,154.838841,106.275215,153.678080,-0.071576,-1.947263,32.025740,-235.900158,144.410435,5.209240,30.772142,11.752408,50.712781,2617.927135,0.007944,-138065.905261,0.011988,-8.333942,0.691275,2.558884,0.077713,0.056037,103.438553,79.480958,32.000000,32.000000,32.000000,32.000000,120.066391,32.000000,69.441410,76.593136,93.390175,49.501872,46.209466,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.000605,0.014183,75.400481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.482296,45.329758,156.296517,136.879621,110.742980,112.196557,54.359938,14.153309,153.472307,5.483780,52.937544,42.465636,132.506735,156.453286,130.359292,154.715571,106.235374,153.421074,-0.071644,-1.947276,32.025740,-235.899409,144.396993,5.206521,30.749369,11.818165,11.013193,570.774159,0.039425,-137781.454876,0.011930,-8.410919,0.580428,2.552198,0.078404,0.056324,103.384203,79.509226,32.000000,32.000000,32.000000,32.000000,100.428811,32.000000,69.434001,76.590318,93.360246,49.501872,45.937775,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.948912,0.014157,75.395367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.365491,46.185097,156.024163,137.200057,110.489778,112.019906,54.484806,14.154165,153.205453,5.481686,53.264418,42.156724,132.615619,156.170322,130.388179,154.384277,106.180555,153.085328,-0.071639,-1.948242,32.025740,-235.897246,143.833647,5.205376,30.678347,11.708684,52.584946,2719.042632,0.008623,-134599.973866,0.011948,-7.041719,0.518457,2.548227,0.077074,0.056559,103.216177,79.512616,32.000000,32.000000,32.000000,32.000000,114.704220,32.000000,69.423815,76.553454,93.325620,49.501872,45.647944,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.865864,0.014105,75.416471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.376379,46.937983,155.694234,137.395841,110.112479,111.788865,54.551646,14.152881,152.942996,5.479171,53.739866,42.057327,132.735506,155.789520,130.501030,153.988747,106.114924,152.958675,-0.071515,-1.948823,32.025740,-235.899184,143.763999,5.208278,30.597625,11.768167,45.175028,2333.031316,0.039619,-131580.910465,0.011997,-5.868722,0.444815,2.542139,0.076994,0.056648,103.184666,79.532765,32.000000,32.000000,32.000000,32.000000,118.716759,32.000000,69.441648,76.582666,93.294564,49.501872,45.245442,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.862871,0.014098,75.424807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.478313,46.937983,155.588333,137.395841,109.846923,111.609333,54.384327,14.154736,152.810996,5.475500,54.151839,41.838917,132.861034,155.610450,130.579983,153.886296,106.119154,152.917434,-0.071523,-1.949439,32.025740,-235.896839,143.694717,5.217186,30.601213,11.712471,14.975255,775.765490,0.008282,-129365.547071,0.011966,-4.910376,0.351170,2.542539,0.075804,0.056560,103.242031,79.572822,32.000000,32.000000,32.000000,32.000000,186.803906,32.000000,69.422785,76.606783,93.291990,49.501872,44.930742,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.843848,0.014109,75.405450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.379296,47.758344,155.302417,137.685346,109.623340,111.430534,54.763929,14.155307,152.580303,5.469563,54.534152,41.710675,132.942060,155.416355,130.649607,153.582912,106.103421,152.470399,-0.071591,-1.949423,32.025740,-235.894798,143.709972,5.236580,30.524278,11.742762,50.953747,2621.268595,0.009593,-127316.339984,0.011941,-4.167098,0.360733,2.536713,0.075716,0.056072,103.264185,79.541832,32.000000,32.000000,32.000000,32.000000,220.370696,32.000000,69.421345,76.631705,93.280872,49.501872,44.601658,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.786674,0.014042,75.414127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.450325,48.546908,155.156475,138.001642,109.342065,111.232700,54.649626,14.154165,152.457563,5.462415,54.953631,41.654792,133.087807,155.211550,130.763198,153.406732,106.119927,152.379148,-0.071549,-1.949406,32.025740,-235.900023,143.658904,5.260311,30.516651,11.700571,16.550387,853.200203,0.028837,-127144.481430,0.011958,-4.256989,0.338238,2.530784,0.076985,0.056812,103.268766,79.569106,32.000000,32.000000,32.000000,32.000000,492.710756,32.000000,69.444156,76.685612,93.296813,49.501872,44.264898,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.702724,0.014001,75.406566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.448953,49.304213,154.769031,138.306238,109.079177,111.013246,54.459377,14.162014,152.147526,5.453668,55.334887,41.599940,133.188386,154.833665,130.815991,153.015935,106.038663,152.085981,-0.071500,-1.949387,32.025740,-235.888254,143.456278,5.284241,30.411696,11.718222,52.858089,2734.442406,0.008456,-125106.659689,0.011871,-3.349311,0.155752,2.530208,0.075969,0.056205,103.281882,79.588325,32.000000,32.000000,32.000000,32.000000,148.919799,32.000000,69.432180,76.688969,93.295134,49.501872,43.902225,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.647371,0.013994,75.401529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.443693,49.304213,154.611889,138.306238,108.767270,110.795196,54.351550,14.148885,151.903624,5.443872,55.632650,41.496171,133.315094,154.698174,130.896549,153.013400,106.029151,151.921202,-0.071481,-1.949363,32.025740,-235.900729,143.403664,5.309342,30.402374,11.671235,17.006660,881.529976,0.025948,-123220.270424,0.011889,-2.623392,0.098731,2.524909,0.076233,0.056491,103.286317,79.554723,32.000000,32.000000,32.000000,32.000000,153.757388,32.000000,69.413404,76.697936,93.296792,49.501872,43.535922,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.628638,0.013987,75.394463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.364578,49.969443,154.346741,138.614756,108.465640,110.588678,54.490785,14.148457,151.833408,5.434355,55.804939,41.621469,133.399967,154.499481,130.976636,152.716840,106.024372,151.600006,-0.071505,-1.949333,32.025740,-235.904588,143.151645,5.333045,30.365808,11.673687,53.976031,2790.666109,0.008087,-121158.997715,0.011921,-1.864878,0.049707,2.518660,0.076625,0.056698,103.283519,79.555541,32.000000,32.000000,32.000000,32.000000,182.307487,32.000000,69.406172,76.706822,93.274172,49.501872,43.150004,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.624238,0.013947,75.402910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.410986,50.508448,154.227938,138.891487,108.175356,110.380562,54.643430,14.153309,151.740851,5.424612,55.703540,41.773977,133.520323,154.400456,131.074483,152.655197,105.976246,151.546581,-0.071418,-1.949351,32.025740,-235.897449,143.108692,5.348480,30.387391,11.704249,10.681766,550.725396,0.025043,-538228.360603,0.011921,-1.860241,-0.014095,2.516318,0.075871,0.055935,103.214867,79.568304,32.000000,32.000000,32.000000,32.000000,191.551948,32.000000,69.409251,76.722225,93.284311,49.501872,42.761004,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.625843,0.013905,75.416880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.442854,50.816079,154.159299,139.070030,108.019968,110.158715,54.614181,14.152595,151.687347,5.413866,55.216118,41.882746,133.629969,154.354103,131.216627,152.569083,105.961368,151.411357,-0.071497,-1.949354,32.025740,-235.897182,143.137021,5.356161,30.423037,11.679565,29.230046,1507.835879,0.007867,-535959.176561,0.011881,-1.125224,-0.152392,2.515242,0.076192,0.056346,103.142824,79.547635,32.000000,32.000000,32.000000,32.000000,266.833465,32.000000,69.396271,76.770694,93.277295,49.501872,42.359792,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.631595,0.013866,75.411007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.314802,50.714818,154.146614,139.066124,107.959863,109.869007,54.512934,14.153024,151.622074,5.399655,54.506680,41.653488,133.783217,154.305455,131.307942,152.514587,105.950786,151.368200,-0.071507,-1.949383,32.025740,-235.900021,143.081811,5.336751,30.351600,11.652484,51.442671,2658.605783,0.039637,-533789.663245,0.011836,-0.627163,-0.128087,2.511406,0.076252,0.056386,103.192119,79.582683,32.000000,32.000000,32.000000,32.000000,111.641999,32.000000,69.424766,76.816231,93.285542,49.501872,41.832029,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.632370,0.013825,75.408825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.431439,50.714818,154.068175,139.066124,107.873879,109.658545,54.638104,14.152738,151.537291,5.389195,54.423263,41.509932,133.885043,154.192950,131.475171,152.447806,105.923043,151.371179,-0.071544,-1.949383,32.025740,-235.899000,142.989831,5.318775,30.318515,11.634561,14.659128,755.862009,0.014453,-532165.517073,0.011824,-0.347635,-0.173527,2.508987,0.077589,0.056358,103.125541,79.625482,32.000000,32.000000,32.000000,32.000000,275.432771,32.000000,69.406319,76.837459,93.272340,49.501872,41.434411,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.592703,0.013792,75.399040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.322956,50.676570,153.872116,138.934169,107.763434,109.457276,54.560437,14.153309,151.307252,5.378931,54.708324,41.233872,133.921656,154.149190,131.565747,152.293711,105.878076,151.152191,-0.071384,-1.949362,32.025740,-235.897449,142.689211,5.315922,30.231392,11.650735,51.068278,2636.958931,0.008200,-530882.529669,0.011813,-0.335907,-0.182205,2.514020,0.077327,0.057144,103.145534,79.625913,32.000000,32.000000,32.000000,32.000000,216.546136,32.000000,69.377576,76.830783,93.263072,49.501872,41.023514,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.499197,0.013771,75.396901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.462943,50.937980,153.776807,139.009771,107.636841,109.265119,54.371281,14.151168,151.200184,5.368811,55.162576,41.288097,134.023266,153.915249,131.700966,152.165588,105.834111,151.150377,-0.071444,-1.949379,32.025740,-235.899426,142.516732,5.308787,30.258275,11.614746,7.749057,401.521926,0.028658,-529926.310366,0.011763,-0.438831,-0.153134,2.507969,0.075839,0.056422,103.233633,79.686868,32.000000,32.000000,32.000000,32.000000,129.832750,32.000000,69.405004,76.878963,93.271786,49.501872,40.608368,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.521429,0.013732,75.413087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.319676,51.348554,153.619360,139.273687,107.500561,109.059259,54.430276,14.145603,151.069916,5.359849,55.555606,41.496137,134.076020,153.821184,131.757746,152.137857,105.853683,150.960676,-0.071578,-1.949604,32.025740,-235.903521,142.234939,5.294429,30.273817,11.682090,29.252313,1514.082957,0.008203,-529037.265015,0.011757,-0.381355,-0.205955,2.509209,0.077184,0.056383,103.231300,79.640163,32.000000,32.000000,32.000000,32.000000,113.861579,32.000000,69.357077,76.819520,93.257309,49.501872,40.181002,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.494654,0.013736,75.396381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.465287,51.348554,153.560730,139.273687,107.306743,108.840459,54.555009,14.149456,151.079163,5.352198,55.433166,41.562204,134.179665,153.737355,131.812888,152.084668,105.776041,150.867564,-0.071660,-1.949856,32.025740,-235.905386,142.358061,5.267037,30.270914,11.632903,28.798891,1487.205993,0.053843,-527606.299706,0.011782,-0.243443,-0.162802,2.501943,0.076202,0.056231,103.252467,79.659856,32.000000,32.000000,32.000000,32.000000,243.723194,32.000000,69.365949,76.791267,93.272657,49.501872,39.752876,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.508411,0.013670,75.412226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.324532,51.594582,153.597654,139.559655,107.133388,108.623582,54.638235,14.149599,151.018180,5.344759,55.067478,41.362223,134.292626,153.704617,131.887064,152.025812,105.781280,150.817918,-0.071660,-1.949862,32.025740,-235.902956,142.278419,5.253572,30.245059,11.658596,15.927071,821.238408,0.536902,8860.771719,0.718136,0.293526,-0.267172,2.505221,0.075937,0.056164,103.244143,79.664023,32.000000,32.000000,32.000000,32.000000,124.489289,32.000000,69.378207,76.760196,93.273124,49.501872,39.320352,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.493103,0.515029,75.422054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.476594,51.598435,153.616686,139.627174,106.976721,108.425818,54.372480,14.158304,150.966413,5.337688,55.066195,41.277527,134.432440,153.657540,131.969980,151.967207,105.798776,150.834296,-0.071701,-1.949845,32.025740,-235.890984,142.216150,5.213231,30.229877,11.646461,46.229518,2395.356816,0.542380,8682.107176,0.713115,0.165063,-0.231180,2.498333,0.078534,0.055979,103.254503,79.657435,32.000000,32.000000,32.000000,32.000000,262.617811,32.000000,69.343784,76.670906,93.277139,49.501872,38.894039,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.473738,0.511988,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.374576,51.773467,153.443048,139.665676,106.781847,108.245024,54.449993,14.148742,150.754189,5.331066,55.434972,41.105203,134.503533,153.539195,132.054841,151.911686,105.731566,150.673247,-0.071738,-1.949821,32.025740,-235.903159,141.980614,5.184687,30.186965,11.601151,15.950819,825.306272,0.982704,9184.983517,0.713019,0.535266,-0.258635,2.504669,0.079420,0.056324,103.200269,79.646443,32.000000,32.000000,32.000000,32.000000,552.800606,32.000000,69.362947,76.583270,93.263491,49.501872,38.462637,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.401959,0.513283,75.417178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.331096,52.116667,153.284851,139.860983,106.504444,107.996528,54.547049,14.156163,150.659788,5.322987,56.120912,41.083385,134.667879,153.387283,132.244846,151.722554,105.660452,150.549585,-0.071652,-1.950403,32.025740,-235.899495,141.903681,5.080198,30.139238,11.596103,40.760640,2105.230885,0.336926,8937.891741,0.713181,0.404979,-0.268803,2.498783,0.075998,0.056523,103.229193,79.773378,32.000000,32.000000,32.000000,32.000000,298.765209,32.000000,69.378203,76.352559,93.280624,49.501872,37.873064,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.427256,0.511127,75.419019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.410993,52.116667,153.211636,139.860983,106.336976,107.762752,54.393710,14.156020,150.581359,5.317005,56.448634,40.952318,134.719255,153.390412,132.294052,151.687534,105.640666,150.516631,-0.071712,-1.950997,32.025740,-235.894737,141.676748,5.037008,30.144305,11.580290,12.767527,661.284151,0.976308,9308.279686,0.712716,0.669977,-0.273690,2.500108,0.076493,0.057394,103.197367,79.815757,32.000000,32.000000,32.000000,32.000000,307.568399,32.000000,69.364543,76.232333,93.247227,49.501872,37.425573,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.426174,0.512234,75.417408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.332800,52.496218,153.055265,140.122983,106.172940,107.516947,54.409785,14.151597,150.386204,5.311303,56.752051,41.022778,134.844663,153.194921,132.384223,151.533659,105.596291,150.345702,-0.071809,-1.950982,32.025740,-235.900632,141.454344,4.999078,30.151878,11.607516,16.194367,838.526833,0.381532,9869.865148,0.711138,1.051555,-0.257977,2.499301,0.077591,0.056377,103.242328,79.842245,32.000000,32.000000,32.000000,32.000000,243.413507,32.000000,69.371991,76.156925,93.249883,49.501872,36.969699,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.344785,0.511103,75.405024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.433556,52.867810,153.063621,140.395878,105.986337,107.282560,54.650276,14.155592,150.348033,5.306125,56.843470,40.970245,134.975686,153.247665,132.481582,151.514349,105.579710,150.389855,-0.071880,-1.950995,32.025740,-235.894512,141.431908,4.982898,30.140789,11.579803,40.570049,2091.429201,1.212741,9738.853074,0.710539,0.981049,-0.252959,2.494857,0.076512,0.056081,103.272827,79.867825,32.000000,32.000000,32.000000,32.000000,157.359637,32.000000,69.373458,76.115949,93.228624,49.501872,36.508466,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.381657,0.508894,75.409285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.368141,53.149961,152.969446,140.647855,105.779995,107.057403,54.637533,14.152881,150.201006,5.301575,57.056480,40.991737,135.084960,153.136660,132.536235,151.529891,105.509172,150.304870,-0.072150,-1.951232,32.025740,-235.896243,141.281538,4.957584,30.101194,11.622932,15.566222,802.642454,0.955639,10318.512430,0.710568,1.429601,-0.285230,2.495488,0.076476,0.056458,103.304735,79.878857,32.000000,32.000000,32.000000,32.000000,161.877560,32.000000,69.375621,76.093788,93.218080,49.501872,36.051606,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.344244,0.510004,75.394932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.458685,53.149961,152.991974,140.647855,105.603179,106.838896,54.340055,14.154165,150.284826,5.298353,57.291080,41.065306,135.194058,153.158393,132.618196,151.503143,105.469990,150.287871,-0.072310,-1.951488,32.025740,-235.899206,141.271238,4.949014,30.149750,11.606704,52.876780,2741.415888,0.380313,10753.101427,0.705373,1.712295,-0.248844,2.491531,0.076769,0.056043,103.327748,79.908645,32.000000,32.000000,32.000000,32.000000,138.698091,32.000000,69.384665,76.082163,93.182788,49.501872,35.585914,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.364095,0.507850,75.412533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.325902,53.434601,153.142052,140.847659,105.352513,106.624751,54.415889,14.154165,150.604020,5.296174,55.922213,41.916804,135.306373,153.382177,132.736668,151.699858,105.431373,150.364921,-0.072334,-1.951687,32.025740,-235.898880,141.528376,4.916360,30.277549,11.671524,19.310962,999.788618,0.990729,11278.329485,0.705520,2.052150,-0.216430,2.492652,0.076358,0.055793,103.316987,79.899233,32.000000,32.000000,32.000000,32.000000,206.331798,32.000000,69.385976,76.082639,93.126258,49.501872,35.126591,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.492724,0.508232,75.418661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.344630,53.418910,153.298390,141.047749,105.201289,106.414394,54.466218,14.146459,150.769721,5.294028,54.223371,41.721969,135.453081,153.592203,132.893121,151.921952,105.361517,150.585099,-0.072478,-1.951908,32.025740,-235.906912,141.653971,4.887902,30.291866,11.662959,54.819586,2835.557903,0.290556,11175.746629,0.706743,1.972289,-0.184874,2.489347,0.075685,0.057378,103.314844,79.917129,32.000000,32.000000,32.000000,32.000000,229.092184,32.000000,69.384466,76.053126,93.085713,49.501872,34.676849,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.533221,0.505981,75.418755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.464387,52.541909,153.651514,140.754733,105.218991,106.161289,54.386630,14.149171,150.917074,5.294278,54.030671,41.347826,135.568291,153.833912,133.039249,152.180539,105.358015,150.627968,-0.072588,-1.951895,32.025740,-235.902077,141.774646,4.800475,30.251063,11.632398,33.331983,1726.628894,0.797807,11874.228900,0.706697,2.374075,-0.111691,2.497184,0.076417,0.056398,103.390002,79.949615,32.000000,32.000000,32.000000,32.000000,169.632405,32.000000,69.368994,76.053843,93.061155,49.501872,34.110166,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.476208,0.505249,75.412226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.325399,52.223732,153.671504,140.379135,105.213371,105.994791,54.439928,14.152310,150.849445,5.294756,54.470981,41.081156,135.601374,153.858154,133.210127,152.134948,105.339080,150.682854,-0.072512,-1.952479,32.025740,-235.897958,141.534353,4.766201,30.208691,11.615593,12.388155,641.090108,0.280675,414176.549063,0.704372,2.341849,0.056873,2.498970,0.076075,0.056028,103.309125,79.909615,32.000000,32.000000,32.000000,32.000000,239.358841,32.000000,69.365170,76.064881,93.014482,49.501872,33.696473,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.499233,0.503925,75.413530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.439475,52.223732,153.641955,140.379135,105.153109,105.839671,54.487443,14.152167,150.789648,5.294802,55.044371,40.997683,135.612814,153.700806,133.345738,152.125679,105.253908,150.735438,-0.072452,-1.954235,32.025740,-235.897447,141.595395,4.723462,30.209845,11.591847,49.499524,2559.378937,0.459194,411851.920351,0.700285,1.359212,0.079579,2.499846,0.076948,0.055500,103.169823,79.850638,32.000000,32.000000,32.000000,32.000000,306.524138,32.000000,69.387870,76.047028,92.998002,49.501872,33.271765,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.471701,0.502223,75.406157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.289026,52.415847,153.589985,140.475125,105.121353,105.691632,54.762854,14.152453,150.725212,5.295370,55.644523,41.053360,135.655415,153.713033,133.390392,152.127268,105.186973,150.607253,-0.072572,-1.954237,32.025740,-235.904186,141.519485,4.731519,30.196467,11.623617,17.248317,887.341211,1.236063,410889.665407,0.699634,1.163649,0.123097,2.505838,0.077494,0.056317,103.024024,79.822336,32.000000,32.000000,32.000000,32.000000,171.834522,32.000000,69.372290,76.036513,92.958003,49.501872,32.841366,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.432881,0.502063,75.404240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.387791,52.823218,153.604037,140.784034,105.060700,105.544545,54.522599,14.157162,150.687755,5.296400,56.044863,41.061805,135.742370,153.689606,133.363139,152.127251,105.137625,150.698807,-0.072598,-1.954221,32.025740,-235.893923,141.377188,4.691898,30.204184,11.616765,52.587682,2717.299261,0.308094,410382.366031,0.696518,1.062996,0.231816,2.500704,0.078213,0.055806,102.828317,79.836344,32.000000,32.000000,32.000000,32.000000,246.845897,32.000000,69.370845,76.005003,92.930994,49.501872,32.413229,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.456880,0.500480,75.398213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.340463,53.228414,153.568696,141.119749,104.973438,105.388989,54.381755,14.151882,150.753897,5.296952,56.396736,41.045479,135.794724,153.673039,133.421060,152.081063,105.118061,150.677039,-0.072753,-1.954216,32.025740,-235.900836,141.569167,4.636390,30.189110,11.655747,11.732722,607.820785,0.885947,410327.383665,0.694398,1.387887,0.241342,2.505995,0.076134,0.055822,102.758750,79.793234,32.000000,32.000000,32.000000,32.000000,648.649338,32.000000,69.350826,76.002445,92.895397,49.501872,31.983896,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.426553,0.502124,75.411246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.394500,53.228414,153.607344,141.119749,104.873910,105.228172,54.482260,14.151454,150.748565,5.296817,56.730977,41.212037,135.938885,153.769780,133.463572,152.067434,105.101385,150.609356,-0.073060,-1.954222,32.025740,-235.895384,141.395791,4.618980,30.227677,11.605010,48.983481,2532.937816,0.289997,410370.561635,0.696069,1.708068,0.331697,2.502192,0.076549,0.056426,102.757612,79.879843,32.000000,32.000000,32.000000,32.000000,178.843182,32.000000,69.379457,76.052276,92.892226,49.501872,31.554843,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.425146,0.500718,75.400788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.391811,53.597023,153.684137,141.381805,104.800771,105.084856,54.736128,14.152453,150.817391,5.297806,56.636768,41.418032,136.030440,153.968226,133.556178,152.263355,105.050777,150.709116,-0.073086,-1.954197,32.025740,-235.899285,141.535638,4.581519,30.263864,11.653890,12.537413,645.303254,1.300565,410417.856960,0.698318,2.155033,0.341512,2.503546,0.075770,0.056207,102.704463,79.950797,32.000000,32.000000,32.000000,32.000000,136.059965,32.000000,69.349360,76.090805,92.886569,49.501872,31.131070,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.502623,0.501508,75.423605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.392035,53.773765,153.778275,141.574376,104.724553,104.958335,54.538363,14.156734,150.823143,5.300979,56.545566,41.340282,136.155110,154.004897,133.653393,152.270896,105.001445,150.770041,-0.073181,-1.954175,32.025740,-235.895167,141.454913,4.534822,30.255372,11.644532,25.418009,1313.014209,0.310778,409786.182653,0.695266,2.107346,0.327871,2.501972,0.076759,0.056074,102.725327,80.002147,32.000000,32.000000,32.000000,32.000000,131.475994,32.000000,69.380283,76.151969,92.886249,49.501872,30.709988,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.504931,0.500343,75.403183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.364229,53.866818,153.864358,141.619311,104.679751,104.852428,54.415237,14.148600,150.948374,5.306913,56.752086,41.087517,136.267008,153.906464,133.757903,152.384507,104.986783,150.813165,-0.073199,-1.954201,32.025740,-235.899544,141.497848,4.402500,30.233159,11.613935,27.731757,1435.776559,1.214745,409858.744513,0.691907,2.478327,0.423160,2.503333,0.076501,0.056091,102.653877,80.065795,32.000000,32.000000,32.000000,32.000000,131.911426,32.000000,69.356350,76.168596,92.837036,49.501872,30.297187,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.464903,0.499293,75.406473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.311287,54.120381,153.845909,141.737649,104.554722,104.721971,54.723743,14.155164,150.962293,5.316237,57.159905,41.124782,136.357661,153.924643,133.861974,152.376892,104.936293,150.861029,-0.073299,-1.954207,32.025740,-235.893633,141.550423,4.331484,30.230598,11.632073,17.151339,882.982785,0.599194,409718.173239,0.693948,2.654871,0.499770,2.504857,0.080187,0.056595,102.704756,80.101189,32.000000,32.000000,32.000000,32.000000,469.612462,32.000000,69.391754,76.248204,92.838375,49.501872,29.748312,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.452462,0.499274,75.424738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.414743,54.120381,153.837426,141.737649,104.501833,104.622197,54.553841,14.152025,150.906526,5.324899,57.537450,41.188567,136.439769,153.919704,133.947810,152.241903,104.908561,150.874703,-0.073369,-1.954222,32.025740,-235.904287,141.480225,4.303422,30.239541,11.607498,52.516540,2712.069149,0.549464,409487.021351,0.695372,2.772460,0.533735,2.507395,0.077264,0.056024,102.748881,80.121863,32.000000,32.000000,32.000000,32.000000,377.319114,32.000000,69.404670,76.295202,92.828846,49.501872,29.334337,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.469555,0.500169,75.391344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.306189,54.448020,153.921997,141.967075,104.473856,104.524523,54.355733,14.150312,151.019710,5.333433,57.794252,41.350754,136.514956,154.041662,134.040228,152.404310,104.867529,150.889478,-0.073432,-1.954240,32.025740,-235.904530,141.584566,4.268997,30.276774,11.641395,12.018620,622.929997,0.888907,409477.193107,0.691802,3.072762,0.605643,2.509259,0.076595,0.056043,102.744506,80.153457,32.000000,32.000000,32.000000,32.000000,126.288332,32.000000,69.410133,76.328628,92.822806,49.501872,28.921252,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1684.570312,30.462343,0.500648,75.420963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.377320,54.733823,153.991188,142.214932,104.407595,104.431521,54.489470,14.157019,151.136738,5.342762,57.749310,41.394984,136.630644,154.147829,134.119947,152.553460,104.787619,150.894553,-0.073532,-1.954214,32.025740,-235.897659,141.687863,4.177859,30.293146,11.616243,49.939711,2582.042756,0.289394,409071.756862,0.691962,2.981457,0.639493,2.504894,0.075846,0.055863,102.666389,80.181143,32.000000,32.000000,32.000000,32.000000,319.404572,32.000000,69.397390,76.311870,92.790285,49.501872,28.513667,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.506644,0.498792,75.405944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.412251,54.871773,154.068674,142.363986,104.285801,104.347628,54.646908,14.154451,151.083830,5.353062,57.723209,41.344984,136.747939,154.195971,134.250736,152.584791,104.822530,151.136682,-0.073474,-1.954199,32.025740,-235.895817,141.719231,4.106855,30.284599,11.667755,12.931226,666.659544,1.268301,409312.088567,0.695925,3.404902,0.687137,2.510709,0.075494,0.055801,102.628655,80.213361,32.000000,32.000000,32.000000,32.000000,186.442331,32.000000,69.440790,76.353270,92.809109,49.501872,28.112527,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.493103,0.500396,75.402876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.377248,54.871773,154.147873,142.363986,104.088889,104.262277,54.539032,14.151168,151.241698,5.363616,57.930072,41.257559,136.865263,154.256815,134.340220,152.701135,104.752269,151.156580,-0.073396,-1.954191,32.025740,-235.897302,141.788881,4.094701,30.296157,11.624284,27.432040,1417.035324,0.304942,409464.048875,0.693278,3.627912,0.769316,2.508927,0.076422,0.056265,102.641739,80.265322,32.000000,32.000000,32.000000,32.000000,101.663532,32.000000,69.454341,76.355179,92.801729,49.501872,27.713060,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.508357,0.499193,75.416599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.383033,55.025422,154.270667,142.449680,103.881513,104.171581,54.391982,14.153880,151.333646,5.374835,58.108942,41.511236,136.923557,154.377307,134.409509,152.641914,104.672495,151.261480,-0.073600,-1.953623,32.025740,-235.894101,141.746234,4.112710,30.345957,11.695053,22.564547,1168.750289,1.177038,409238.030946,0.690564,3.735046,0.842661,2.508761,0.076017,0.056401,102.653284,80.274296,32.000000,32.000000,32.000000,32.000000,222.288228,32.000000,69.433736,76.342567,92.795623,49.501872,27.323915,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.536087,0.499147,75.416385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.256320,55.220655,154.424103,142.607394,103.701250,104.069287,54.687470,14.156877,151.503839,5.390854,57.749594,41.546071,137.111452,154.657744,134.587166,153.006723,104.595338,151.478322,-0.073836,-1.953026,32.025740,-235.896985,142.039817,4.110925,30.370298,11.660092,17.416342,897.220311,0.555105,409071.017386,0.691813,3.765925,0.921812,2.511482,0.078257,0.056607,102.635888,80.363857,32.000000,32.000000,32.000000,32.000000,317.928106,32.000000,69.435803,76.375094,92.828141,49.501872,26.811654,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.577233,0.499131,75.410095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.419792,55.232771,154.510469,142.713469,103.601573,104.009042,54.420215,14.158304,151.588292,5.402664,57.796141,41.565366,137.230132,154.697941,134.654080,153.035205,104.546820,151.468975,-0.073936,-1.952992,32.025740,-235.891964,142.041244,4.112552,30.359389,11.654521,52.183042,2701.463645,0.675100,409090.327036,0.693325,3.914469,1.048442,2.513246,0.076228,0.056254,102.665587,80.419734,32.000000,32.000000,32.000000,32.000000,236.427214,32.000000,69.438822,76.396621,92.811296,49.501872,26.432195,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.591892,0.498863,75.400617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.250599,55.274076,154.662013,142.723797,103.512380,103.961758,54.413238,14.153737,151.634391,5.414153,58.033393,41.409245,137.327848,154.819499,134.721597,153.172919,104.540630,151.585370,-0.073894,-1.950986,32.025740,-235.898164,142.044672,4.112179,30.358794,11.654810,13.627932,705.594822,0.877590,409211.176556,0.690930,4.221593,1.222380,2.520950,0.076911,0.055783,102.649792,80.488790,32.000000,32.000000,32.000000,32.000000,504.448205,32.000000,69.440418,76.415912,92.825632,49.501872,26.068136,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.625158,0.499862,75.392997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.320995,55.274076,154.694235,142.723797,103.398252,103.916014,54.474723,14.148029,151.626885,5.425130,58.305390,41.554929,137.420626,154.876934,134.866018,153.317802,104.498278,151.649039,-0.073936,-1.948985,32.025740,-235.900115,142.024443,4.109441,30.372263,11.659281,45.086045,2331.723788,0.291932,408975.638195,0.691843,4.089393,1.266727,2.515646,0.076072,0.055728,102.589357,80.566572,32.000000,32.000000,32.000000,32.000000,266.713159,32.000000,69.448739,76.396161,92.835647,49.501872,25.700999,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.621119,0.497972,75.395111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.332390,55.462158,154.837824,142.840482,103.300942,103.864215,54.681299,14.155735,151.831207,5.436318,58.305786,41.586351,137.487898,155.016817,134.935816,153.434541,104.454793,151.791419,-0.074067,-1.947312,32.025740,-235.896166,142.149297,4.126374,30.433512,11.679205,15.282612,787.387961,1.122580,408978.993788,0.693880,4.280071,1.324825,2.525069,0.077101,0.055938,102.690048,80.618188,32.000000,32.000000,32.000000,32.000000,109.213376,32.000000,69.451559,76.392781,92.862699,49.501872,25.340046,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.647606,0.499539,75.440754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.355783,55.652173,154.917781,143.033938,103.195959,103.811859,54.583187,14.153309,151.841038,5.448088,58.242552,41.599032,137.577727,155.072628,135.021676,153.469111,104.439116,151.976557,-0.074025,-1.945827,32.025740,-235.898102,142.135450,4.156283,30.422893,11.668639,19.542032,1008.650752,0.338754,408837.827328,0.691886,4.217883,1.395559,2.522696,0.075391,0.056161,102.794220,80.646335,32.000000,32.000000,32.000000,32.000000,381.947258,32.000000,69.464189,76.346003,92.875907,49.501872,24.984351,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.662877,0.498776,75.400157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.325250,55.741124,155.076620,143.160400,103.136721,103.775257,54.393576,14.157447,152.033784,5.460379,58.407940,41.656125,137.664003,155.253602,135.115169,153.563051,104.384397,152.027219,-0.074122,-1.944334,32.025740,-235.893147,142.257878,4.180037,30.494149,11.710542,43.464938,2251.238176,1.000247,408979.377903,0.689170,4.395904,1.502480,2.524569,0.076206,0.058242,102.820506,80.656902,32.000000,32.000000,32.000000,32.000000,356.218864,32.000000,69.451819,76.321789,92.871375,49.501872,24.642700,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.621804,0.498779,75.400856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.369731,55.741124,155.206634,143.160400,103.091579,103.746302,54.385421,14.154593,152.174264,5.472729,58.076754,41.899039,137.754569,155.422839,135.151981,153.724153,104.349912,152.216336,-0.074282,-1.942835,32.025740,-235.898451,142.339377,4.230861,30.523232,11.699886,17.547315,908.988063,0.782377,409058.143476,0.690153,4.565268,1.600577,2.524909,0.076787,0.056584,102.750390,80.619417,32.000000,32.000000,32.000000,32.000000,522.655950,32.000000,69.458203,76.338006,92.909167,49.501872,24.298785,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.743203,0.498624,75.401972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.314821,55.869458,155.524410,143.258948,103.227749,103.728689,54.511009,14.153166,152.562472,5.485454,56.927594,42.115115,137.852492,155.819251,135.259860,154.102466,104.279213,152.603911,-0.074311,-1.939564,32.025740,-235.900205,142.603573,4.258690,30.608876,11.785873,51.828774,2678.654545,0.352347,409170.949345,0.692891,4.681174,1.677836,2.528756,0.079443,0.056498,102.693538,80.652911,32.000000,32.000000,32.000000,32.000000,186.819923,32.000000,69.465062,76.356754,92.914716,49.501872,23.978648,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,30.830596,0.500125,75.416172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.376082,55.536786,155.885051,143.294403,103.418327,103.730869,54.346814,14.150740,152.641765,5.503389,56.730660,41.965359,137.960410,155.980410,135.384710,154.417848,104.252722,152.829043,-0.074537,-1.935202,32.025740,-235.898711,142.703284,4.288187,30.609273,11.752210,15.096645,782.593692,0.872514,409099.102032,0.692230,4.641909,1.796413,2.529042,0.076018,0.056461,102.638620,80.699864,32.000000,32.000000,32.000000,32.000000,227.036906,32.000000,69.480645,76.390743,92.928688,49.501872,23.572261,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.824538,0.498005,75.406396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.247560,55.203857,155.926463,143.054597,103.565997,103.740035,54.473165,14.154879,152.835164,5.516974,57.020074,42.001822,137.987817,156.135047,135.511365,154.458819,104.195831,152.996096,-0.074670,-1.931914,32.025740,-235.895552,142.873681,4.245389,30.613817,11.781347,16.022215,828.647733,0.296456,409396.255077,0.691486,4.818717,2.039207,2.536490,0.076505,0.055832,102.617584,80.714765,32.000000,32.000000,32.000000,32.000000,231.368058,32.000000,69.462065,76.424616,92.897320,49.501872,23.277162,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.810961,0.498368,75.418312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.341472,55.288671,156.137867,143.061576,103.707529,103.754441,54.740134,14.154736,153.016600,5.530708,57.181064,42.219021,138.024744,156.451605,135.655265,154.715368,104.174964,153.155929,-0.074526,-1.928407,32.025740,-235.893245,143.131003,4.192276,30.716247,11.795212,41.641682,2143.149197,1.017971,408955.091486,0.692114,4.431968,2.165511,2.539834,0.076053,0.056116,102.653428,80.764216,32.000000,32.000000,32.000000,32.000000,196.703880,32.000000,69.463726,76.453030,92.931538,49.501872,22.988383,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,30.912472,0.498562,75.419957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
