OSU 80 Ton Compressor Load Stand
61.344318,52.503099,164.644662,142.299786,114.794255,113.122397,54.666063,14.151311,161.109375,6.118893,52.527302,45.729770,138.703772,164.911419,136.629194,162.925080,104.421938,161.395345,-0.071413,-1.792633,32.025740,-235.898793,150.772219,5.755304,32.276671,12.194351,17.079700,880.222448,0.932691,440455.415618,0.742770,1.143056,5.821859,2.686561,0.076095,0.056302,102.925243,82.101878,32.000000,32.000000,32.000000,32.000000,151.286338,32.000000,69.362807,76.441894,94.571338,49.501872,29.756871,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,32.402270,0.542565,75.422642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.188460,52.175841,164.538437,142.309835,115.041538,113.192118,54.479462,14.151597,161.038402,6.111948,52.571467,45.457160,138.724672,164.850197,136.632036,162.803620,104.482529,161.311724,-0.071313,-1.799378,32.025740,-235.901938,150.537883,5.751413,32.183796,12.191647,56.698347,2932.024412,0.319189,440544.702410,0.746348,1.142846,5.765083,2.685589,0.079265,0.056913,102.953588,82.082220,32.000000,32.000000,32.000000,32.000000,317.860344,32.000000,69.365870,76.408692,94.585029,49.501872,29.951160,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,32.312064,0.542203,75.405612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.329755,51.898966,164.466778,141.987171,115.218542,113.258099,54.301822,14.150027,160.875192,6.106473,53.542959,45.271874,138.739986,164.701400,136.687083,162.658141,104.557869,161.194254,-0.071166,-1.804953,32.025740,-235.902855,150.311317,5.752352,32.132950,12.193378,22.681157,1176.740738,1.029149,441159.154865,0.743964,1.426314,5.714849,2.683943,0.076274,0.056480,102.999110,82.092426,32.000000,32.000000,32.000000,32.000000,249.417210,32.000000,69.353762,76.405744,94.615657,49.501872,30.136660,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,32.282621,0.542479,75.423554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.278124,52.304100,164.201098,142.008942,115.366955,113.275256,54.438610,14.152738,160.633891,6.102448,54.454407,45.377246,138.700941,164.415548,136.698418,162.360972,104.589639,161.106203,-0.071072,-1.810556,32.025740,-235.896876,150.104859,5.756450,32.099846,12.187320,53.856974,2787.179368,0.310621,440914.085968,0.748402,1.236774,5.618682,2.689044,0.078544,0.057167,102.994588,82.102523,32.000000,32.000000,32.000000,32.000000,558.786291,32.000000,69.359334,76.388619,94.638111,49.501872,30.306980,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,32.290229,0.545051,75.409729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.340660,52.304100,164.066212,142.008942,115.544361,113.267518,54.664427,14.153309,160.705884,6.096575,54.409196,44.981469,138.703127,164.309134,136.675562,162.395931,104.582191,160.813594,-0.071009,-1.818476,32.025740,-235.902023,150.207077,5.762273,32.168074,12.215880,18.533753,955.187385,0.773740,440468.837340,0.748672,0.835038,5.493344,2.681680,0.076995,0.056210,102.960359,82.152972,32.000000,32.000000,32.000000,32.000000,557.960073,32.000000,69.367094,76.399198,94.663242,49.501872,30.472204,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,32.257270,0.543615,75.407427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.318323,52.677607,164.034600,142.317092,115.743920,113.266746,54.594160,14.153594,160.928935,6.087537,48.492872,46.461885,138.732948,164.568047,136.669236,162.378778,104.620969,160.924230,-0.070867,-1.827584,32.025740,-235.893733,150.647892,5.757000,32.329410,12.247794,57.200598,2951.782613,0.326132,441126.309828,0.748552,1.285772,5.424079,2.679604,0.076541,0.057016,103.022385,82.135897,32.000000,32.000000,32.000000,32.000000,296.658785,32.000000,69.357785,76.355784,94.657702,49.501872,30.618531,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,32.414008,0.543957,75.407504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.281972,52.147217,164.331569,142.377105,115.937344,113.285781,54.267440,14.149456,160.964022,6.077129,40.619186,46.171369,138.814045,164.637522,136.717790,162.643065,104.720157,160.951270,-0.070847,-1.836687,32.025740,-235.899342,150.577511,5.748804,32.287651,12.259585,16.778853,871.069752,0.945691,441058.775683,0.744539,1.230544,5.306812,2.674673,0.076402,0.056592,103.232407,82.159541,32.000000,32.000000,32.000000,32.000000,261.805800,32.000000,69.382285,76.338486,94.686654,49.501872,30.780718,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,32.395130,0.543356,75.406217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.290019,50.689778,164.351277,141.694388,116.054124,113.337385,54.387981,14.150740,160.874598,6.068233,43.085658,45.551493,138.849947,164.580897,136.805418,162.489846,104.829754,160.984876,-0.070710,-1.841490,32.025740,-235.901978,150.297509,5.742127,32.127199,12.206378,48.018052,2487.319617,0.306867,441562.519287,0.746654,1.623774,5.315210,2.675132,0.077820,0.056655,103.392923,82.168925,32.000000,32.000000,32.000000,32.000000,435.467961,32.000000,69.358789,76.300354,94.699937,49.501872,30.976335,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,32.277644,0.541525,75.397924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.261412,50.727750,164.015410,141.224961,115.990639,113.383112,54.341457,14.151026,160.388167,6.058936,46.317195,45.116608,138.778746,164.267263,136.879293,162.290482,104.884738,160.811474,-0.070645,-1.846726,32.025740,-235.897609,149.849597,5.736032,32.021576,12.122428,22.605237,1171.946468,1.047141,440633.501625,0.750569,1.125489,5.227547,2.681565,0.076608,0.055800,103.428840,82.205719,32.000000,32.000000,32.000000,32.000000,429.371507,32.000000,69.367401,76.302306,94.724916,49.501872,31.200860,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,32.199951,0.542360,75.402313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.325950,50.727750,163.837146,141.224961,115.841506,113.377197,54.493301,14.152738,160.319438,6.052658,49.116620,45.081284,138.642942,164.101955,136.864147,162.044142,104.961136,160.640804,-0.070721,-1.851747,32.025740,-235.897203,149.862568,5.731683,31.979457,12.178376,54.214571,2802.869704,0.010059,-117741.285065,0.012213,-0.339059,5.132272,2.681534,0.076693,0.056738,103.378002,82.224816,32.000000,32.000000,32.000000,32.000000,150.869880,32.000000,69.351907,76.248632,94.741725,49.501872,31.354062,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,32.127054,0.014964,75.409848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.293003,51.523580,163.518797,141.543676,115.697251,113.355859,54.640663,14.148314,160.026220,6.044714,51.235182,45.106262,138.597278,163.723903,136.802195,161.732666,104.915535,160.455672,-0.070721,-1.856846,32.025740,-235.903424,149.712117,5.725608,32.020603,12.126287,18.401718,948.795026,0.021309,-117822.438420,0.012229,-0.275811,5.003361,2.677304,0.076640,0.055989,103.281593,82.236916,32.000000,32.000000,32.000000,32.000000,425.780340,32.000000,69.352824,76.212882,94.768975,49.501872,31.481599,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,32.130516,0.014959,75.390576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.281487,52.366304,163.429580,142.042715,115.665311,113.331438,54.578133,14.152167,160.113590,6.035449,52.593949,45.551133,138.636832,163.775032,136.740119,161.657964,104.994152,160.360765,-0.070663,-1.862140,32.025740,-235.899571,149.751539,5.717956,32.072548,12.226409,56.874213,2935.801715,0.008863,-118001.832210,0.012195,-0.332819,4.854142,2.671579,0.076349,0.056313,103.244156,82.308192,32.000000,32.000000,32.000000,32.000000,270.230175,32.000000,69.373958,76.164232,94.788837,49.501872,31.608483,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,32.194885,0.014957,75.415218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.302511,52.371258,163.445749,142.369569,115.808775,113.318671,54.417902,14.144176,160.061470,6.024310,51.086995,45.610390,138.711223,163.752154,136.689074,161.713697,105.096252,160.294986,-0.070791,-1.869063,32.025740,-235.907235,149.733268,5.708720,32.050497,12.181225,22.092632,1143.761976,0.948414,439498.600561,0.744325,0.492108,4.820686,2.667822,0.076601,0.056490,103.264608,82.334453,32.000000,32.000000,32.000000,32.000000,534.744163,32.000000,69.369611,76.109661,94.788921,49.501872,31.725842,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,32.245821,0.543174,75.409337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.201468,52.371258,163.403300,142.369569,115.900684,113.330606,54.441498,14.152310,159.986088,6.014262,50.821220,45.252066,138.823209,163.666881,136.703857,161.641809,105.146732,160.114577,-0.070689,-1.874935,32.025740,-235.899428,149.548712,5.700940,31.983027,12.188762,55.603244,2877.398798,0.307554,440532.994667,0.747104,1.345005,4.701513,2.666867,0.076022,0.055603,103.416631,82.406304,32.000000,32.000000,32.000000,32.000000,245.376867,32.000000,69.385542,76.086329,94.802906,49.501872,31.855005,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,32.106824,0.543313,75.413249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.284427,51.845023,163.101112,141.994149,115.842623,113.331505,54.623904,14.150312,159.644630,6.006791,52.037697,44.992117,138.832192,163.368631,136.787618,161.363725,105.178085,159.922567,-0.070605,-1.880211,32.025740,-235.902896,149.133596,5.695597,31.863937,12.130975,14.162372,730.437853,0.791436,440248.508618,0.748936,1.331387,4.571295,2.666216,0.075809,0.056793,103.476001,82.435211,32.000000,32.000000,32.000000,32.000000,260.093981,32.000000,69.396909,76.049404,94.787055,49.501872,31.970443,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,32.083673,0.542238,75.420843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.179151,52.158777,162.852293,141.867991,115.685988,113.297331,54.536954,14.152738,159.338160,5.999405,53.495220,44.761282,138.804441,163.107848,136.836470,161.087784,105.156714,159.824927,-0.070521,-1.885533,32.025740,-235.894099,148.855389,5.690272,31.789633,12.092155,54.890780,2835.557903,0.315034,440258.563914,0.750105,1.420687,4.443650,2.669925,0.076126,0.056030,103.530447,82.458261,32.000000,32.000000,32.000000,32.000000,125.827006,32.000000,69.410941,76.033251,94.790025,49.501872,32.071467,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.939538,0.545582,75.404154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.248506,52.893960,162.508458,142.216328,115.568355,113.242561,54.324423,14.150169,159.049575,5.990637,54.867925,44.865110,138.788358,162.702369,136.860418,160.785498,105.183181,159.665157,-0.070692,-1.890789,32.025740,-235.900262,148.802078,5.682682,31.855805,12.144966,18.407271,954.606262,1.230379,439316.578432,0.745248,0.821127,4.330099,2.661379,0.077214,0.055949,103.513049,82.497282,32.000000,32.000000,32.000000,32.000000,207.918722,32.000000,69.442147,76.026723,94.808743,49.501872,32.142549,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.899078,0.543114,75.415695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.291242,53.494614,162.416428,142.670759,115.520447,113.173546,54.656916,14.148029,159.214795,5.977209,53.995986,45.410384,138.866036,162.677163,136.781091,160.651345,105.292853,159.398730,-0.070857,-1.897820,32.025740,-235.904036,148.841869,5.670929,31.901187,12.118371,29.351567,1512.920710,0.317853,439792.263648,0.748399,1.227943,4.309641,2.661892,0.076501,0.056709,103.412137,82.542780,32.000000,32.000000,32.000000,32.000000,176.293203,32.000000,69.458388,75.939008,94.789498,49.501872,32.229504,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,32.002663,0.546257,75.418065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.203200,53.494614,162.422629,142.670759,115.644314,113.139466,54.419082,14.154165,159.031507,5.966991,53.768422,45.258794,138.997966,162.652382,136.869444,160.653407,105.298178,159.059449,-0.070589,-1.901892,32.025740,-235.896429,148.773605,5.662068,31.828940,12.128378,17.611495,911.748400,0.946332,440592.383069,0.751674,1.901804,4.214691,2.653264,0.076612,0.056559,103.430252,82.575231,32.000000,32.000000,32.000000,32.000000,477.000756,32.000000,69.475126,75.930484,94.797307,49.501872,32.298185,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.994008,0.546078,75.403029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.245483,53.061047,162.097899,142.672155,115.754146,113.115051,54.438149,14.152310,158.737916,5.957601,54.504548,44.765728,139.008929,162.227986,136.874272,160.423382,105.362168,158.940713,-0.070553,-1.904879,32.025740,-235.899591,148.257963,5.654135,31.720937,12.058150,17.859090,924.242556,0.593436,440965.149842,0.747412,2.464697,3.990702,2.649912,0.077222,0.056661,103.538706,82.578350,32.000000,32.000000,32.000000,32.000000,194.862660,32.000000,69.455002,75.847464,94.731031,49.501872,32.357498,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.871437,0.544276,75.422684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.180369,53.054441,161.921347,142.396645,115.718061,113.080706,54.626560,14.150883,158.550334,5.949694,55.548495,44.641823,138.992874,162.226232,136.954876,160.167708,105.413641,158.846565,-0.070537,-1.906848,32.025740,-235.903305,148.101045,5.647341,31.675609,12.067363,35.814298,1847.066749,0.990500,440880.680638,0.751686,2.542511,3.839593,2.653826,0.075669,0.056617,103.665745,82.580891,32.000000,32.000000,32.000000,32.000000,398.329491,32.000000,69.446373,75.818708,94.754101,49.501872,32.402657,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.833664,0.545233,75.398904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.257624,53.546644,161.639379,142.556590,115.651258,113.019715,54.652006,14.142321,158.214243,5.941019,56.308336,44.574295,138.997401,161.833081,136.949783,159.946622,105.508860,158.577144,-0.070655,-1.910580,32.025740,-235.911378,147.791129,5.639665,31.636140,12.068139,16.396102,845.209754,0.972357,439947.453733,0.749682,2.071562,3.724530,2.646691,0.076229,0.056269,103.738417,82.563740,32.000000,32.000000,32.000000,32.000000,645.799192,32.000000,69.440054,75.827272,94.740413,49.501872,32.427803,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.833465,0.544858,75.406021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.258586,53.546644,161.493279,142.556590,115.569076,112.947950,54.477940,14.154593,158.051147,5.931411,56.888815,44.572761,139.033321,161.677843,136.944960,159.812866,105.532442,158.502736,-0.070658,-1.914183,32.025740,-235.899105,147.686906,5.631241,31.580048,12.034404,47.324916,2447.367374,0.484803,439737.988293,0.747762,2.122531,3.632539,2.646623,0.075484,0.055833,103.730916,82.568323,32.000000,32.000000,32.000000,32.000000,321.922987,32.000000,69.466412,75.820051,94.699771,49.501872,32.448239,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.719513,0.545426,75.394906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.208316,54.120381,161.213856,142.908317,115.526965,112.877846,54.314795,14.155592,157.978926,5.921075,56.755513,44.967508,139.071036,161.530143,136.937700,159.504369,105.574891,158.250875,-0.070671,-1.915902,32.025740,-235.891245,147.765079,5.621421,31.658642,12.094607,13.152333,682.204599,1.056579,439980.053170,0.747049,2.546429,3.421270,2.638682,0.076965,0.056000,103.786232,82.612310,32.000000,32.000000,32.000000,32.000000,392.676545,32.000000,69.428277,75.763655,94.688312,49.501872,32.442420,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.804310,0.544200,75.403251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.237593,54.509144,161.194595,143.201438,115.610157,112.812236,54.422877,14.156591,158.008363,5.909851,56.051091,44.843918,139.173579,161.414506,136.968094,159.420619,105.629536,158.032805,-0.070873,-1.917454,32.025740,-235.894493,147.679278,5.611179,31.612809,12.025623,49.320191,2553.131859,0.365479,439647.083781,0.748946,2.545580,3.365611,2.636255,0.078889,0.056714,103.738417,82.652053,32.000000,32.000000,32.000000,32.000000,186.766953,32.000000,69.436123,75.758667,94.668234,49.501872,32.441322,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.798631,0.545288,75.402467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.182159,54.334308,160.990153,143.224609,115.654528,112.756540,54.649770,14.149599,157.621052,5.898479,56.239480,44.454872,139.246937,161.211047,137.042422,159.236794,105.654081,157.843636,-0.070983,-1.918955,32.025740,-235.900669,147.288862,5.600740,31.542977,12.058330,17.858060,920.610534,1.315693,440189.661447,0.752737,3.163755,3.214505,2.633855,0.077668,0.057100,103.826881,82.659672,32.000000,32.000000,32.000000,32.000000,177.543443,32.000000,69.444821,75.736390,94.666473,49.501872,32.434239,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.712607,0.544091,75.404333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.297815,54.436731,160.705900,143.109592,115.488802,112.669571,54.555117,14.152881,157.392416,5.885485,56.859512,44.414296,139.279649,160.993163,137.067520,159.047273,105.649531,157.713877,-0.071104,-1.921212,32.025740,-235.897224,147.039085,5.589293,31.458775,11.956837,47.082498,2431.386476,0.350853,440379.371762,0.751275,3.526634,3.065676,2.632282,0.076788,0.056735,103.844273,82.667675,32.000000,32.000000,32.000000,32.000000,448.135916,32.000000,69.431183,75.707603,94.648559,49.501872,32.407307,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.673193,0.544178,75.488289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.190528,54.436731,160.572955,143.109592,115.236860,112.577610,54.624457,14.147886,157.228724,5.876486,57.365954,44.363494,139.280886,160.884128,137.109205,158.948566,105.597028,157.660237,-0.071172,-1.922982,32.025740,-235.900911,146.968337,5.581156,31.407695,12.009810,11.159741,575.568428,0.967755,439880.889858,0.748165,3.400813,2.959350,2.631325,0.076599,0.056635,103.809215,82.653023,32.000000,32.000000,32.000000,32.000000,199.892453,32.000000,69.415080,75.703160,94.630881,49.501872,32.374812,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.591317,0.544964,75.394310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.196227,54.841209,160.350806,143.298869,114.979290,112.463426,54.615817,14.147315,157.025817,5.866025,57.803993,44.362923,139.317943,160.574708,137.148288,158.632306,105.685960,157.415458,-0.071169,-1.924732,32.025740,-235.900665,146.790576,5.571536,31.419848,11.954781,35.472101,1829.778324,0.365386,439617.222315,0.747504,3.401009,2.907761,2.621723,0.075724,0.056622,103.821713,82.689946,32.000000,32.000000,32.000000,32.000000,231.587078,32.000000,69.432714,75.729319,94.632217,49.501872,32.326231,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.538614,0.543150,75.403873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.203011,55.247916,160.250170,143.561299,114.875949,112.352289,54.406505,14.151026,157.045054,5.854850,57.772610,44.716037,139.400224,160.506768,137.161849,158.555016,105.743679,157.240909,-0.071345,-1.926479,32.025740,-235.897935,146.803097,5.561141,31.448336,12.045528,14.487572,750.196054,1.542262,439453.213864,0.747438,3.495835,2.937046,2.624147,0.075786,0.056271,103.904707,82.714045,32.000000,32.000000,32.000000,32.000000,184.819420,32.000000,69.461451,75.712506,94.660021,49.501872,32.275706,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.588270,0.544809,75.405288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.191656,55.250395,160.166588,143.755058,114.917969,112.260019,54.534917,14.151597,156.892975,5.843489,56.452713,44.617521,139.480761,160.387431,137.188689,158.580848,105.752858,157.151208,-0.071361,-1.928241,32.025740,-235.902102,146.674772,5.550742,31.415719,11.956404,20.393734,1053.542546,0.484599,439418.232531,0.747626,3.895271,2.742091,2.620273,0.076348,0.055832,103.970575,82.708343,32.000000,32.000000,32.000000,32.000000,199.105538,32.000000,69.431841,75.713202,94.656413,49.501872,32.214718,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.640919,0.545038,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.198526,54.844788,160.048883,143.528914,114.865386,112.112822,54.496537,14.150598,156.617074,5.827471,56.813840,44.188824,139.557591,160.151360,137.329279,158.338804,105.772140,156.995293,-0.071271,-1.931165,32.025740,-235.906858,146.547488,5.536269,31.348718,11.936120,49.370083,2552.260174,1.185970,439465.582418,0.750580,4.295979,2.608692,2.618338,0.076174,0.056455,103.898112,82.729774,32.000000,32.000000,32.000000,32.000000,157.497716,32.000000,69.408194,75.676128,94.681989,49.501872,32.111180,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.504627,0.543930,75.411723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.276014,54.996233,159.671856,143.424220,114.621863,112.005333,54.620356,14.144604,156.327353,5.819352,57.610856,43.919194,139.545162,159.904570,137.358790,157.987459,105.848083,156.685835,-0.071437,-1.932936,32.025740,-235.901907,146.015145,5.528288,31.231394,11.950707,10.930754,563.800676,0.841551,439095.605917,0.748361,4.308500,2.560597,2.617458,0.078256,0.057328,103.852508,82.801202,32.000000,32.000000,32.000000,32.000000,210.313837,32.000000,69.433787,75.692465,94.716156,49.501872,32.034977,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.418622,0.542411,75.407726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.220211,54.996233,159.556994,143.424220,114.345337,111.882602,54.558042,14.153594,156.138094,5.811676,58.339915,43.954337,139.570768,159.672436,137.376764,157.813751,105.889469,156.567171,-0.071481,-1.934707,32.025740,-235.899124,145.803871,5.520409,31.196325,11.901069,41.652275,2150.849084,0.346403,437856.115514,0.746903,3.896818,2.473631,2.615241,0.076704,0.056757,103.823750,82.869034,32.000000,32.000000,32.000000,32.000000,390.521740,32.000000,69.448186,75.720359,94.743957,49.501872,31.942787,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.364332,0.542839,75.395801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.313010,55.485014,159.215890,143.682747,114.120955,111.752261,54.358072,14.150740,156.004326,5.803003,58.780911,44.189291,139.620511,159.451850,137.354634,157.608640,105.884147,156.401240,-0.071610,-1.936483,32.025740,-235.897731,145.802485,5.512079,31.207341,11.967871,7.679899,398.035184,1.557586,437435.048878,0.743760,3.979770,2.263203,2.605781,0.075994,0.056589,103.853538,82.864388,32.000000,32.000000,32.000000,32.000000,157.958995,32.000000,69.407714,75.710686,94.749858,49.501872,31.832673,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.336277,0.541895,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.190093,56.028915,159.173763,144.059669,113.877090,111.626819,54.491617,14.152738,155.974781,5.793561,58.803638,44.157015,139.695634,159.413769,137.375673,157.465750,105.938060,156.225142,-0.071890,-1.938268,32.025740,-235.894916,145.788330,5.503201,31.223172,11.908191,38.960151,2014.285050,0.408458,436905.127830,0.744566,4.029088,2.170196,2.606280,0.076075,0.056092,103.881643,82.896031,32.000000,32.000000,32.000000,32.000000,157.941413,32.000000,69.446594,75.710536,94.762123,49.501872,31.716352,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.378576,0.542438,75.404129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.292561,56.315894,158.947771,144.299795,113.486231,111.461875,54.365559,14.150455,155.786342,5.780893,58.864853,43.943075,139.770547,159.082353,137.448104,157.307171,105.967353,155.851813,-0.071948,-1.940608,32.025740,-235.902100,145.782621,5.491653,31.175932,11.960497,53.389409,2766.694763,2.207137,437072.666707,0.746238,4.435872,2.103283,2.596772,0.077111,0.056173,103.833982,82.911391,32.000000,32.000000,32.000000,32.000000,136.071580,32.000000,69.419648,75.691207,94.778082,49.501872,31.555939,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.325134,0.540925,75.410240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.309107,56.504834,158.723108,144.359548,113.254543,111.341465,54.381726,14.144747,155.529594,5.772237,59.161735,43.828209,139.872229,158.889667,137.511190,157.007286,106.042212,155.772320,-0.072066,-1.940615,32.025740,-235.906501,145.425468,5.483819,31.082066,11.879883,21.348815,1105.988946,0.436308,437371.197625,0.746484,5.088403,1.972647,2.601300,0.076250,0.055909,103.806862,82.913456,32.000000,32.000000,32.000000,32.000000,427.365173,32.000000,69.437853,75.705156,94.803101,49.501872,31.414628,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.348754,0.541727,75.400941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.186514,56.504834,158.625453,144.359548,112.942866,111.187513,54.741968,14.155307,155.448303,5.763970,59.553627,43.803683,139.928338,158.735333,137.569386,156.966508,106.017134,155.667632,-0.072153,-1.941706,32.025740,-235.897085,145.262917,5.476012,31.074890,11.910318,53.908674,2774.394650,0.317079,437009.069930,0.746325,5.284813,1.780487,2.593264,0.079668,0.056347,103.782115,82.880350,32.000000,32.000000,32.000000,32.000000,199.847101,32.000000,69.418817,75.713052,94.801489,49.501872,31.272566,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.266986,0.540418,75.410658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.272620,56.808913,158.343745,144.469564,112.733426,111.013308,54.649709,14.151168,155.303771,5.754466,59.888985,44.015749,139.991877,158.599509,137.622330,156.681721,106.039384,155.511679,-0.072184,-1.943455,32.025740,-235.895506,145.398769,5.466534,31.098275,11.885148,15.564055,802.351892,0.791147,436644.496632,0.745487,5.459139,1.670909,2.588899,0.075938,0.057155,103.719805,82.915049,32.000000,32.000000,32.000000,32.000000,207.987697,32.000000,69.438549,75.741292,94.818783,49.501872,31.112922,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.253139,0.538779,75.399117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.181691,57.139451,158.369622,144.682899,112.659227,110.846066,54.488247,14.148885,155.306228,5.744120,59.371290,44.143415,140.060610,158.579231,137.673554,156.776084,106.040641,155.488665,-0.072320,-1.945193,32.025740,-235.904323,145.226637,5.456116,31.109959,11.923084,53.566091,2769.600380,0.313447,436183.198186,0.741242,5.567488,1.650247,2.592490,0.076067,0.056853,103.657594,82.895494,32.000000,32.000000,32.000000,32.000000,217.734592,32.000000,69.448956,75.722772,94.820056,49.501872,30.948525,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.313306,0.540426,75.394259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.274556,57.031198,158.299818,144.789011,112.757156,110.702764,54.389806,14.149171,155.314522,5.733046,58.800540,43.899395,140.155817,158.512610,137.745943,156.677278,106.044580,155.264004,-0.072486,-1.946964,32.025740,-235.901751,145.189886,5.445983,31.076927,11.847897,18.763192,971.894687,1.081116,435840.653137,0.740813,5.795448,1.559813,2.584250,0.078691,0.057314,103.646774,82.924470,32.000000,32.000000,32.000000,32.000000,137.062815,32.000000,69.448977,75.708780,94.841382,49.501872,30.787775,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.260297,0.538396,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.201815,57.031198,158.256335,144.789011,112.835112,110.568507,54.493310,14.148600,155.103443,5.722694,58.957334,43.781544,140.229299,158.467708,137.812328,156.617709,106.068651,155.236825,-0.072541,-1.948718,32.025740,-235.900361,145.053893,5.436345,31.032465,11.895191,56.518862,2922.000031,0.314613,435740.576050,0.743869,6.206370,1.548491,2.588513,0.076386,0.056777,103.632192,82.900548,32.000000,32.000000,32.000000,32.000000,785.234012,32.000000,69.457476,75.739884,94.845201,49.501872,30.623813,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.186588,0.538192,75.403711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.266398,56.921569,158.024622,144.627051,112.706588,110.430631,54.659686,14.149741,154.811378,5.714486,59.435602,43.656147,140.256790,158.156402,137.901096,156.382532,106.059789,155.072441,-0.072703,-1.949892,32.025740,-235.899710,144.755475,5.428839,30.975236,11.821645,11.009092,567.432698,0.894614,434935.111675,0.742733,6.016023,1.446228,2.583451,0.075857,0.056272,103.577793,82.899624,32.000000,32.000000,32.000000,32.000000,584.738732,32.000000,69.470196,75.734788,94.849933,49.501872,30.448017,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.195297,0.536969,75.415269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.168593,57.144960,157.896446,144.677314,112.394569,110.285228,54.525407,14.145746,154.780088,5.707946,59.916160,43.550465,140.280707,158.111837,137.945094,156.225011,106.071291,154.954340,-0.072866,-1.949936,32.025740,-235.901255,144.657663,5.422848,30.961208,11.887492,46.888152,2422.669623,0.296984,434408.237795,0.741423,6.080319,1.410256,2.585811,0.075660,0.055847,103.575755,82.911843,32.000000,32.000000,32.000000,32.000000,274.608911,32.000000,69.476558,75.736982,94.885369,49.501872,30.266399,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.130207,0.538219,75.400080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.225487,57.512429,157.754328,144.924167,112.096706,110.118976,54.357150,14.151739,154.753231,5.700274,60.282856,43.824968,140.339051,157.980746,137.932795,156.200527,106.109272,154.862715,-0.072837,-1.949933,32.025740,-235.899672,144.672630,5.415154,30.998423,11.844273,7.814317,405.008667,1.517895,433672.594422,0.737121,5.913602,1.347096,2.579303,0.076813,0.056375,103.545580,82.898117,32.000000,32.000000,32.000000,32.000000,302.170391,32.000000,69.485710,75.723398,94.887956,49.501872,30.067331,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.185849,0.535678,75.416437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.162287,57.512429,157.737063,144.924167,111.863919,109.952420,54.448332,14.144604,154.807058,5.691500,59.701871,43.997651,140.410805,157.891000,137.988596,156.164056,106.124337,154.823911,-0.072876,-1.949905,32.025740,-235.909584,144.789822,5.406564,31.030030,11.890377,32.499387,1681.591819,0.356578,433477.010034,0.739792,6.223466,1.283817,2.581332,0.076170,0.055949,103.565881,82.911135,32.000000,32.000000,32.000000,32.000000,155.111539,32.000000,69.519755,75.711034,94.910875,49.501872,29.872444,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.224398,0.537076,75.413360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.234220,57.687908,157.701577,145.165723,111.800621,109.762733,54.405404,14.150883,154.675723,5.680301,59.154308,43.777492,140.516052,157.934250,138.051057,156.144259,106.118720,154.656176,-0.072939,-1.949872,32.025740,-235.898241,144.585953,5.395299,30.984972,11.818057,51.237392,2653.230390,2.134367,433243.624095,0.740984,6.540620,1.205646,2.576612,0.076514,0.056048,103.477999,82.960134,32.000000,32.000000,32.000000,32.000000,246.172229,32.000000,69.508260,75.712399,94.916877,49.501872,29.612229,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.176708,0.534814,75.404632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.340425,57.453203,157.549853,145.089206,111.701167,109.636196,54.487516,14.147173,154.355434,5.673348,59.372564,43.385231,140.588361,157.616947,138.098956,155.932914,106.075293,154.570355,-0.072955,-1.949866,32.025740,-235.902278,144.251846,5.388467,30.922136,11.834843,16.546249,855.524697,0.513013,432601.159736,0.739491,6.596513,1.173555,2.578992,0.076005,0.056100,103.341793,82.971535,32.000000,32.000000,32.000000,32.000000,303.932837,32.000000,69.503476,75.724961,94.924898,49.501872,29.407322,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.137600,0.533961,75.408050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.158548,57.534467,157.422956,145.010176,111.469000,109.508738,54.565044,14.150455,154.323087,5.667166,59.829406,43.324676,140.597648,157.644930,138.201384,155.840527,106.053379,154.475530,-0.072924,-1.949835,32.025740,-235.903897,144.123459,5.382630,30.899508,11.786846,52.023653,2686.063871,0.324468,432070.704793,0.738194,6.708378,1.105535,2.575383,0.076270,0.055780,103.267492,82.989087,32.000000,32.000000,32.000000,32.000000,305.214751,32.000000,69.483219,75.737412,94.896657,49.501872,29.200431,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.106173,0.533247,75.409797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.220971,57.851270,157.215120,145.196163,111.044832,109.355088,54.698204,14.149313,154.228459,5.661481,60.365659,43.346438,140.644832,157.329869,138.252168,155.651635,106.099175,154.389993,-0.073183,-1.949837,32.025740,-235.902915,144.097517,5.377039,30.864854,11.817570,18.026203,928.455702,0.999683,431240.392205,0.734277,6.379854,1.111264,2.568451,0.075685,0.056551,103.215593,83.014854,32.000000,32.000000,32.000000,32.000000,471.701180,32.000000,69.505639,75.762552,94.890631,49.501872,28.976229,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.070527,0.531223,75.402927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.009000,0.050000,0.000000
61.210028,57.851270,157.122280,145.196163,110.664895,109.190437,54.471728,14.149313,153.973333,5.654285,60.740534,43.498642,140.665223,157.259854,138.299164,155.431125,106.057989,154.274255,-0.073296,-1.949825,32.025740,-235.905038,144.014143,5.369893,30.848410,11.775379,54.249289,2805.775321,0.318563,431035.590182,0.735031,6.621860,1.091506,2.574014,0.076043,0.056573,103.103567,83.026105,32.000000,32.000000,32.000000,32.000000,265.255076,32.000000,69.497400,75.779102,94.873106,49.501872,28.748427,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.084717,0.532782,75.391139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.158816,58.219057,157.016040,145.469009,110.392302,109.040768,54.326207,14.146174,153.969703,5.646187,60.862471,43.591503,140.746282,157.214510,138.325832,155.439720,106.054677,154.206472,-0.073202,-1.947851,32.025740,-235.908178,144.026177,5.362080,30.865070,11.826711,15.701644,814.264925,0.916561,430752.566899,0.732047,6.883453,1.008102,2.567995,0.076996,0.056362,103.022748,83.021478,32.000000,32.000000,32.000000,32.000000,608.228047,32.000000,69.482172,75.787477,94.825000,49.501872,28.625869,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.071428,0.531761,75.402322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.248632,58.453516,156.997122,145.675119,110.104239,108.902030,54.496239,14.145746,153.844409,5.638042,60.945940,43.552090,140.827127,157.062602,138.324594,155.364647,106.052835,154.063698,-0.073102,-1.947029,32.025740,-235.901582,143.934217,5.353877,30.816893,11.797286,55.577656,2873.185653,0.303978,430196.488737,0.734133,6.893128,0.998379,2.566937,0.076065,0.056024,102.921422,83.013457,32.000000,32.000000,32.000000,32.000000,198.334111,32.000000,69.483742,75.835192,94.802572,49.501872,28.442080,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.012974,0.530505,75.394753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.166819,58.645553,156.784876,145.768122,109.805803,108.740459,54.340981,14.148029,153.699435,5.628288,61.411662,43.297884,140.978934,156.922239,138.501862,155.209657,106.088407,153.908944,-0.073333,-1.947193,32.025740,-235.900605,143.779868,5.344876,30.784564,11.847681,36.064217,1869.730568,1.050355,430188.836030,0.736583,7.306214,0.971861,2.567349,0.076763,0.056996,102.935152,82.962931,32.000000,32.000000,32.000000,32.000000,446.138634,32.000000,69.521044,75.884166,94.798284,49.501872,28.192097,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.038360,0.530787,75.399935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.262110,58.886366,156.700321,145.901624,109.463303,108.611634,54.358410,14.150740,153.734507,5.622529,61.303127,43.485937,141.048883,156.955868,138.560099,155.109529,106.072212,153.795755,-0.073230,-1.947389,32.025740,-235.898057,143.699695,5.339383,30.815288,11.823628,12.554612,650.678647,0.296010,429921.312630,0.732635,7.461248,0.910840,2.563276,0.076211,0.056602,102.990410,82.986354,32.000000,32.000000,32.000000,32.000000,294.525523,32.000000,69.505025,75.888458,94.789137,49.501872,27.988624,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.021899,0.530473,75.405586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.137759,58.886366,156.676707,145.901624,109.012129,108.469113,54.535238,14.148600,153.711447,5.617226,61.132617,43.449359,141.116023,156.892710,138.608982,155.077074,106.063663,153.791655,-0.073254,-1.947395,32.025740,-235.907222,143.583506,5.334348,30.805191,11.820761,46.005119,2376.615582,0.455870,429544.233647,0.735164,7.725629,0.807082,2.563234,0.076084,0.056634,103.107264,83.017627,32.000000,32.000000,32.000000,32.000000,383.378948,32.000000,69.522921,75.891386,94.755479,49.501872,27.791868,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.032284,0.529686,75.415635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.228374,58.954699,156.593114,146.039039,108.655993,108.313011,54.693884,14.144176,153.581830,5.612307,61.225481,43.311737,141.203643,156.787518,138.687254,155.035817,106.036197,153.718997,-0.073385,-1.947386,32.025740,-235.906255,143.540740,5.329668,30.795653,11.804137,16.625840,856.396382,1.305691,429350.832212,0.733279,7.882187,0.773372,2.557867,0.077067,0.057002,103.137621,83.034791,32.000000,32.000000,32.000000,32.000000,270.413317,32.000000,69.525632,75.883775,94.732496,49.501872,27.591616,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1673.583984,31.038306,0.528415,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
