OSU 80 Ton Compressor Load Stand
61.184084,58.992172,156.563802,146.040156,108.298829,108.162976,54.357694,14.145746,153.567710,5.606470,61.511832,43.348880,141.268696,156.747537,138.738277,155.023534,106.037308,153.625887,-0.073469,-1.947404,32.025740,-235.907299,143.499073,5.323240,30.778669,11.799486,54.867332,2843.693633,0.356691,428893.654844,0.731625,7.992155,0.780112,2.562683,0.078817,0.056745,103.199048,83.011411,32.000000,32.000000,32.000000,32.000000,140.698477,32.000000,69.509726,75.865515,94.717089,49.501872,27.389070,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.982448,0.528791,75.407777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.207080,59.171827,156.463943,146.117245,107.997556,107.985827,54.689559,14.144889,153.560316,5.597608,61.499058,43.444349,141.302630,156.657854,138.808844,154.894087,105.968167,153.634662,-0.073448,-1.947401,32.025740,-235.909626,143.694496,5.314394,30.784799,11.795735,10.245189,527.771016,0.983411,428368.021888,0.727377,7.980337,0.775529,2.557525,0.076391,0.056778,103.168419,82.995601,32.000000,32.000000,32.000000,32.000000,162.294626,32.000000,69.490013,75.827405,94.703506,49.501872,27.111418,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.985622,0.526770,75.392810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.273048,59.281220,156.444792,146.255503,107.680145,107.831510,54.339642,14.143605,153.369444,5.588091,61.470512,43.339592,141.378550,156.587373,138.838086,154.830871,105.993018,153.529393,-0.073595,-1.947413,32.025740,-235.902089,143.516837,5.304708,30.810132,11.802767,19.255883,998.335809,0.297825,427856.340173,0.731541,8.056975,0.733329,2.558898,0.076538,0.055883,103.265641,83.063204,32.000000,32.000000,32.000000,32.000000,372.502193,32.000000,69.492111,75.865751,94.711742,49.501872,26.835837,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.033889,0.527423,75.489346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.211398,59.332198,156.434946,146.316114,107.298661,107.713356,54.505258,14.145888,153.483028,5.582444,61.373270,43.619644,141.489944,156.687480,138.944440,154.957996,105.992388,153.613950,-0.073574,-1.945654,32.025740,-235.906830,143.712790,5.299190,30.779931,11.823015,53.838589,2782.820941,1.591429,427545.162869,0.725982,8.216293,0.806344,2.556305,0.075626,0.055613,103.382817,83.147143,32.000000,32.000000,32.000000,32.000000,164.246481,32.000000,69.537625,75.885788,94.730055,49.501872,26.628212,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.031599,0.526195,75.485877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.273116,59.332198,156.394326,146.316114,106.908243,107.589090,54.670669,14.150312,153.599080,5.576446,61.042636,43.474300,141.537229,156.654280,139.017242,155.042931,105.950588,153.557321,-0.073726,-1.945036,32.025740,-235.900772,143.839420,5.292952,30.768968,11.808573,11.002846,566.996856,0.844566,426991.875948,0.728956,8.267377,0.735017,2.553240,0.076250,0.056293,103.370039,83.150820,32.000000,32.000000,32.000000,32.000000,186.781548,32.000000,69.540687,75.887179,94.698200,49.501872,26.419058,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,31.010341,0.524036,75.402595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.322881,59.237683,156.298138,146.321700,106.616584,107.465724,54.449181,14.151882,153.530208,5.568370,61.036258,43.200051,141.587937,156.590906,139.039274,154.888693,105.954445,153.488371,-0.073737,-1.945040,32.025740,-235.901653,143.686152,5.284836,30.747386,11.804065,44.211327,2287.558398,0.302142,426644.033878,0.726881,8.372844,0.772981,2.555651,0.076938,0.055833,103.351145,83.163359,32.000000,32.000000,32.000000,32.000000,363.054514,32.000000,69.522134,75.881539,94.656136,49.501872,26.205639,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.948641,0.524204,75.422454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.207018,59.263860,156.247541,146.284831,106.380787,107.351484,54.426264,14.148885,153.561697,5.559947,61.404867,43.159694,141.650904,156.548485,139.107432,154.871029,105.947760,153.472642,-0.073637,-1.945063,32.025740,-235.902199,143.652481,5.276765,30.723189,11.783781,11.461660,593.292696,1.474462,426195.217549,0.723019,8.318295,0.789780,2.552413,0.076354,0.056295,103.253386,83.195314,32.000000,32.000000,32.000000,32.000000,271.374198,32.000000,69.535964,75.915457,94.668722,49.501872,25.989433,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.936831,0.523157,75.492645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.268951,59.504973,156.199253,146.412199,106.171526,107.245629,54.594253,14.151311,153.443996,5.551285,61.793899,43.397979,141.665789,156.362134,139.155419,154.759859,105.876369,153.430666,-0.073564,-1.945086,32.025740,-235.900590,143.757045,5.268437,30.735017,11.788018,16.449158,848.841776,0.365804,425525.963119,0.724262,8.179825,0.755475,2.548774,0.075710,0.056986,103.354695,83.206623,32.000000,32.000000,32.000000,32.000000,129.337771,32.000000,69.529672,75.933935,94.641978,49.501872,25.769950,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.941790,0.522565,75.405510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.121455,59.504973,156.241272,146.412199,106.051177,107.135089,54.532780,14.147173,153.509482,5.543309,61.948331,44.008992,141.712515,156.504077,139.214585,154.783915,105.835025,153.286957,-0.073380,-1.945066,32.025740,-235.902278,143.783417,5.260512,30.846535,11.858084,38.182499,1972.589435,1.412479,425206.328005,0.725404,8.308381,0.755212,2.552772,0.076723,0.056895,103.421843,83.246318,32.000000,32.000000,32.000000,32.000000,257.405952,32.000000,69.509717,75.947507,94.658978,49.501872,25.550317,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.073087,0.523303,75.392588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.191388,59.720467,156.622591,146.641246,106.204172,107.032029,54.720037,14.147886,153.888553,5.535851,60.057357,44.044142,141.796975,157.048384,139.243190,155.319035,105.776119,153.670307,-0.073212,-1.945056,32.025740,-235.903688,143.977147,5.253181,30.876772,11.815046,15.894481,818.332790,0.982414,425238.439648,0.722139,8.494750,0.808059,2.549403,0.079619,0.056889,103.449418,83.249611,32.000000,32.000000,32.000000,32.000000,228.866217,32.000000,69.535635,75.966637,94.662227,49.501872,25.341188,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.156640,0.522267,75.407078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.142523,58.870385,156.724441,146.530074,106.438750,106.938405,54.369756,14.146602,153.922735,5.530341,58.603612,43.745922,141.905117,157.087669,139.350512,155.327856,105.721505,153.778720,-0.073202,-1.943880,32.025740,-235.909383,144.124174,5.247439,30.854468,11.837403,52.743066,2732.989597,0.424187,424986.475024,0.724181,8.625194,0.785889,2.556243,0.076573,0.055383,103.617441,83.243010,32.000000,32.000000,32.000000,32.000000,138.659909,32.000000,69.518306,75.947790,94.658938,49.501872,25.146630,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.053127,0.521239,75.416573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.208656,58.232557,156.852337,145.914471,106.658504,106.814714,54.691084,14.149171,153.944752,5.523924,59.402740,43.337036,141.906733,157.145693,139.608803,155.377362,105.698385,153.815243,-0.073317,-1.941515,32.025740,-235.903384,144.114017,5.240564,30.780994,11.780247,11.455382,590.096517,1.019912,424968.472606,0.720527,8.778810,1.014122,2.559553,0.076922,0.056830,103.892037,83.320200,32.000000,32.000000,32.000000,32.000000,242.169144,32.000000,69.533758,75.973427,94.600844,49.501872,24.897477,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.994565,0.520305,75.400583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.285569,58.330638,156.761616,145.842972,106.797051,106.728423,54.539248,14.151454,153.933797,5.519298,60.053364,43.331360,141.878140,157.017435,139.616243,155.217319,105.713772,153.765942,-0.073328,-1.939768,32.025740,-235.898651,144.223006,5.236110,30.758420,11.779508,50.983758,2633.617470,0.306785,423526.353393,0.723398,7.971958,1.116566,2.563264,0.075772,0.055831,103.843602,83.351100,32.000000,32.000000,32.000000,32.000000,215.901309,32.000000,69.525606,75.977697,94.575292,49.501872,24.705195,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,30.996836,0.521067,75.390679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.139182,58.330638,156.699127,145.842972,106.840038,106.646735,54.336415,14.142891,153.881924,5.513285,60.627085,43.335955,141.886568,156.923318,139.596265,155.266940,105.685624,153.814840,-0.073369,-1.939208,32.025740,-235.906396,144.182138,5.230524,30.780706,11.757998,9.912842,513.969332,1.407372,422123.682426,0.716099,7.275628,1.155792,2.562584,0.076270,0.055805,103.788648,83.405558,32.000000,32.000000,32.000000,32.000000,167.134436,32.000000,69.542213,75.951327,94.541945,49.501872,24.509781,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1680.908203,30.991319,0.520155,75.404683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.213475,58.721047,156.730361,146.118920,106.677293,106.527748,54.608031,14.148457,153.837151,5.506514,60.867688,43.591349,141.943227,156.864758,139.547047,155.209433,105.672272,153.672183,-0.073223,-1.939180,32.025740,-235.904098,144.110203,5.223855,30.784186,11.786846,19.762128,1019.546818,0.315374,421836.905267,0.716697,7.305734,1.118663,2.557888,0.076123,0.055925,103.895799,83.429850,32.000000,32.000000,32.000000,32.000000,172.889678,32.000000,69.530960,75.944691,94.528422,49.501872,24.245610,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,30.974767,0.518729,75.408706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.246344,59.079243,156.755727,146.426724,106.479227,106.433268,54.290206,14.144319,153.912443,5.502351,61.144694,43.596795,142.019360,156.945357,139.571536,155.209695,105.665125,153.759460,-0.073183,-1.939182,32.025740,-235.908726,144.113733,5.219431,30.816262,11.836574,22.175172,1150.735459,1.624940,421675.335986,0.720774,7.435168,1.168377,2.562990,0.076433,0.056884,103.955283,83.448253,32.000000,32.000000,32.000000,32.000000,265.001289,32.000000,69.533343,75.919861,94.479237,49.501872,24.049315,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,30.993339,0.519751,75.404393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.168540,59.349007,156.777599,146.606889,106.328299,106.351292,54.358874,14.148029,154.125190,5.497153,61.149299,43.784709,142.091960,157.019409,139.644736,155.353729,105.642847,153.829283,-0.073091,-1.938031,32.025740,-235.900769,144.287781,5.214153,30.824880,11.799017,18.034911,934.702780,0.814111,421736.787758,0.716221,7.759858,1.118797,2.560390,0.077756,0.055969,104.059856,83.546710,32.000000,32.000000,32.000000,32.000000,194.756850,32.000000,69.562210,75.945215,94.446187,49.501872,23.856306,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.031689,0.519409,75.406456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.267043,59.461710,156.934673,146.704655,106.258467,106.270515,54.645964,14.143748,154.102277,5.490456,61.009841,43.750052,142.179343,157.178549,139.688970,155.504441,105.597507,153.896174,-0.073097,-1.936851,32.025740,-235.904723,144.470806,5.207531,30.859625,11.842614,25.741501,1327.106455,0.725341,421868.304363,0.720090,8.088999,1.164450,2.559430,0.075982,0.056372,104.108196,83.581486,32.000000,32.000000,32.000000,32.000000,506.612902,32.000000,69.567252,75.929617,94.407928,49.501872,23.667793,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,30.982610,0.518968,75.408288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.007000,0.050000,0.000000
61.125827,59.461710,157.042497,146.704655,106.213539,106.192834,54.656999,14.153880,154.327002,5.483211,61.054450,43.851474,142.225078,157.343433,139.761732,155.484585,105.565289,153.951524,-0.073065,-1.936833,32.025740,-235.896225,144.647850,5.200495,30.866477,11.818598,26.775466,1380.133979,0.893457,422029.669466,0.720228,8.427560,1.217522,2.563043,0.077292,0.057255,104.146142,83.623593,32.000000,32.000000,32.000000,32.000000,201.382932,32.000000,69.556216,75.940090,94.359968,49.501872,23.545008,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.052983,0.519257,75.405245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.220944,59.509107,157.169190,146.700744,106.283149,106.132621,54.383389,14.146459,154.527310,5.475695,60.250622,44.214249,142.265195,157.532641,139.831160,155.757161,105.541371,154.130524,-0.073144,-1.935070,32.025740,-235.907076,144.785314,5.193081,30.976408,11.871499,10.824439,560.749778,0.625142,421896.811029,0.714831,8.453172,1.292354,2.561486,0.077232,0.056177,104.146121,83.691360,32.000000,32.000000,32.000000,32.000000,223.951782,32.000000,69.580607,75.939987,94.335744,49.501872,23.392705,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1677.246094,31.153647,0.519391,75.410436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.101033,59.275434,157.342450,146.694040,106.400162,106.078566,54.416951,14.149741,154.673110,5.469054,59.488465,44.070687,142.315015,157.680042,139.929136,155.809663,105.503010,154.337041,-0.073060,-1.933312,32.025740,-235.902323,145.086035,5.186486,30.943629,11.846887,42.305028,2190.220204,0.602720,421753.145290,0.716033,8.578061,1.348967,2.569168,0.076689,0.055696,104.142006,83.693682,32.000000,32.000000,32.000000,32.000000,279.600182,32.000000,69.561964,75.922719,94.316657,49.501872,23.243654,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.141260,0.519696,75.400796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.165194,58.876171,157.501140,146.426165,106.457130,106.014562,54.347783,14.145175,154.715940,5.459324,59.705798,43.807845,142.387229,157.694124,140.013849,156.013709,105.507748,154.421278,-0.072903,-1.930973,32.025740,-235.903786,144.843256,5.176698,30.953149,11.854514,36.654474,1900.094273,1.488673,421568.870090,0.718061,8.541313,1.451734,2.567245,0.076363,0.057074,104.118025,83.727123,32.000000,32.000000,32.000000,32.000000,315.679762,32.000000,69.566772,75.974053,94.286762,49.501872,23.062304,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.159615,0.517244,75.412993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.221647,58.956077,157.539926,146.346001,106.469192,105.963314,54.320358,14.153309,154.681091,5.453916,60.298937,43.598963,142.354721,157.808098,140.056515,156.073018,105.474017,154.441165,-0.072879,-1.929243,32.025740,-235.895162,144.772911,5.171364,30.902249,11.770871,14.940833,774.893805,0.381798,421186.961543,0.718358,8.413734,1.580978,2.575119,0.075729,0.056478,104.085831,83.719493,32.000000,32.000000,32.000000,32.000000,184.340569,32.000000,69.571382,75.977805,94.289712,49.501872,22.927053,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.135346,0.518668,75.411595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.141410,58.956077,157.479367,146.346001,106.455770,105.912061,54.573528,14.143890,154.697985,5.448729,60.892595,43.684733,142.352383,157.783957,140.102171,155.928491,105.426450,154.416239,-0.072740,-1.927498,32.025740,-235.905887,144.801019,5.165850,30.938779,11.856534,26.132329,1349.043869,0.439739,420311.981110,0.717149,7.957685,1.613284,2.575013,0.077988,0.056554,103.951986,83.705030,32.000000,32.000000,32.000000,32.000000,257.447989,32.000000,69.561791,75.965813,94.289140,49.501872,22.789463,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.134787,0.517285,75.422522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.250489,59.317869,157.507593,146.587894,106.427153,105.860986,54.523455,14.151168,154.628938,5.444124,61.307860,44.084622,142.393177,157.842927,140.083175,156.051320,105.396616,154.459756,-0.072761,-1.925760,32.025740,-235.904000,144.988098,5.161310,30.964490,11.812287,26.982776,1394.226225,1.077621,420254.102294,0.716582,7.987662,1.655760,2.573272,0.075760,0.055650,103.857443,83.720998,32.000000,32.000000,32.000000,32.000000,249.784586,32.000000,69.553708,75.988281,94.282324,49.501872,22.650460,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1662.597656,31.130622,0.517115,75.405654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.201694,59.648268,157.668250,146.897678,106.442639,105.801429,54.472596,14.144176,154.861381,5.438553,61.221450,44.080716,142.546813,157.892862,140.150472,156.170147,105.309564,154.536996,-0.072845,-1.925153,32.025740,-235.910012,145.008679,5.156236,30.964075,11.866324,44.693829,2311.529744,0.616559,420202.858222,0.713973,8.058634,1.692368,2.575658,0.075703,0.056359,103.701169,83.804489,32.000000,32.000000,32.000000,32.000000,114.214851,32.000000,69.542191,76.014758,94.285341,49.501872,22.468767,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1658.935547,31.223388,0.517496,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.020000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.143981,59.738655,157.654727,147.028132,106.459311,105.762570,54.681993,14.150027,154.908582,5.434725,61.389069,43.950607,142.625335,157.913109,140.234598,156.299536,105.289077,154.702333,-0.072745,-1.924015,32.025740,-235.899098,145.089747,5.152562,31.010233,11.832571,15.660663,806.855600,0.596322,420502.142343,0.713596,8.323959,1.741335,2.571532,0.075324,0.055577,103.672258,83.845960,32.000000,32.000000,32.000000,32.000000,172.105507,32.000000,69.540989,75.993376,94.288800,49.501872,22.338080,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1669.921875,31.215275,0.516868,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.249060,59.845854,157.884482,147.064168,106.538729,105.722247,54.398697,14.146174,155.036950,5.430417,61.070345,44.180826,142.674901,158.214833,140.270487,156.444482,105.262217,154.853885,-0.072651,-1.922183,32.025740,-235.906544,145.165026,5.148472,31.026028,11.893099,40.602095,2102.761110,0.360927,420948.381253,0.715192,8.697495,1.862335,2.576207,0.076486,0.056260,103.785854,83.861712,32.000000,32.000000,32.000000,32.000000,226.906119,32.000000,69.537452,75.931356,94.309206,49.501872,22.209486,21.873418,62.951346,63.347015,17.379747,30.379747,29.873418,1666.259766,31.236731,0.516639,75.391881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.137463,59.845854,157.924566,147.064168,106.582025,105.694101,54.400034,14.146459,155.013047,5.427184,61.104803,44.216036,142.711730,158.183056,140.344661,156.439063,105.230639,154.881268,-0.072766,-1.920178,32.025740,-235.901195,145.212627,5.145209,31.050856,11.841010,11.638480,602.735954,1.031066,421006.304019,0.713140,8.838938,1.955446,2.578418,0.076245,0.057188,103.829255,83.896307,32.000000,32.000000,32.000000,32.000000,187.605716,32.000000,69.517195,75.877049,94.311117,49.501872,22.087182,21.873418,62.951346,63.347015,17.379747,30.379747,29.876338,1666.259766,31.269925,0.517285,75.404120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.204212,59.776684,157.959558,147.095176,106.592221,105.681848,54.584633,14.144604,155.148642,5.424837,61.469440,44.014220,142.748134,158.280987,140.403819,156.609476,105.183121,154.911898,-0.072664,-1.918409,32.025740,-235.907134,145.190703,5.142894,31.063567,11.896165,41.993463,2167.411105,0.397443,420984.104837,0.715412,8.853208,2.048825,2.577745,0.076393,0.056276,103.788439,83.933759,32.000000,32.000000,32.000000,32.000000,229.694842,32.000000,69.552943,75.849482,94.340864,49.501872,21.967383,21.873418,62.951346,63.347015,17.379747,30.379747,29.873298,1673.583984,31.235000,0.516604,75.410044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.157758,59.881955,158.031363,147.097132,106.565185,105.671167,54.678550,14.144747,155.105474,5.421784,61.572846,44.179399,142.782240,158.215860,140.461438,156.530574,105.147427,154.958565,-0.072441,-1.916668,32.025740,-235.908788,145.360205,5.139617,31.075197,11.856678,15.380532,792.472792,1.389652,421013.808708,0.716681,8.951906,2.092419,2.583106,0.076762,0.055602,103.719552,83.972711,32.000000,32.000000,32.000000,32.000000,156.097688,32.000000,69.540531,75.781115,94.322476,49.501872,21.845841,21.873418,62.951346,63.347015,17.379747,30.379747,29.872436,1673.583984,31.279012,0.517220,75.408084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.162445,60.038211,158.203192,147.249939,106.621703,105.671636,54.342950,14.145746,155.359311,5.418109,61.380372,44.239200,142.817637,158.454875,140.467379,156.714109,105.111818,155.112847,-0.072559,-1.914914,32.025740,-235.910893,145.456978,5.136007,31.136518,11.913185,53.748325,2786.452963,0.384586,420919.568752,0.713150,8.823685,2.153371,2.580861,0.075813,0.055955,103.800035,84.006442,32.000000,32.000000,32.000000,32.000000,238.379797,32.000000,69.539069,75.765652,94.328379,49.501872,21.730492,21.873418,62.951346,63.347015,17.379747,30.379747,29.875568,1662.597656,31.320158,0.517051,75.406132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.236594,60.022227,158.321950,147.316427,106.720790,105.664014,54.839664,14.147601,155.480802,5.414072,61.160785,44.399920,142.879963,158.581545,140.498794,156.896056,105.118048,155.221298,-0.072520,-1.912565,32.025740,-235.902340,145.648260,5.132094,31.188337,11.920019,10.179986,522.976747,1.051754,421132.076642,0.712683,8.970048,2.209533,2.583995,0.077533,0.056079,103.841797,84.047928,32.000000,32.000000,32.000000,32.000000,141.050251,32.000000,69.547723,75.740859,94.289907,49.501872,21.583265,21.873418,62.951346,63.347015,17.379747,30.379747,29.880889,1680.908203,31.361808,0.517169,75.403822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.082187,60.022227,158.400545,147.316427,106.860059,105.657087,54.580392,14.148600,155.668120,5.412801,60.808203,44.307030,142.930625,158.714721,140.566490,157.031349,105.095543,155.382926,-0.072425,-1.910801,32.025740,-235.906569,145.834771,5.131009,31.169784,11.937923,38.837860,2004.696511,0.301432,421427.915107,0.717350,9.122157,2.312775,2.586607,0.077034,0.056889,103.812470,84.114672,32.000000,32.000000,32.000000,32.000000,231.365257,32.000000,69.559503,75.741838,94.290522,49.501872,21.477565,21.873418,62.951346,63.347015,17.379747,30.379747,29.880450,1662.597656,31.341307,0.517286,75.393815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.172786,59.870105,158.561887,147.306929,106.966278,105.653283,54.364365,14.143177,155.680348,5.411939,60.964858,44.385100,142.950083,158.883026,140.619010,157.100733,105.075241,155.498138,-0.072320,-1.909057,32.025740,-235.910848,145.727537,5.129765,31.209090,11.913167,14.400658,746.273470,1.590198,421313.605786,0.709795,9.040599,2.354059,2.585414,0.077040,0.056825,103.797324,84.105714,32.000000,32.000000,32.000000,32.000000,249.189857,32.000000,69.555702,75.700558,94.290946,49.501872,21.380119,21.873418,62.951346,63.347015,17.379747,30.379747,29.875156,1673.583984,31.445000,0.516175,75.417587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.168514,59.841720,158.623746,147.242955,107.082105,105.649474,54.446881,14.145175,155.796589,5.410777,60.923775,44.457758,142.972578,158.891567,140.674957,157.157981,105.015216,155.555311,-0.072310,-1.907283,32.025740,-235.904930,145.975741,5.128545,31.243330,11.953339,16.974719,878.333796,0.418303,421440.475295,0.715160,9.177217,2.447325,2.593236,0.077541,0.057073,103.728819,84.098111,32.000000,32.000000,32.000000,32.000000,178.046159,32.000000,69.542741,75.677798,94.260436,49.501872,21.282324,21.873418,62.951346,63.347015,17.379747,30.379747,29.874655,1669.921875,31.441070,0.518358,75.399219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.144220,59.804793,158.834482,147.308884,107.256803,105.650994,54.802172,14.147315,156.049933,5.410604,60.498601,44.586600,143.032762,159.146937,140.743752,157.451853,105.027005,155.820106,-0.072163,-1.903832,32.025740,-235.903116,146.127172,5.128344,31.259197,11.942214,39.450663,2028.086734,1.126727,421192.135920,0.716457,8.944901,2.518034,2.592033,0.076334,0.056551,103.657198,84.126511,32.000000,32.000000,32.000000,32.000000,182.319955,32.000000,69.565272,75.687390,94.278018,49.501872,21.191601,21.873418,62.089106,63.347015,17.379747,30.379747,29.873077,1669.921875,31.426231,0.516000,75.420127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.467468,59.804793,158.951107,147.308884,107.448323,105.655351,54.679204,14.143890,156.059583,5.411634,60.508625,44.399783,143.093986,159.183427,140.770229,157.619066,104.974022,155.946131,-0.072090,-1.900299,32.025740,-235.910788,146.298654,5.129341,31.253643,11.949535,15.829046,815.572453,0.956216,421263.999765,0.715343,8.920297,2.603063,2.593225,0.077859,0.055557,103.638855,84.141225,32.000000,32.000000,32.000000,32.000000,150.640034,32.000000,69.549496,75.646584,94.250202,49.501872,21.105335,21.873418,60.809896,63.347015,17.379747,30.379747,29.871113,1669.921875,31.443359,0.516252,75.489815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.496018,59.658188,159.074732,147.252454,107.602164,105.668294,54.404432,14.146745,156.219827,5.412616,60.815375,44.295591,143.118554,159.407121,140.780670,157.580361,104.956150,156.007425,-0.072071,-1.896781,32.025740,-235.901073,146.175549,5.130315,31.263182,11.946343,53.632386,2777.300267,0.412177,421214.963823,0.710958,8.904865,2.706989,2.597702,0.076748,0.055737,103.671253,84.136392,32.000000,32.000000,32.000000,32.000000,145.634572,32.000000,69.557470,75.593908,94.224042,49.501872,21.025132,21.873418,58.867961,63.347015,17.379747,30.379747,29.865175,1673.583984,31.429494,0.517423,75.395000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.431038,59.752985,159.141840,147.261114,107.713851,105.682727,54.336366,14.147173,156.225485,5.414480,61.254130,44.131794,143.145840,159.410330,140.827986,157.685747,104.924037,156.111674,-0.072116,-1.893259,32.025740,-235.904075,146.146772,5.132395,31.244935,11.957666,20.616497,1068.942320,1.021461,421122.823814,0.708345,8.619381,2.814992,2.585939,0.075369,0.055584,103.794765,84.134116,32.000000,32.000000,32.000000,32.000000,190.980306,32.000000,69.555524,75.568067,94.247613,49.501872,20.947302,21.873418,57.457646,63.347015,17.379747,30.379747,29.863857,1680.908203,31.419649,0.514218,75.408927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.356955,60.014510,159.323428,147.429849,107.611227,105.689701,54.495768,14.148457,156.506574,5.417770,61.647177,44.150947,143.150192,159.642597,140.876859,158.016574,104.867503,156.353576,-0.072187,-1.889774,32.025740,-235.907202,146.343520,5.135332,31.291634,11.947804,52.834395,2731.391507,0.301446,420984.824749,0.711332,8.447616,2.859612,2.586749,0.077308,0.057866,103.893808,84.160709,32.000000,32.000000,32.000000,32.000000,140.585502,32.000000,69.549038,75.506385,94.257359,49.501872,20.875645,21.873418,56.225783,63.347015,17.379747,30.379747,29.866134,1658.935547,31.468043,0.514399,75.406524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.689346,60.235535,159.821426,147.705033,107.240545,105.668390,54.318591,14.148029,157.343273,5.422556,61.611142,45.607096,143.242236,160.344112,140.921585,158.700981,104.852922,156.986848,-0.072139,-1.885104,32.025740,-235.904526,147.178139,5.140106,31.627883,12.005249,7.635106,396.001252,0.785905,421289.119978,0.713371,8.599689,2.937201,2.590577,0.076789,0.056644,103.981373,84.224953,32.000000,32.000000,32.000000,32.000000,176.293297,32.000000,69.579167,75.501674,94.287785,49.501872,20.788645,21.873418,54.601017,63.347015,17.379747,30.379747,29.874785,1680.908203,31.644471,0.515684,75.402654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.761811,60.235535,160.356420,147.705033,107.054104,105.635798,54.445716,14.146602,157.796038,5.425626,49.663813,45.334561,143.307938,161.007004,140.994378,159.246836,104.834483,157.618305,-0.071885,-1.881633,32.025740,-235.903339,147.477903,5.143267,31.669821,12.079029,35.970882,1861.304276,0.307764,421858.900109,0.712845,8.926571,3.099168,2.596665,0.076779,0.056337,103.954132,84.251780,32.000000,32.000000,32.000000,32.000000,274.280908,32.000000,69.562452,75.443436,94.294941,49.501872,20.744128,21.873418,53.326198,63.347015,17.379747,30.379747,29.882942,1658.935547,31.790030,0.516731,75.415260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.349730,58.998234,161.277535,147.770967,107.066971,105.630723,54.669817,14.146887,158.283367,5.430654,42.669416,44.219388,143.448788,161.705798,141.133708,160.073911,104.814469,158.562122,-0.071843,-1.875807,32.025740,-235.910732,147.728800,5.148272,31.588829,11.990878,13.852887,713.875832,2.123596,421903.736650,0.711122,8.854827,3.389183,2.590746,0.075628,0.056428,103.907357,84.287605,32.000000,32.000000,32.000000,32.000000,239.966481,32.000000,69.530156,75.412188,94.310186,49.501872,20.751154,21.873418,53.326198,63.347015,17.379747,30.379747,29.840093,1673.583984,31.800235,0.512376,75.402006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.195826,57.131462,161.570318,146.709124,107.042695,105.620789,54.698779,14.149741,158.532195,5.438781,45.951168,43.797143,143.540066,162.031897,141.293129,160.354481,104.820597,158.636802,-0.071822,-1.867626,32.025740,-235.899546,148.032845,5.155816,31.630695,12.091073,31.639066,1629.581262,0.451548,421774.037006,0.708300,8.791159,3.681438,2.596368,0.075815,0.055575,103.962977,84.330603,32.000000,32.000000,32.000000,32.000000,213.639352,32.000000,69.567374,75.407094,94.326877,49.501872,20.761965,20.873418,53.326198,63.347015,17.379747,30.379747,29.836228,1666.259766,31.795385,0.510933,75.406993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.165666,56.698187,161.935068,146.336783,106.983877,105.582259,54.382185,14.145032,158.812030,5.449561,49.091050,43.577528,143.408971,162.342252,141.437804,160.681921,104.861295,159.202456,-0.071843,-1.855959,32.025740,-235.904256,148.170247,5.166329,31.671895,12.034602,12.049708,624.237525,1.184525,420336.196600,0.708175,7.916672,4.109186,2.628822,0.075874,0.056441,103.949051,84.318812,32.000000,32.000000,32.000000,32.000000,206.613222,32.000000,69.581597,75.365145,94.347492,49.501872,20.792449,20.873418,53.326198,63.347015,17.379747,30.379747,29.761543,1677.246094,31.746721,0.516005,75.413453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.268112,56.698187,162.142186,146.336783,106.979495,105.531215,54.384170,14.147030,158.998058,5.460763,51.137284,43.764543,143.299466,162.566726,141.498290,160.997490,104.776729,159.257507,-0.071796,-1.845447,32.025740,-235.908465,148.400341,5.177181,31.848286,12.141486,32.775191,1697.863279,0.518069,417740.243974,0.705873,6.185881,4.135243,2.640218,0.076394,0.056378,104.090248,84.331806,32.000000,32.000000,32.000000,32.000000,151.147585,32.000000,69.581489,75.304012,94.376070,49.501872,20.823732,20.873418,53.326198,63.347015,17.379747,30.379747,29.734596,1662.597656,31.995018,0.515522,75.409763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.152759,56.738125,162.945453,146.730354,107.016140,105.480795,54.776423,14.148600,159.954430,5.472643,47.785649,44.534442,143.307340,163.538846,141.442146,161.744360,104.769491,160.192487,-0.071848,-1.834924,32.025740,-235.907222,149.226516,5.188223,31.984812,12.130506,15.360043,790.003017,1.361899,416920.580943,0.709211,5.779283,4.337953,2.647483,0.075688,0.056331,104.241796,84.364385,32.000000,32.000000,32.000000,32.000000,132.888722,32.000000,69.562634,75.234974,94.398999,49.501872,20.877766,20.873418,53.326198,63.347015,17.379747,30.379747,29.723270,1680.908203,32.081546,0.516919,75.401222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.119405,55.407357,163.518990,146.916952,107.119353,105.440266,54.468332,14.147458,160.293238,5.489401,42.859055,43.731346,143.432468,163.957627,141.543414,162.310710,104.716892,160.687271,-0.071930,-1.822120,32.025740,-235.902810,149.539781,5.204032,31.922049,12.115270,11.922738,616.682919,0.500101,416822.247888,0.707496,5.688705,4.446173,2.646437,0.076236,0.056340,104.445652,84.402352,32.000000,32.000000,32.000000,32.000000,394.674067,32.000000,69.573056,75.172331,94.482111,49.501872,20.989803,20.873418,53.326198,63.347015,17.379747,30.379747,29.659428,1673.583984,32.064435,0.512296,75.409268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.175803,54.166635,163.655731,146.197965,107.190380,105.417877,54.535391,14.146316,160.339656,5.503418,46.456449,43.482812,143.374066,164.073776,141.570761,162.385027,104.690372,160.812478,-0.072016,-1.811653,32.025740,-235.904605,149.550223,5.217745,31.907137,12.113864,42.776763,2209.833124,1.074589,416791.499274,0.703682,5.830641,4.854222,2.664564,0.076173,0.056051,104.403962,84.429475,32.000000,32.000000,32.000000,32.000000,176.255408,32.000000,69.562396,75.172052,94.498840,49.501872,21.080935,20.873418,53.326198,63.347015,17.379747,30.379747,29.641710,1666.259766,32.037587,0.514493,75.393491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.146359,54.335409,163.700773,146.197965,107.132582,105.376841,54.650203,14.145888,160.341516,5.519510,49.521217,43.324332,143.250035,164.046684,141.536936,162.350373,104.675184,160.767485,-0.072108,-1.800567,32.025740,-235.901929,149.457447,5.232867,31.890279,12.100738,16.468834,848.987057,1.383780,414880.959605,0.705036,4.529393,5.118219,2.675402,0.076632,0.056332,104.299014,84.444531,32.000000,32.000000,32.000000,32.000000,522.012567,32.000000,69.551927,75.157115,94.516546,49.501872,21.177493,20.873418,53.326198,63.347015,17.379747,30.379747,29.576922,1666.259766,32.004069,0.514540,75.406226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.142956,54.335409,163.754395,146.197965,106.975301,105.323548,54.316190,14.146174,160.285416,5.535769,51.671650,43.549756,143.235983,164.098008,141.482209,162.320834,104.685442,160.766954,-0.072184,-1.792920,32.025740,-235.904911,149.415312,5.248696,31.931388,12.162456,38.809516,2012.977522,0.383959,413044.550972,0.700668,3.238764,5.198155,2.675171,0.076012,0.055444,104.278962,84.503170,32.000000,32.000000,32.000000,32.000000,516.737244,32.000000,69.561173,75.154752,94.528134,49.501872,21.272096,20.873418,53.326198,63.347015,17.379747,30.379747,29.560602,1673.583984,32.070168,0.512664,75.413624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.109951,55.043320,163.874079,146.779517,106.766184,105.246029,54.684317,14.144889,160.824619,5.555882,50.161033,44.181816,143.270415,164.444178,141.351063,162.755517,104.630258,161.112230,-0.072362,-1.784776,32.025740,-235.910442,150.143510,5.268152,32.096619,12.172048,18.828132,970.006036,0.998316,413175.549088,0.699663,3.433588,5.194152,2.677196,0.076179,0.055930,104.239699,84.542571,32.000000,32.000000,32.000000,32.000000,307.084803,32.000000,69.554530,75.147740,94.536435,49.501872,21.399856,20.873418,53.326198,63.347015,17.379747,30.379747,29.557409,1677.246094,32.232081,0.513719,75.410376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.099700,55.125103,164.268333,147.367271,106.829331,105.199329,54.512820,14.149884,161.012010,5.569945,50.055109,43.813529,143.384721,164.714508,141.327977,163.064792,104.651011,161.382654,-0.072286,-1.779528,32.025740,-235.905611,150.234326,5.281607,32.020332,12.121202,56.260798,2907.617223,0.423596,412948.201864,0.703654,3.436599,5.183667,2.678222,0.079424,0.055502,104.283603,84.538921,32.000000,32.000000,32.000000,32.000000,143.254864,32.000000,69.554033,75.120026,94.571140,49.501872,21.517143,20.873418,53.326198,63.347015,17.379747,30.379747,29.541178,1658.935547,32.204134,0.512612,75.414144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.127998,54.473626,164.280384,147.141549,106.907278,105.160463,54.346191,14.142035,160.956764,5.583109,51.435322,43.411282,143.446768,164.807591,141.351834,163.085465,104.646417,161.404188,-0.072320,-1.773081,32.025740,-235.910193,150.219462,5.294324,31.983262,12.160761,19.087250,989.473675,0.875714,413791.359470,0.700318,4.173726,5.386026,2.681627,0.079514,0.056081,104.252676,84.538708,32.000000,32.000000,32.000000,32.000000,134.021186,32.000000,69.563253,75.066905,94.566090,49.501872,21.634314,20.873418,53.326198,63.347015,17.379747,30.379747,29.522371,1677.246094,32.122078,0.511542,75.395546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.141843,54.666638,164.199658,147.050480,106.908029,105.121604,54.510568,14.143462,160.834306,5.596768,53.110773,43.241987,143.450254,164.544338,141.418220,162.889362,104.611710,161.230621,-0.072200,-1.766650,32.025740,-235.908112,149.992630,5.307807,31.938853,12.101873,50.650550,2617.781854,0.293783,413693.270135,0.702516,4.264584,5.480378,2.688529,0.077154,0.056702,104.270209,84.566834,32.000000,32.000000,32.000000,32.000000,145.271402,32.000000,69.552506,75.052515,94.582200,49.501872,21.749245,20.873418,53.326198,63.347015,17.379747,30.379747,29.478848,1662.597656,32.110250,0.513240,75.416360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.323729,54.666638,164.151284,147.050480,106.890607,105.087293,54.686353,14.146459,160.744797,5.610436,54.584945,43.151907,143.400687,164.570727,141.416079,162.789030,104.625896,161.221212,-0.072195,-1.761376,32.025740,-235.903155,150.030706,5.320975,31.925114,12.160905,16.369746,843.321102,0.863376,412606.260144,0.702665,3.588054,5.494132,2.687482,0.076271,0.056662,104.285201,84.557281,32.000000,32.000000,32.000000,32.000000,151.141797,32.000000,69.542715,75.005251,94.607842,49.501872,21.860858,20.873418,53.326198,63.347015,17.379747,30.379747,29.464601,1669.921875,32.073865,0.513027,75.403745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.125640,55.306846,163.992252,147.451361,106.820394,105.039770,54.467416,14.138325,160.776542,5.624045,55.804676,43.302474,143.432317,164.400807,141.384514,162.632749,104.648139,161.161494,-0.072187,-1.757869,32.025740,-235.914393,150.052103,5.333807,32.067590,12.159463,45.349639,2345.670753,0.325194,412785.551657,0.700512,3.768815,5.454985,2.685553,0.075609,0.056039,104.232059,84.537207,32.000000,32.000000,32.000000,32.000000,118.699392,32.000000,69.548398,74.993160,94.622275,49.501872,21.968813,20.873418,53.326198,63.347015,17.379747,30.379747,29.466666,1662.597656,32.024858,0.512959,75.399483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
