OSU 80 Ton Compressor Load Stand
61.191553,55.998070,164.134607,147.963466,106.848877,104.983100,54.382185,14.143748,161.102465,5.636891,54.547031,44.504575,143.500424,164.677127,141.296717,162.888180,104.601850,161.300774,-0.072299,-1.754316,32.025740,-235.906030,150.554834,5.345996,32.179415,12.235389,12.818105,664.044488,1.001988,412494.003110,0.695672,3.608031,5.436793,2.676799,0.076376,0.055247,104.277895,84.562864,32.000000,32.000000,32.000000,32.000000,206.769460,32.000000,69.556312,74.971322,94.644413,49.501872,22.071139,20.873418,53.326198,63.347015,17.379747,30.379747,29.448560,1669.921875,32.273209,0.511391,75.417459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.104596,55.460781,164.655063,148.255159,106.976123,104.953056,54.704207,14.146174,161.466742,5.648712,48.661246,44.222897,143.605924,165.071503,141.319284,163.478633,104.608270,161.901477,-0.072446,-1.750802,32.025740,-235.903767,150.794819,5.356652,32.147735,12.196551,38.776451,1996.996624,0.363325,413307.399408,0.702077,4.423362,5.389126,2.682872,0.076181,0.056163,104.381651,84.617569,32.000000,32.000000,32.000000,32.000000,180.531648,32.000000,69.553341,74.961357,94.663811,49.501872,22.199204,20.873418,53.326198,63.347015,17.379747,30.379747,29.456677,1669.921875,32.269729,0.514496,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.196260,55.460781,164.799989,148.255159,107.099333,104.935451,54.500602,14.144889,161.473466,5.660290,49.297007,43.786605,143.716769,165.256215,141.405897,163.504892,104.599543,161.902478,-0.072336,-1.746133,32.025740,-235.905542,150.587139,5.367600,32.091570,12.193396,17.682845,914.072894,1.287082,414113.344292,0.703384,5.056267,5.494704,2.682308,0.077539,0.055686,104.401240,84.630259,32.000000,32.000000,32.000000,32.000000,199.423561,32.000000,69.537089,74.922519,94.692486,49.501872,22.332591,20.873418,53.326198,63.347015,17.379747,30.379747,29.421545,1666.259766,32.204567,0.511197,75.411416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.145204,54.449947,164.774222,147.519807,107.155456,104.892959,54.491240,14.147315,161.311310,5.676079,51.146346,43.461395,143.730232,165.113868,141.541334,163.399752,104.600320,161.933798,-0.072226,-1.739107,32.025740,-235.903116,150.601802,5.382990,32.009135,12.161987,53.762922,2779.624762,0.426687,413293.046917,0.699056,4.595926,5.743548,2.694643,0.076962,0.056587,104.396433,84.680816,32.000000,32.000000,32.000000,32.000000,307.668721,32.000000,69.556688,74.868561,94.735611,49.501872,22.517226,20.873418,53.326198,63.347015,17.379747,30.379747,29.361147,1658.935547,32.149664,0.512722,75.402825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.101900,54.550445,164.503371,147.278713,107.141671,104.858642,54.764148,14.144461,161.117234,5.688959,53.018961,43.451069,143.647628,164.927798,141.586189,163.147215,104.633117,161.675635,-0.071969,-1.733856,32.025740,-235.908747,150.459773,5.395037,32.025489,12.146084,18.197611,936.155589,0.934678,413177.524819,0.700354,4.514814,5.752700,2.692975,0.075607,0.055834,104.319951,84.658897,32.000000,32.000000,32.000000,32.000000,225.797467,32.000000,69.573290,74.860718,94.773618,49.501872,22.644255,20.873418,53.326198,63.347015,17.379747,30.379747,29.343289,1677.246094,32.146004,0.513212,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.159545,55.157596,164.502927,147.641893,107.124958,104.814954,54.521562,14.147886,161.183256,5.701597,54.621758,43.618231,143.588558,164.889182,141.592915,163.173294,104.650096,161.587972,-0.071707,-1.729777,32.025740,-235.903525,150.577736,5.407328,32.124133,12.241086,56.520049,2920.547222,0.306546,411614.614686,0.698738,3.549148,5.765213,2.694802,0.076135,0.055782,104.177366,84.675045,32.000000,32.000000,32.000000,32.000000,254.328914,32.000000,69.542378,74.836187,94.796837,49.501872,22.765549,20.873418,53.326198,63.347015,17.379747,30.379747,29.322264,1658.935547,32.279718,0.512629,75.401734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.119225,55.586355,164.777676,148.133618,107.224183,104.774670,54.310520,14.142606,161.546364,5.712442,54.096020,44.191553,143.650473,165.297281,141.542265,163.541397,104.660837,161.888115,-0.071691,-1.726265,32.025740,-235.909295,151.077432,5.417607,32.180929,12.221217,21.726959,1127.054674,0.904917,411581.260099,0.695800,3.687978,5.622814,2.692279,0.077080,0.056648,104.028914,84.678692,32.000000,32.000000,32.000000,32.000000,215.790339,32.000000,69.562263,74.867912,94.852049,49.501872,22.888714,20.873418,53.326198,63.347015,17.379747,30.379747,29.324273,1677.246094,32.357916,0.512267,75.399270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.123021,54.694173,164.949466,147.973803,107.415530,104.741835,54.498821,14.149599,161.620366,5.726057,52.336927,43.839071,143.843338,165.378051,141.588418,163.653511,104.605232,161.999255,-0.071583,-1.722770,32.025740,-235.901486,150.917024,5.430625,32.096944,12.137844,43.532175,2250.366491,0.291476,412192.043643,0.699125,4.244106,5.568589,2.689734,0.076374,0.056177,104.039101,84.754362,32.000000,32.000000,32.000000,32.000000,129.102869,32.000000,69.555776,74.903547,94.930876,49.501872,23.079412,20.873418,53.326198,63.347015,17.379747,30.379747,29.315630,1658.935547,32.294485,0.510359,75.455167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.120430,54.694173,164.920665,147.973803,107.458127,104.721741,54.412577,14.143320,161.558681,5.737437,53.563911,43.556648,143.824121,165.391566,141.608255,163.598012,104.625987,161.962777,-0.071576,-1.720422,32.025740,-235.908908,150.801754,5.441638,32.066112,12.216763,9.034449,467.770010,0.760885,412650.508385,0.702998,4.708549,5.685312,2.696004,0.075898,0.056258,104.029548,84.748269,32.000000,32.000000,32.000000,32.000000,128.463016,32.000000,69.554007,74.939331,94.963150,49.501872,23.220579,20.873418,53.326198,63.347015,17.379747,30.379747,29.265902,1677.246094,32.195444,0.510902,75.419829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.113712,54.469771,164.694052,147.524277,107.386321,104.687476,54.489030,14.150740,161.349220,5.749063,54.849349,43.209305,143.757573,165.039263,141.639293,163.390791,104.564082,161.883353,-0.071707,-1.718694,32.025740,-235.900671,150.628395,5.453060,31.978971,12.127765,36.732878,1899.222588,0.378913,411373.182555,0.698434,3.813008,5.788069,2.698647,0.076271,0.056786,104.089294,84.771814,32.000000,32.000000,32.000000,32.000000,138.785186,32.000000,69.545272,74.968190,95.012220,49.501872,23.356527,20.873418,53.326198,63.347015,17.379747,30.379747,29.237496,1666.259766,32.164594,0.510765,75.414800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.170404,54.932901,164.545371,147.677933,107.233846,104.647062,54.687130,14.148172,161.167524,5.760572,56.048752,43.180259,143.741915,164.983038,141.641997,163.228666,104.592476,161.735011,-0.071570,-1.716934,32.025740,-235.902260,150.593684,5.463871,31.953584,12.180937,20.938531,1078.676139,1.825207,411253.199892,0.699441,3.815301,5.751839,2.698290,0.075844,0.056863,104.187530,84.762114,32.000000,32.000000,32.000000,32.000000,119.835213,32.000000,69.556088,75.009050,95.084055,49.501872,23.484405,20.873418,53.326198,63.347015,17.379747,30.379747,29.216160,1677.246094,32.082700,0.512176,75.464603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.067543,55.630692,164.254152,148.130824,107.076834,104.589017,54.624418,14.143177,160.803621,5.771481,57.068838,43.080564,143.733244,164.566136,141.576944,162.801720,104.617552,161.405493,-0.071521,-1.716932,32.025740,-235.912808,150.115203,5.474214,31.840461,12.109663,23.875040,1231.366351,0.447873,410931.042802,0.697848,3.596847,5.780045,2.694879,0.075568,0.055941,104.152778,84.795514,32.000000,32.000000,32.000000,32.000000,166.974025,32.000000,69.564525,74.993508,95.114645,49.501872,23.599607,20.873418,53.326198,63.347015,17.379747,30.379747,29.212394,1662.597656,32.031133,0.511484,75.408118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.214327,55.630692,164.081693,148.130824,106.939519,104.515682,54.354835,14.150169,160.684930,5.781420,57.962099,43.004875,143.825256,164.435881,141.545364,162.763242,104.611384,161.270140,-0.071738,-1.718091,32.025740,-235.902385,149.995584,5.483537,31.819510,12.116712,28.959503,1501.007677,0.784997,411326.395255,0.695283,4.009806,5.688674,2.689951,0.075876,0.055694,104.101519,84.814082,32.000000,32.000000,32.000000,32.000000,136.568025,32.000000,69.569356,74.997895,95.172492,49.501872,23.711158,20.873418,53.326198,63.347015,17.379747,30.379747,29.218420,1680.908203,31.964925,0.512322,75.403021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.138381,56.356656,163.727348,148.607780,106.829849,104.449344,54.367408,14.143320,160.331920,5.790214,58.666160,43.005985,143.899434,164.061455,141.512777,162.388223,104.665941,160.958846,-0.071578,-1.719849,32.025740,-235.904988,149.815623,5.491794,31.799640,12.090965,14.095871,730.437853,0.689776,412097.175406,0.698484,4.798651,5.523551,2.689713,0.076080,0.055967,104.008884,84.798928,32.000000,32.000000,32.000000,32.000000,146.167455,32.000000,69.574757,74.966549,95.181295,49.501872,23.806351,20.873418,53.326198,63.347015,17.379747,30.379747,29.227237,1669.921875,31.965935,0.514139,75.411246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.195769,57.017976,163.607138,149.028885,106.729372,104.392160,54.513664,14.136898,160.256691,5.797409,59.246955,42.998589,143.985751,163.941178,141.490454,162.263316,104.665123,160.829504,-0.071350,-1.721590,32.025740,-235.915494,149.793538,5.498798,31.771837,12.095058,31.860896,1646.579126,0.566038,411716.461058,0.699542,4.668751,5.472131,2.680446,0.078215,0.056377,103.999286,84.814812,32.000000,32.000000,32.000000,32.000000,125.789273,32.000000,69.548511,74.917780,95.195379,49.501872,23.897765,20.873418,53.326198,63.347015,17.379747,30.379747,29.213181,1666.259766,31.906849,0.512818,75.411476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.160111,57.584879,163.385191,149.358357,106.569561,104.346626,54.502019,14.149313,159.924253,5.803553,59.805959,42.940019,144.097880,163.676153,141.536590,162.040554,104.623137,160.569960,-0.071481,-1.723915,32.025740,-235.895564,149.435909,5.504428,31.674653,12.066606,18.329731,947.487498,1.164070,412413.129180,0.701438,5.461896,5.284992,2.677980,0.075804,0.056579,104.134826,84.812645,32.000000,32.000000,32.000000,32.000000,248.325650,32.000000,69.560270,74.888622,95.226284,49.501872,23.977765,20.873418,53.326198,63.347015,17.379747,30.379747,29.224214,1666.259766,31.916640,0.513315,75.406430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.134233,58.088194,162.982561,149.628319,106.174992,104.275313,54.497074,14.140894,159.776912,5.810889,60.287136,43.001610,144.191406,163.350051,141.598582,161.681730,104.664159,160.261668,-0.071479,-1.729723,32.025740,-235.912968,149.038193,5.511389,31.683597,12.050108,52.807558,2729.938698,0.514855,413076.464169,0.699797,6.072445,5.230665,2.673504,0.075290,0.055491,104.137977,84.828915,32.000000,32.000000,32.000000,32.000000,114.055440,32.000000,69.553082,74.879417,95.274600,49.501872,24.077254,20.873418,53.326198,63.347015,17.379747,30.379747,29.230381,1662.597656,31.878469,0.514114,75.401879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.212762,58.088194,162.965938,149.628319,105.839783,104.192506,54.640496,14.147743,159.703677,5.813672,60.602259,43.306370,144.308861,163.390600,141.657364,161.655333,104.666971,160.233747,-0.071523,-1.736700,32.025740,-235.903178,149.231533,5.514018,31.663168,12.092642,17.595802,907.244693,0.895547,413796.466375,0.701276,6.670889,5.161896,2.671434,0.079377,0.055584,104.196646,84.843209,32.000000,32.000000,32.000000,32.000000,185.174352,32.000000,69.553217,74.864698,95.312499,49.501872,24.140236,20.873418,53.326198,63.347015,17.379747,30.379747,29.239510,1677.246094,31.839289,0.514313,75.404529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.050000,0.000000
61.172446,58.540028,162.878436,149.885997,105.668071,104.139779,54.448989,14.141607,159.513347,5.813441,60.524726,43.101410,144.389598,163.317721,141.747174,161.615134,104.634261,160.207859,-0.071513,-1.746025,32.025740,-235.905884,149.097970,5.513492,31.661257,12.067526,55.240264,2858.221721,0.310505,414148.287929,0.702234,7.197104,4.989141,2.665979,0.075717,0.056133,104.282400,84.899466,32.000000,32.000000,32.000000,32.000000,107.510020,32.000000,69.544195,74.835930,95.346731,49.501872,24.202065,20.873418,53.326198,63.347015,17.379747,30.379747,29.248114,1658.935547,31.869220,0.514360,75.412192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.030000,0.000000
61.167853,58.744467,162.777348,150.043348,105.493708,104.109935,54.399011,14.142178,159.426479,5.812792,60.730229,42.920051,144.499263,163.136548,141.837254,161.328699,104.677380,160.003889,-0.071476,-1.755365,32.025740,-235.908253,148.943703,5.512849,31.618272,12.063811,18.673795,967.100418,0.929600,413760.036133,0.698817,7.127636,4.974390,2.662287,0.076941,0.056340,104.366233,84.919511,32.000000,32.000000,32.000000,32.000000,88.915152,32.000000,69.530495,74.822727,95.373388,49.501872,24.272185,20.873418,53.326198,63.347015,17.379747,30.379747,29.242481,1677.246094,31.791599,0.513738,75.432708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.030000,0.000000
61.187812,58.956077,162.518350,150.095892,105.262007,104.089384,54.492012,14.146031,159.202500,5.810810,61.021862,42.725893,144.575460,162.900913,141.923657,161.080099,104.715675,159.717500,-0.071408,-1.764111,32.025740,-235.906034,148.821760,5.511013,31.605507,12.049711,57.678059,2982.001037,0.296456,414275.657781,0.702373,7.615125,4.996028,2.662611,0.076983,0.056409,104.379020,84.919942,32.000000,32.000000,32.000000,32.000000,79.260944,32.000000,69.542712,74.839819,95.380665,49.501872,24.363772,20.873418,53.326198,63.347015,17.379747,30.379747,29.244604,1658.935547,31.752328,0.513860,75.398239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.030000,0.000000
61.144515,58.956077,162.354360,150.095892,105.026451,104.056878,54.665635,14.145888,158.973382,5.808296,61.372927,42.658826,144.626153,162.655065,141.967229,161.004660,104.787449,159.710664,-0.071345,-1.772855,32.025740,-235.904053,148.505090,5.508794,31.538199,12.021458,12.290110,633.390221,0.876803,414355.309222,0.703297,7.823629,4.865626,2.661158,0.076157,0.055983,104.481547,84.910585,32.000000,32.000000,32.000000,32.000000,372.550459,32.000000,69.551301,74.866095,95.435482,49.501872,24.444924,20.873418,53.326198,63.347015,17.379747,30.379747,29.247516,1673.583984,31.727302,0.515018,75.399117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.030000,0.000000
61.197995,59.233274,162.103547,150.249335,104.702590,103.990348,54.441428,14.142321,158.713217,5.805008,61.660038,42.704639,144.709637,162.439328,142.056727,160.716695,104.848331,159.509249,-0.071300,-1.782721,32.025740,-235.909417,148.392043,5.505965,31.521702,12.029481,52.458857,2714.684205,0.283434,414473.626280,0.702132,8.017582,4.704638,2.656058,0.076246,0.055691,104.502581,84.846456,32.000000,32.000000,32.000000,32.000000,134.536675,32.000000,69.558164,74.913346,95.478083,49.501872,24.507454,20.873418,53.326198,63.347015,17.379747,30.379747,29.253292,1662.597656,31.670236,0.514857,75.423008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.006000,0.030000,0.000000
61.091267,59.532805,161.957829,150.459243,104.459305,103.915149,54.367538,14.152025,158.758878,5.800407,61.880722,42.992599,144.770919,162.382780,142.066471,160.675061,104.850452,159.445658,-0.071250,-1.793775,32.025740,-235.894813,148.321799,5.501625,31.503202,12.017437,11.387614,590.096517,1.329508,414228.042524,0.700245,8.055888,4.629933,2.655256,0.077001,0.057756,104.476785,84.823749,32.000000,32.000000,32.000000,32.000000,113.611687,32.000000,69.562493,74.902383,95.513262,49.501872,24.544105,20.873418,53.326198,63.347015,17.379747,30.379747,29.250334,1680.908203,31.673139,0.515008,75.395776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.004000,0.030000,0.000000
61.173767,59.775858,161.868498,150.653506,104.272761,103.834131,54.663793,14.147601,158.623540,5.792845,61.785062,42.811443,144.854228,162.130034,142.133187,160.505377,104.842921,159.250569,-0.071161,-1.808966,32.025740,-235.902504,148.197290,5.494448,31.483910,12.025280,17.346786,894.024132,0.310727,414187.199568,0.702551,8.285774,4.482662,2.648838,0.076639,0.056439,104.420190,84.795652,32.000000,32.000000,32.000000,32.000000,125.715628,32.000000,69.569179,74.917690,95.549561,49.501872,24.579743,20.873418,53.326198,63.347015,17.379747,30.379747,29.258138,1666.259766,31.631128,0.514691,75.407248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.004000,0.030000,0.000000
61.189538,59.887467,161.608926,150.743511,104.078960,103.783123,54.292429,14.145175,158.336406,5.786981,61.884051,42.718214,144.960082,161.886810,142.216012,160.358063,104.846466,159.035277,-0.070891,-1.817785,32.025740,-235.906727,148.088321,5.488982,31.408759,11.934281,38.162597,1980.289322,1.433412,414371.663208,0.705002,8.679753,4.453248,2.651080,0.076651,0.055502,104.368694,84.813962,32.000000,32.000000,32.000000,32.000000,106.388847,32.000000,69.565507,74.947870,95.590205,49.501872,24.603792,20.873418,53.326198,63.347015,17.379747,30.379747,29.265557,1673.583984,31.634806,0.515362,75.409805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.004000,0.030000,0.000000
61.135149,59.887467,161.508499,150.743511,103.791908,103.727671,54.400768,14.142178,158.305952,5.781959,62.025681,42.821939,145.016508,161.843572,142.270323,160.169108,104.872543,158.936131,-0.070726,-1.824208,32.025740,-235.908743,148.020387,5.484290,31.441412,12.023008,12.404492,642.397636,0.938912,414344.059539,0.700059,8.849786,4.377000,2.646044,0.077616,0.056066,104.324187,84.828001,32.000000,32.000000,32.000000,32.000000,109.130578,32.000000,69.566234,74.963443,95.640729,49.501872,24.620033,20.873418,53.326198,63.347015,17.379747,30.379747,29.268783,1673.583984,31.618128,0.514907,75.417272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.004000,0.030000,0.000000
61.196592,60.042069,161.487545,150.814790,103.450845,103.657274,54.802783,14.148172,158.289718,5.775867,61.955811,43.151995,145.068785,161.873612,142.295569,160.152936,104.898870,158.773008,-0.070655,-1.829461,32.025740,-235.904220,148.084465,5.478779,31.471541,11.972974,41.042173,2109.879874,0.425885,414273.973134,0.704524,8.947445,4.280909,2.641120,0.075688,0.055172,104.279131,84.839848,32.000000,32.000000,32.000000,32.000000,111.594920,32.000000,69.558303,74.988976,95.654042,49.501872,24.626928,20.873418,53.326198,63.347015,17.379747,30.379747,29.273816,1666.259766,31.675880,0.513765,75.415687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.157398,60.080651,161.468246,150.921849,103.147768,103.589370,54.630361,14.143034,158.317759,5.769308,61.475388,43.055243,145.164888,161.797970,142.405013,160.171268,104.918233,158.778318,-0.070631,-1.837066,32.025740,-235.908377,147.935585,5.472836,31.477671,12.042644,15.645876,806.855600,1.310111,414034.323544,0.703453,8.995567,4.212183,2.641827,0.077059,0.056105,104.351166,84.848649,32.000000,32.000000,32.000000,32.000000,150.019927,32.000000,69.577681,75.021017,95.707042,49.501872,24.629941,20.873418,53.326198,63.347015,17.379747,30.379747,29.273978,1669.921875,31.660373,0.513986,75.411220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.204160,59.918332,161.380144,150.827928,102.917457,103.533529,54.372700,14.146887,158.169942,5.762297,61.260975,42.821450,145.219234,161.688295,142.469113,160.061362,105.014281,158.711324,-0.070576,-1.845241,32.025740,-235.905177,147.739406,5.466159,31.440637,11.978437,52.064579,2697.686341,0.395353,413871.963680,0.697339,9.095809,4.115640,2.638832,0.075829,0.055389,104.392650,84.845795,32.000000,32.000000,32.000000,32.000000,119.241206,32.000000,69.555816,75.049617,95.716708,49.501872,24.632409,20.873418,53.326198,63.347015,17.379747,30.379747,29.275604,1669.921875,31.583672,0.512256,75.413479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.124307,59.918332,161.287113,150.827928,102.728833,103.474656,54.471100,14.138468,158.069997,5.755567,61.434656,42.622004,145.292375,161.619512,142.596115,159.904795,105.027494,158.655891,-0.070469,-1.852255,32.025740,-235.913760,147.619548,5.459828,31.415376,12.014300,17.260357,892.716604,1.037210,413641.160324,0.699666,9.169063,4.098563,2.640208,0.076066,0.055471,104.469293,84.875220,32.000000,32.000000,32.000000,32.000000,94.227744,32.000000,69.549411,75.090275,95.728854,49.501872,24.634233,20.873418,53.326198,63.347015,17.379747,30.379747,29.269966,1669.921875,31.546007,0.512567,75.406234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.209179,59.923843,161.103486,150.749102,102.554844,103.418559,54.563044,14.143177,157.951148,5.749662,61.601008,42.815141,145.313818,161.491554,142.657075,159.777654,105.059228,158.531967,-0.070469,-1.857529,32.025740,-235.904967,147.361735,5.454381,31.396012,11.951500,52.893993,2731.100945,0.310900,412967.851394,0.701665,8.965379,3.973663,2.636751,0.078104,0.055507,104.439632,84.877110,32.000000,32.000000,32.000000,32.000000,116.558496,32.000000,69.561105,75.066421,95.771399,49.501872,24.634045,20.873418,53.326198,63.347015,17.379747,30.379747,29.269846,1658.935547,31.598818,0.512508,75.398810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.157841,60.045652,161.004554,150.856440,102.357712,103.359840,54.649874,14.144461,157.891797,5.744107,61.703478,42.761196,145.346030,161.323364,142.693984,159.675610,105.089995,158.426655,-0.070395,-1.861670,32.025740,-235.904010,147.572026,5.449142,31.362673,11.999515,16.268645,838.672114,0.938202,412758.235298,0.701034,9.036027,3.936571,2.638674,0.075242,0.055313,104.449687,84.845387,32.000000,32.000000,32.000000,32.000000,94.478807,32.000000,69.555864,75.048839,95.794037,49.501872,24.632939,20.873418,53.326198,63.347015,17.379747,30.379747,29.269552,1677.246094,31.515571,0.513336,75.397327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.128053,60.162502,160.968335,150.994808,101.874923,103.239646,54.494334,14.143320,157.845710,5.736047,61.006086,43.154940,145.465958,161.279200,142.737705,159.648066,105.121457,158.326263,-0.070186,-1.866333,32.025740,-235.909072,147.523242,5.442337,31.423310,11.960263,22.283841,1152.042987,0.305119,412419.800730,0.698387,8.966454,3.851427,2.632015,0.077281,0.055505,104.326815,84.857195,32.000000,32.000000,32.000000,32.000000,101.599560,32.000000,69.558424,75.008072,95.796838,49.501872,24.629267,20.873418,53.326198,63.347015,17.379747,30.379747,29.273938,1666.259766,31.597393,0.510746,75.436765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.158142,59.951677,161.010494,151.036738,101.666539,103.141202,54.681936,14.145746,157.877718,5.728566,60.496727,43.100676,145.549848,161.359656,142.813059,159.752028,105.163087,158.369336,-0.070249,-1.871581,32.025740,-235.909096,147.382741,5.435351,31.389647,11.947768,31.020242,1598.200590,0.992223,412325.174606,0.697790,9.133671,3.775250,2.632607,0.077777,0.056172,104.329399,84.901022,32.000000,32.000000,32.000000,32.000000,126.804307,32.000000,69.567467,74.954355,95.813542,49.501872,24.626908,20.873418,53.326198,63.347015,17.379747,30.379747,29.278547,1677.246094,31.601684,0.512195,75.477047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.068478,59.663700,160.994600,150.807802,101.433264,103.029313,54.372241,14.144604,157.753508,5.718643,60.597713,42.651694,145.578661,161.279339,142.889445,159.630282,105.193496,158.259639,-0.070301,-1.879169,32.025740,-235.907951,147.256783,5.426020,31.353622,11.991942,22.029233,1141.437482,0.724066,411962.325593,0.699590,9.276882,3.700477,2.633297,0.076905,0.056578,104.331521,84.905231,32.000000,32.000000,32.000000,32.000000,111.298218,32.000000,69.541515,74.890201,95.804811,49.501872,24.624579,20.873418,53.326198,63.347015,17.379747,30.379747,29.271385,1680.908203,31.495107,0.510643,75.417297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.218470,59.663700,160.848754,150.807802,101.266800,102.950349,54.489227,14.145460,157.624922,5.710654,60.934510,42.618763,145.607746,161.133786,143.016636,159.527810,105.245039,158.191771,-0.070395,-1.886345,32.025740,-235.910035,147.262697,5.418961,31.301118,11.927087,55.022577,2844.855880,0.519137,411174.989611,0.695713,9.039430,3.677432,2.632691,0.076245,0.055838,104.408652,84.940448,32.000000,32.000000,32.000000,32.000000,80.881793,32.000000,69.559038,74.889461,95.827511,49.501872,24.622355,20.873418,53.326198,63.347015,17.379747,30.379747,29.260644,1655.273437,31.460272,0.509585,75.407325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.156072,59.695666,160.629113,150.748822,101.003092,102.869795,54.664636,14.145888,157.538238,5.703659,61.264007,42.597749,145.616604,160.948382,143.050022,159.281815,105.312832,158.002840,-0.070311,-1.890091,32.025740,-235.907320,147.116935,5.412252,31.256402,11.952726,17.747342,914.654018,0.730787,410328.108823,0.699493,8.830831,3.599684,2.636296,0.077387,0.056461,104.578618,84.914418,32.000000,32.000000,32.000000,32.000000,120.563842,32.000000,69.574901,74.856542,95.835228,49.501872,24.617202,20.873418,53.326198,63.347015,17.379747,30.379747,29.260477,1677.246094,31.474732,0.511149,75.404308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.203931,59.894356,160.595839,150.907593,100.753303,102.810965,54.826408,14.143462,157.405225,5.699280,61.492417,42.838330,145.638096,160.906041,143.075790,159.267817,105.333001,157.969398,-0.070356,-1.893177,32.025740,-235.912033,146.995566,5.408152,31.286260,11.925770,41.992868,2157.822566,0.291218,409809.268009,0.695522,8.698095,3.518840,2.627455,0.078271,0.056047,104.710060,84.950964,32.000000,32.000000,32.000000,32.000000,131.591118,32.000000,69.554273,74.805098,95.850381,49.501872,24.613117,20.873418,53.326198,63.347015,17.379747,30.379747,29.259694,1669.921875,31.398806,0.509327,75.402714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.088292,60.064943,160.497202,151.091807,100.161348,102.664675,54.732490,14.144747,157.299785,5.689325,61.311340,42.802741,145.702914,160.819153,143.073051,159.207496,105.374451,157.825561,-0.070435,-1.899336,32.025740,-235.901437,147.027524,5.399662,31.256456,11.949571,11.737831,604.188763,0.902094,409435.035541,0.693613,8.785251,3.369431,2.626544,0.076684,0.056296,104.729619,84.988498,32.000000,32.000000,32.000000,32.000000,131.454530,32.000000,69.568738,74.761297,95.842751,49.501872,24.604155,20.873418,53.326198,63.347015,17.379747,30.379747,29.265667,1673.583984,31.426032,0.508655,75.409805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.042505,60.055022,160.377273,151.150790,99.806013,102.542660,54.443193,14.142606,157.222136,5.680608,61.207945,42.578873,145.728645,160.777588,143.100777,159.140816,105.453994,157.760736,-0.070437,-1.904842,32.025740,-235.910275,146.989326,5.391460,31.233449,11.916034,44.692165,2312.691991,0.380830,409402.551236,0.690957,8.941605,3.334808,2.623946,0.080341,0.056246,104.784915,85.040151,32.000000,32.000000,32.000000,32.000000,161.854903,32.000000,69.559782,74.731764,95.834167,49.501872,24.596267,20.873418,53.326198,63.347015,17.379747,30.379747,29.271731,1662.597656,31.428340,0.509323,75.412686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.112665,60.055022,160.281234,151.150790,99.560972,102.433641,54.309046,14.143177,157.139027,5.670936,61.375986,42.565961,145.787896,160.664140,143.133801,159.000899,105.483303,157.697154,-0.070225,-1.910350,32.025740,-235.907091,146.855127,5.382293,31.208513,11.933542,10.383951,538.667083,1.363480,409045.865924,0.692981,9.214526,3.231162,2.627299,0.075331,0.056499,104.909532,85.055881,32.000000,32.000000,32.000000,32.000000,133.959493,32.000000,69.538306,74.665440,95.854940,49.501872,24.587641,20.873418,53.326198,63.347015,17.379747,30.379747,29.271617,1680.908203,31.387303,0.509269,75.406566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.079550,60.126675,160.106773,151.146317,99.330954,102.324996,54.512304,14.147315,156.972210,5.660949,61.712751,42.520719,145.816837,160.376934,143.179293,158.752421,105.511603,157.507525,-0.070144,-1.915235,32.025740,-235.905729,146.768060,5.373218,31.164555,11.910318,56.454230,2917.641604,0.357709,408417.446694,0.696406,9.245164,3.123575,2.627305,0.076230,0.055532,105.154686,85.154561,32.000000,32.000000,32.000000,32.000000,154.049840,32.000000,69.565227,74.641441,95.879929,49.501872,24.577153,20.873418,53.326198,63.347015,17.379747,30.379747,29.274364,1658.935547,31.349691,0.508675,75.405117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.160305,60.322348,160.009206,151.247792,99.099127,102.226003,54.742384,14.143605,156.843470,5.651647,61.907361,42.538288,145.822584,160.265257,143.201135,158.746103,105.515461,157.416481,-0.070233,-1.918400,32.025740,-235.901762,146.598580,5.364820,31.155973,11.913600,11.807704,607.675504,1.534839,407876.970098,0.696478,9.183024,3.066751,2.622717,0.076631,0.056793,105.164524,85.169516,32.000000,32.000000,32.000000,32.000000,154.392074,32.000000,69.514187,74.617118,95.868929,49.501872,24.565583,20.873418,53.326198,63.347015,17.379747,30.379747,29.274852,1677.246094,31.311485,0.507775,75.399032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.131574,60.529878,159.852849,151.405458,98.889143,102.132387,54.500583,14.151882,156.750906,5.642945,62.151359,42.756272,145.915159,160.240490,143.266442,158.499319,105.485401,157.236705,-0.070125,-1.920388,32.025740,-235.900346,146.562315,5.356518,31.156117,11.900438,52.392197,2708.291846,0.281944,407504.667031,0.693714,9.284000,2.956340,2.621283,0.076527,0.055892,105.191038,85.235362,32.000000,32.000000,32.000000,32.000000,162.623092,32.000000,69.549321,74.629344,95.890486,49.501872,24.552270,20.873418,53.326198,63.347015,17.379747,30.379747,29.282764,1662.597656,31.306202,0.507721,75.405953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.178854,60.529878,159.814717,151.405458,98.773425,102.042256,54.307736,14.150598,156.846377,5.633597,62.128700,42.957872,145.943873,160.180315,143.292185,158.545298,105.508711,157.319816,-0.070178,-1.921630,32.025740,-235.901304,146.547325,5.347722,31.195928,11.930891,15.881140,823.853464,1.344507,407316.425805,0.689490,9.408187,2.913034,2.616226,0.076228,0.056415,105.248631,85.233537,32.000000,32.000000,32.000000,32.000000,109.159846,32.000000,69.515385,74.623261,95.877810,49.501872,24.538130,20.873418,53.326198,63.347015,17.379747,30.379747,29.291614,1680.908203,31.352739,0.507020,75.396739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.135608,60.651699,160.031055,151.544957,98.722084,101.962179,54.521109,14.144604,157.138983,5.624642,61.216387,43.182215,146.016846,160.376513,143.340895,158.775134,105.523807,157.424336,-0.070309,-1.923379,32.025740,-235.906971,146.852312,5.339078,31.236875,11.901826,56.550506,2922.145312,0.302796,407303.160358,0.692698,9.641143,2.865146,2.614898,0.075607,0.055729,105.338249,85.279149,32.000000,32.000000,32.000000,32.000000,208.455982,32.000000,69.551618,74.606453,95.899919,49.501872,24.524255,20.873418,53.326198,63.347015,17.379747,30.379747,29.297967,1658.935547,31.425257,0.506741,75.410956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.001000,0.030000,0.000000
61.122222,60.222582,160.047298,151.484293,98.717328,101.894347,54.765735,14.145603,157.087192,5.616357,60.241188,42.878481,146.105631,160.530791,143.408916,158.805632,105.522402,157.432028,-0.070388,-1.925130,32.025740,-235.906298,146.854616,5.331622,31.194251,11.935435,14.704668,756.443132,0.996858,406867.937848,0.693938,9.599307,2.877880,2.612254,0.076277,0.056187,105.416530,85.309910,32.000000,32.000000,32.000000,32.000000,231.876396,32.000000,69.556907,74.630694,95.939973,49.501872,24.512266,20.873418,53.326198,63.347015,17.379747,30.379747,29.300481,1677.246094,31.393307,0.504940,75.420519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.030000,0.000000
61.165429,59.802037,160.076223,151.101591,98.675679,101.837040,54.437788,14.143320,157.020024,5.608565,60.273049,42.645374,146.174614,160.402711,143.493426,158.758041,105.597048,157.379630,-0.070576,-1.926311,32.025740,-235.910215,146.770264,5.324278,31.145100,11.883633,53.777558,2783.111503,0.280472,406715.140404,0.691475,9.759392,2.908092,2.617641,0.077354,0.056966,105.434229,85.340652,32.000000,32.000000,32.000000,32.000000,205.509846,32.000000,69.585072,74.645073,95.960278,49.501872,24.496843,20.873418,53.326198,63.347015,17.379747,30.379747,29.286716,1662.597656,31.350737,0.504716,75.409302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.103652,59.856326,159.913418,151.016052,98.616970,101.760042,54.685327,14.146459,156.966778,5.597558,61.126307,42.680676,146.110229,160.169797,143.599877,158.627701,105.604532,157.247116,-0.070616,-1.925152,32.025740,-235.904135,146.746972,5.313857,31.179629,11.864720,11.191916,576.585394,1.076875,405870.253787,0.687246,9.342124,2.912831,2.618480,0.076020,0.057231,105.566011,85.446936,32.000000,32.000000,32.000000,32.000000,118.760421,32.000000,69.575195,74.626176,95.969857,49.501872,24.475929,20.873418,53.326198,63.347015,17.379747,30.379747,29.271907,1673.583984,31.328560,0.504410,75.399765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.166481,59.856326,159.854149,151.016052,98.586288,101.685484,54.738862,14.142035,156.918226,5.589203,60.733867,42.866954,146.159178,160.223773,143.637878,158.624744,105.628385,157.310764,-0.070739,-1.925156,32.025740,-235.907906,146.737001,5.306519,31.297710,11.961633,44.711880,2301.214801,0.293704,404890.368854,0.689604,8.883343,2.815474,2.617103,0.076293,0.056252,105.484701,85.514946,32.000000,32.000000,32.000000,32.000000,151.643577,32.000000,69.578235,74.630023,96.004845,49.501872,24.452523,20.873418,53.326198,63.347015,17.379747,30.379747,29.273133,1658.935547,31.518799,0.503806,75.406123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.145825,60.103525,160.372146,151.193839,98.765712,101.622113,54.299564,14.142035,157.718579,5.579436,53.666729,43.833457,146.228499,160.848341,143.653083,159.199243,105.737896,157.723600,-0.070812,-1.925271,32.025740,-235.910683,147.608921,5.297554,31.450301,11.970810,32.424591,1682.318224,1.410671,404681.854447,0.686856,8.992308,2.750532,2.617084,0.076932,0.055665,105.481116,85.541840,32.000000,32.000000,32.000000,32.000000,148.343849,32.000000,69.573146,74.638170,96.022159,49.501872,24.429040,20.873418,53.326198,63.347015,17.379747,30.379747,29.281321,1680.908203,31.556482,0.503953,75.408015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.087594,59.027166,160.738898,151.211730,98.967410,101.608576,54.497294,14.145032,157.803948,5.573233,52.568573,43.197587,146.314353,161.121089,143.754503,159.390480,105.749318,157.976028,-0.070731,-1.925271,32.025740,-235.904256,147.357390,5.291611,31.339252,11.958189,20.570765,1063.421646,0.352272,404297.965617,0.684885,8.936701,2.754282,2.613427,0.077083,0.055423,105.455493,85.539267,32.000000,32.000000,32.000000,32.000000,154.827117,32.000000,69.570283,74.614690,96.026461,49.501872,24.420789,20.873418,53.326198,63.347015,17.379747,30.379747,29.281587,1658.935547,31.519249,0.499725,75.413479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.282062,57.576063,160.772695,150.107631,99.178679,101.598161,54.281324,14.151882,157.789551,5.565209,53.695992,43.036801,146.296007,161.169326,143.896762,159.456980,105.770401,158.026464,-0.070681,-1.925268,32.025740,-235.900346,147.303708,5.284252,31.337088,11.933289,23.750274,1232.673879,0.487679,404187.673400,0.690754,9.202177,2.823603,2.622782,0.076859,0.056695,105.552279,85.502572,32.000000,32.000000,32.000000,32.000000,111.417804,32.000000,69.581449,74.606805,96.060663,49.501872,24.415417,20.873418,53.326198,63.347015,17.379747,30.379747,29.241152,1666.259766,31.494403,0.501094,75.409192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.108278,57.354034,160.677041,149.663812,99.321074,101.580914,54.472981,14.143462,157.588275,5.558257,55.195715,42.831507,146.133343,160.936141,143.951660,159.284278,105.834509,157.897572,-0.070728,-1.925275,32.025740,-235.905825,147.173083,5.277770,31.260459,11.947858,18.171085,939.787611,0.768719,402687.211005,0.686748,8.177366,2.921356,2.631285,0.076700,0.056547,105.530770,85.519282,32.000000,32.000000,32.000000,32.000000,172.193492,32.000000,69.572951,74.609088,96.078783,49.501872,24.407923,20.873418,53.326198,63.347015,17.379747,30.379747,29.182348,1666.259766,31.416296,0.501698,75.401580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.109940,57.354034,160.526928,149.663812,99.390079,101.563381,54.626377,14.143034,157.507763,5.551885,56.596273,42.967527,146.007233,160.893998,143.915102,159.236260,105.810513,157.917223,-0.070778,-1.923515,32.025740,-235.908377,147.290455,5.271191,31.307554,11.925536,25.518185,1316.065108,0.660285,400494.990877,0.684014,6.554256,2.922071,2.623487,0.076745,0.056732,105.523493,85.522025,32.000000,32.000000,32.000000,32.000000,159.264897,32.000000,69.560254,74.619577,96.074649,49.501872,24.398324,20.873418,53.326198,63.347015,17.379747,30.379747,29.164859,1673.583984,31.475454,0.497928,75.410197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.112821,57.725648,160.625287,149.894102,99.617707,101.538053,54.342445,14.140751,157.926331,5.542189,56.668957,43.625065,145.933823,161.024055,143.823523,159.435907,105.782076,157.933386,-0.070752,-1.921177,32.025740,-235.910497,147.558037,5.261710,31.427384,11.981502,16.499393,855.379416,0.864703,400110.573410,0.683245,6.485920,2.802248,2.629383,0.076820,0.056338,105.530098,85.544266,32.000000,32.000000,32.000000,32.000000,198.168363,32.000000,69.544720,74.589279,96.063611,49.501872,24.381330,20.873418,53.326198,63.347015,17.379747,30.379747,29.164868,1669.921875,31.574567,0.500142,75.408646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.042055,57.869176,160.858899,150.252969,99.907056,101.528111,54.508468,14.146459,157.948383,5.535208,55.797786,43.392477,146.067532,161.185497,143.755998,159.706130,105.818520,158.098090,-0.070865,-1.919409,32.025740,-235.905606,147.659193,5.254878,31.394082,11.976977,52.652757,2721.367126,0.615019,400087.918462,0.681188,6.484449,2.834740,2.626855,0.075990,0.056245,105.360986,85.560781,32.000000,32.000000,32.000000,32.000000,154.893003,32.000000,69.557789,74.664998,96.096032,49.501872,24.374449,20.873418,53.326198,63.347015,17.379747,30.379747,29.161169,1658.935547,31.557059,0.498616,75.406302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
