OSU 80 Ton Compressor Load Stand
61.160891,57.284342,160.908854,150.043068,100.040920,101.522669,54.362671,14.145175,157.947752,5.527939,56.670194,42.903230,146.055825,161.155421,143.763386,159.556698,105.756176,158.128801,-0.071051,-1.918248,32.025740,-235.904113,147.660030,5.247635,31.334312,11.938554,15.061803,780.559759,0.952642,400549.934369,0.685289,6.853512,2.870164,2.628340,0.075522,0.056974,105.285846,85.560139,32.000000,32.000000,32.000000,32.000000,243.693110,32.000000,69.537991,74.690711,96.085333,49.501872,24.369450,20.873418,53.326198,63.347015,17.379747,30.379747,29.132266,1680.908203,31.466889,0.497806,75.401972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.059363,57.263407,160.615361,149.789297,100.089730,101.515364,54.342394,14.140037,157.612635,5.520685,57.678350,42.813788,145.993586,160.884131,143.748028,159.309048,105.752676,157.986705,-0.071253,-1.918244,32.025740,-235.908924,147.369364,5.240945,31.263560,11.935831,20.565540,1066.181983,0.299496,400684.696594,0.684322,7.059716,2.904899,2.635214,0.075892,0.057002,105.264412,85.594451,32.000000,32.000000,32.000000,32.000000,213.098175,32.000000,69.554537,74.697254,96.068508,49.501872,24.362437,20.873418,53.326198,63.347015,17.379747,30.379747,29.121048,1669.921875,31.466637,0.499708,75.410138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.053118,57.700029,160.551601,149.955309,100.145145,101.491962,54.546228,14.142891,157.650301,5.514317,58.526863,43.351386,145.965513,160.974994,143.743979,159.328200,105.780947,157.969970,-0.071363,-1.917631,32.025740,-235.907213,147.383476,5.234957,31.359392,11.973245,51.848196,2677.928141,1.042844,399909.652449,0.683431,6.369663,2.980509,2.630911,0.077548,0.055840,105.299876,85.617675,32.000000,32.000000,32.000000,32.000000,169.572992,32.000000,69.549728,74.718883,96.071326,49.501872,24.348930,20.873418,53.326198,63.347015,17.379747,30.379747,29.125932,1666.259766,31.460542,0.499163,75.407930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.119161,58.163130,160.802990,150.314739,100.366195,101.463006,54.378238,14.143034,157.908838,5.505833,57.063340,43.363225,146.065812,161.129234,143.689620,159.506153,105.823132,157.996394,-0.071455,-1.915286,32.025740,-235.907724,147.629173,5.226353,31.394695,11.953231,7.968773,412.853835,0.763762,399924.656451,0.684885,6.438613,2.922614,2.630479,0.076306,0.056064,105.326154,85.649026,32.000000,32.000000,32.000000,32.000000,318.337175,32.000000,69.542632,74.734112,96.059629,49.501872,24.334764,20.873418,53.326198,63.347015,17.379747,30.379747,29.130478,1677.246094,31.588919,0.499169,75.409200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.038804,57.833914,160.808802,150.380143,100.516954,101.455700,54.497045,14.145175,157.880743,5.498232,57.331499,43.086785,146.158205,161.202043,143.769654,159.522798,105.858903,158.068239,-0.071521,-1.913533,32.025740,-235.902316,147.747646,5.219073,31.341650,11.986749,34.726112,1795.201473,0.303210,400375.936881,0.683125,6.880768,2.887108,2.629704,0.076017,0.055741,105.374304,85.695815,32.000000,32.000000,32.000000,32.000000,117.470174,32.000000,69.548946,74.772159,96.096203,49.501872,24.328272,20.873418,53.326198,63.347015,17.379747,30.379747,29.123392,1666.259766,31.502517,0.499701,75.413462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.092929,57.651544,160.635419,150.071576,100.555842,101.449430,54.414680,14.143605,157.640718,5.487648,58.100760,42.839122,146.125039,161.063062,143.802572,159.374222,105.828854,157.997945,-0.071431,-1.911203,32.025740,-235.905519,147.391695,5.208849,31.279697,11.928331,55.674065,2882.483630,1.975746,400766.802163,0.685131,7.285382,2.856344,2.630975,0.077189,0.056628,105.388062,85.733511,32.000000,32.000000,32.000000,32.000000,224.756278,32.000000,69.534852,74.771356,96.061792,49.501872,24.318990,20.873418,53.326198,63.347015,17.379747,30.379747,29.101030,1666.259766,31.469990,0.498411,75.400412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.159921,57.996178,160.530794,150.134462,100.544633,101.440616,54.333940,14.142606,157.559144,5.481470,58.941213,42.981393,146.086813,160.841387,143.834242,159.253271,105.786943,157.836970,-0.071395,-1.911198,32.025740,-235.905375,147.328696,5.203041,31.289614,11.923895,22.957949,1190.397141,0.453614,400272.924033,0.683948,7.027336,2.851620,2.634534,0.076308,0.055680,105.351301,85.770068,32.000000,32.000000,32.000000,32.000000,181.716938,32.000000,69.545144,74.819957,96.078999,49.501872,24.307265,20.873418,53.326198,63.347015,17.379747,30.379747,29.085754,1669.921875,31.467664,0.500032,75.485656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.021819,58.437536,160.607762,150.450299,100.617571,101.429441,54.651761,14.148600,157.843799,5.474653,59.103208,44.019353,146.086813,160.987736,143.848395,159.507481,105.801274,157.968006,-0.071560,-1.911233,32.025740,-235.896767,147.637512,5.196041,31.489734,12.014624,39.162017,2018.788758,0.282137,400022.059015,0.683886,6.797021,2.851293,2.629362,0.077479,0.055975,105.283958,85.779435,32.000000,32.000000,32.000000,32.000000,144.092941,32.000000,69.558014,74.836460,96.110802,49.501872,24.291067,20.873418,53.326198,63.347015,17.379747,30.379747,29.086748,1666.259766,31.585782,0.499132,75.411706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.176365,58.437536,160.894872,150.450299,100.784084,101.425836,54.658605,14.148600,157.996776,5.471245,55.302434,43.902722,146.094967,161.305746,143.813730,159.682683,105.802032,158.096150,-0.071507,-1.911229,32.025740,-235.904772,147.769181,5.192595,31.488796,11.983324,16.648939,858.139753,0.683511,400491.933576,0.684684,7.082358,2.823606,2.624771,0.075803,0.055684,105.109767,85.707696,32.000000,32.000000,32.000000,32.000000,141.252328,32.000000,69.562322,74.776788,96.085399,49.501872,24.284299,20.873418,53.326198,63.347015,17.379747,30.379747,29.097203,1680.908203,31.641009,0.498671,75.407052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.035442,57.455131,161.089199,150.455889,101.054092,101.447517,54.702332,14.149313,158.021351,5.465157,54.679146,43.292671,146.198601,161.456794,143.940601,159.807423,105.761608,158.337154,-0.071439,-1.909738,32.025740,-235.900464,147.629252,5.186695,31.395705,11.990229,15.782145,812.812116,0.402517,401114.910278,0.683257,7.646010,2.865933,2.631973,0.076992,0.056584,104.895509,85.641890,32.000000,32.000000,32.000000,32.000000,124.497649,32.000000,69.543925,74.702799,96.082773,49.501872,24.281412,20.873418,53.326198,63.347015,17.379747,30.379747,29.053159,1669.921875,31.599990,0.499066,75.398409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.047772,56.524389,161.020423,149.604565,101.205645,101.459483,54.472058,14.142463,157.904181,5.461500,55.863353,43.135079,146.124041,161.359482,144.050187,159.734729,105.816303,158.244766,-0.071544,-1.906064,32.025740,-235.914339,147.512270,5.183063,31.354938,11.963454,52.600732,2720.495441,0.945612,400998.950050,0.681191,7.509166,2.920549,2.630017,0.076568,0.056153,104.866952,85.691336,32.000000,32.000000,32.000000,32.000000,477.852715,32.000000,69.598946,74.704669,96.122374,49.501872,24.279474,20.873418,53.326198,63.347015,17.379747,30.379747,29.010425,1669.921875,31.561693,0.497564,75.395324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.157734,56.643375,160.918876,149.422074,101.342089,101.473957,54.702428,14.145460,157.864521,5.458621,56.607500,43.214421,146.016743,161.189896,144.002277,159.505645,105.811234,158.180181,-0.071620,-1.905810,32.025740,-235.903337,147.511025,5.180397,31.350881,11.905865,12.746902,656.489882,0.998689,399922.970977,0.680610,6.651532,3.065026,2.639273,0.075155,0.055598,104.829583,85.707334,32.000000,32.000000,32.000000,32.000000,265.147620,32.000000,69.584303,74.651324,96.122080,49.501872,24.275114,20.873418,53.326198,63.347015,17.379747,30.379747,29.001224,1677.246094,31.503004,0.498781,75.411732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.069690,57.043868,160.981018,149.722781,101.555577,101.496057,54.352908,14.140037,158.117493,5.454826,56.955537,43.710118,146.003216,161.332354,143.985274,159.671838,105.797423,158.222261,-0.071521,-1.903711,32.025740,-235.911864,147.748545,5.176241,31.451167,11.984694,25.104545,1301.246458,0.298588,398582.749837,0.681536,5.709864,2.970457,2.637613,0.078323,0.057297,104.811768,85.765718,32.000000,32.000000,32.000000,32.000000,627.521900,32.000000,69.596152,74.624724,96.128647,49.501872,24.267550,20.873418,53.326198,63.347015,17.379747,30.379747,28.998121,1666.259766,31.608770,0.497628,75.409115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.138927,57.109702,161.049183,149.962017,101.878021,101.517044,54.637562,14.144604,158.036418,5.451496,55.879590,43.591882,146.032349,161.463863,143.945254,159.794076,105.816597,158.338321,-0.071384,-1.901714,32.025740,-235.907297,147.708080,5.172965,31.410616,11.942358,17.741370,914.799299,1.229280,398737.107798,0.677615,5.731490,2.947640,2.631211,0.076693,0.056425,104.825386,85.772300,32.000000,32.000000,32.000000,32.000000,333.633836,32.000000,69.593398,74.579890,96.138775,49.501872,24.264015,20.873418,53.326198,63.347015,17.379747,30.379747,28.986716,1673.583984,31.538235,0.497398,75.408305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.078367,56.724078,161.061979,149.749052,102.155890,101.549529,54.336265,14.142321,157.957319,5.448640,56.771216,43.199586,146.114167,161.388457,143.949263,159.748440,105.814422,158.308124,-0.071644,-1.899048,32.025740,-235.912521,147.694865,5.170060,31.356687,11.955557,11.330627,587.481461,0.626454,399458.175443,0.684048,6.209927,2.979621,2.636022,0.075814,0.056787,104.890183,85.827511,32.000000,32.000000,32.000000,32.000000,320.881529,32.000000,69.604805,74.499194,96.123693,49.501872,24.261910,20.873418,53.326198,60.347015,17.379747,30.379747,28.974092,1666.259766,31.518600,0.497547,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.014555,56.933138,160.976448,149.650398,102.376437,101.579028,54.505762,14.146745,157.826417,5.447117,57.510795,43.221878,146.037046,161.262504,143.942314,159.660618,105.803796,158.237783,-0.071549,-1.895845,32.025740,-235.908587,147.505293,5.168592,31.332454,11.959578,55.474938,2867.374417,0.885989,399547.921843,0.679881,6.214457,3.010540,2.634151,0.076159,0.056706,104.889511,85.859818,32.000000,32.000000,32.000000,32.000000,396.650090,32.000000,69.573600,74.470645,96.110131,49.501872,24.257117,20.873418,53.326198,60.347015,17.379747,30.379747,28.944099,1658.935547,31.480268,0.498400,75.398299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.040633,57.330620,161.062458,149.899133,102.520488,101.591381,54.641928,14.144176,157.962770,5.446455,57.729905,42.849764,146.054801,161.423847,143.956291,159.869595,105.851931,158.401720,-0.071717,-1.893782,32.025740,-235.905439,147.481188,5.167686,31.339234,11.901177,11.360554,585.738090,1.387798,399193.256720,0.683861,5.882450,2.999684,2.636973,0.075784,0.055904,105.103122,85.922094,32.000000,32.000000,32.000000,32.000000,200.404023,32.000000,69.597904,74.441975,96.135049,49.501872,24.251697,20.873418,53.326198,60.347015,17.379747,30.379747,28.935448,1677.246094,31.461047,0.498900,75.404691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.155117,57.568350,161.061191,150.098128,102.590779,101.587580,54.484423,14.144319,158.026000,5.447602,58.105847,42.961664,146.058111,161.495804,143.966494,159.877398,105.803041,158.418187,-0.071822,-1.891212,32.025740,-235.906439,147.432709,5.168964,31.377639,11.966141,53.714052,2777.445548,0.283929,399657.811841,0.683164,6.148050,2.979949,2.638329,0.075981,0.056691,105.258231,85.954762,32.000000,32.000000,32.000000,32.000000,172.594933,32.000000,69.588221,74.387354,96.113796,49.501872,24.249317,20.873418,53.326198,60.347015,17.379747,30.379747,28.938695,1658.935547,31.521828,0.500343,75.398759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.043601,57.664767,161.216087,150.321726,102.739182,101.581471,54.666677,14.148742,158.202033,5.450120,57.071103,43.066637,146.173332,161.659396,143.982960,159.916699,105.821758,158.610338,-0.071775,-1.886558,32.025740,-235.900872,147.559828,5.171075,31.365468,11.989760,11.923869,614.503706,1.388433,400139.843572,0.682013,6.522420,3.002557,2.638611,0.076699,0.056325,105.538727,86.017892,32.000000,32.000000,32.000000,32.000000,113.926460,32.000000,69.598621,74.303160,96.072734,49.501872,24.246423,20.873418,53.326198,60.347015,17.379747,30.379747,28.933982,1677.246094,31.515373,0.501362,75.397787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.596545,57.664767,161.308647,150.321726,102.802108,101.570805,54.488449,14.147315,158.096333,5.452339,57.105421,42.919990,146.260919,161.704427,143.998118,159.978182,105.816183,158.593240,-0.071746,-1.883046,32.025740,-235.905729,147.556443,5.173150,31.335664,11.934389,51.796085,2678.073422,0.293196,400469.569576,0.682984,6.658780,3.058552,2.633650,0.077017,0.056413,105.616007,86.017484,32.000000,32.000000,32.000000,32.000000,124.375504,32.000000,69.573561,74.267918,96.018782,49.501872,24.247152,20.873418,53.326198,49.367089,17.379747,30.379747,28.928135,1662.597656,31.472460,0.499614,75.412379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.199824,57.346321,161.511963,150.232845,102.830478,101.531635,54.302751,14.149313,158.602862,5.456427,57.615735,41.445593,146.301065,162.269321,144.071647,160.690440,105.801764,159.424990,-0.071455,-1.878384,32.025740,-235.902098,147.657152,5.177310,31.324611,11.928078,44.187639,2292.497948,1.325336,400618.203813,0.682271,6.853937,3.122678,2.640999,0.077417,0.056083,105.721472,86.052012,32.000000,32.000000,32.000000,32.000000,376.260894,32.000000,69.599824,74.266374,95.995343,49.501872,24.248854,20.873418,50.126582,49.367089,17.379747,30.379747,28.899178,1662.597656,31.450662,0.501442,75.402518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.988823,57.434471,162.599879,150.440237,102.799797,101.368443,54.618671,14.145603,159.810386,5.466530,51.144883,43.429469,146.349806,163.352143,144.223382,161.880547,105.744868,160.579799,-0.071279,-1.873736,32.025740,-235.904502,148.685911,5.187487,31.956036,12.176988,18.250667,941.385701,0.301924,400217.686966,0.677458,6.365677,3.120884,2.618794,0.076030,0.057169,105.907497,86.083414,32.000000,32.000000,32.000000,32.000000,612.840113,32.000000,69.610120,74.180413,95.939418,49.501872,24.266362,20.873418,50.126582,49.367089,17.379747,30.379747,28.887135,1673.583984,31.640810,0.496895,75.405671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.113530,57.434471,163.640451,150.440237,102.715203,101.237661,54.554755,14.150312,161.036463,5.474103,36.355098,44.039096,146.515906,164.657518,144.371184,163.112158,105.767817,161.807834,-0.071201,-1.869631,32.025740,-235.898812,149.748868,5.194246,32.122150,12.170587,55.654213,2874.057338,0.356666,399936.770993,0.683876,6.397203,3.493066,2.639092,0.076570,0.056265,105.942392,86.108105,32.000000,32.000000,32.000000,32.000000,420.645619,32.000000,69.640662,74.214507,95.914707,49.501872,24.284886,20.873418,50.126582,49.367089,17.379747,30.379747,28.883427,1673.583984,32.107924,0.501110,75.410751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.029923,55.676407,165.452742,150.758326,102.375457,101.102192,54.275612,14.146745,162.057322,5.489612,36.800195,41.919129,146.764406,166.260192,144.642124,164.778957,105.749459,163.327303,-0.071300,-1.856668,32.025740,-235.902216,150.347519,5.209273,31.977294,12.159210,15.342759,796.395376,0.871981,399686.821799,0.681671,6.672194,4.044366,2.666060,0.077328,0.057239,105.827267,86.105212,32.000000,32.000000,32.000000,32.000000,521.612105,32.000000,69.611932,74.190473,95.865537,49.501872,24.349404,20.873418,50.126582,49.367089,17.379747,30.379747,28.811355,1677.246094,32.101451,0.502966,75.416786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.038314,47.181632,166.170022,148.827410,101.855280,100.806803,54.670572,14.148742,162.539825,5.521548,42.337799,40.742155,146.652447,166.823451,145.056468,165.466442,105.794391,164.000547,-0.071602,-1.830978,32.025740,-235.899728,150.675671,5.239741,31.969378,12.146895,15.555900,801.625488,0.286738,399064.386826,0.680011,6.561707,4.544255,2.677647,0.077335,0.057112,105.715691,86.179258,32.000000,32.000000,32.000000,32.000000,129.827057,32.000000,69.643200,74.263273,95.861849,49.501872,24.495025,20.873418,50.126582,49.367089,17.379747,29.838086,28.805795,1669.921875,32.037966,0.497017,75.398299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.110636,47.772096,166.365705,149.144296,101.659249,100.562604,54.396822,14.147173,162.846989,5.546629,43.241884,41.736003,146.464051,167.066604,145.040382,165.591833,105.762370,164.094473,-0.071292,-1.814638,32.025740,-235.899991,150.937113,5.264040,32.343329,12.294673,53.428526,2767.130605,1.046120,396257.007140,0.680107,4.877698,5.205426,2.711010,0.077073,0.057935,105.688440,86.192524,32.000000,32.000000,32.000000,32.000000,304.545925,32.000000,69.628628,74.294194,95.827853,49.501872,24.615862,20.873418,50.126582,49.367089,17.379747,29.686433,28.805795,1666.259766,32.163746,0.499989,75.409166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.135447,46.467212,167.669263,149.571028,101.405826,100.334790,54.313488,14.147886,164.326484,5.573037,33.491023,43.315772,146.390791,168.475949,144.967746,166.953090,105.741034,165.469836,-0.071311,-1.802366,32.025740,-235.909079,152.458140,5.289420,32.616165,12.348331,16.983547,880.948852,0.028019,-113440.841085,0.010748,-3.624512,5.443877,2.722389,0.076319,0.055802,105.667895,86.217531,32.000000,32.000000,32.000000,32.000000,203.036852,32.000000,69.626505,74.343687,95.819161,49.501872,24.746304,20.873418,50.126582,49.367089,17.379747,29.663398,28.805795,1680.908203,32.651577,0.013604,75.413692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.992635,41.876631,168.578368,148.869326,100.807488,100.179531,54.464280,14.145603,164.867794,5.601238,37.173641,41.744829,146.543705,169.300752,144.932981,167.730822,105.790641,166.198708,-0.071337,-1.788365,32.025740,-235.904828,152.766675,5.316431,32.456722,12.248136,28.312855,1464.542174,0.008154,-111954.853775,0.010786,-3.098105,5.515365,2.722369,0.080417,0.056520,105.591250,86.229576,32.000000,32.000000,32.000000,32.000000,221.196877,32.000000,69.626509,74.368873,95.822618,49.501872,24.912335,20.873418,50.126582,49.367089,17.379747,29.505685,28.805795,1662.597656,32.649125,0.013546,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.040330,40.940579,168.670403,147.867635,100.698031,100.061394,54.752496,14.139324,164.947483,5.624652,40.065529,40.976880,146.445009,169.395732,144.991503,167.783541,105.770019,166.349630,-0.071277,-1.776664,32.025740,-235.912251,152.710306,5.339183,32.361522,12.264688,52.961887,2725.144429,0.025847,-114200.199300,0.010756,-4.424953,6.112673,2.742587,0.076676,0.056847,105.453496,86.251647,32.000000,32.000000,32.000000,32.000000,271.665177,32.000000,69.642353,74.408570,95.837602,49.501872,25.047592,20.873418,50.126582,49.367089,17.379747,29.125829,28.805795,1666.259766,32.471724,0.013444,75.415610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.681985,42.229989,168.668240,148.022138,100.591915,99.924282,54.360637,14.149028,164.790154,5.649939,42.574002,40.778989,146.243562,169.231709,144.980339,167.658788,105.733994,166.375658,-0.071245,-1.766704,32.025740,-235.901567,152.455693,5.363186,32.353697,12.274010,15.050026,779.978636,0.015531,-123035.835732,0.010636,-8.889024,6.366848,2.763914,0.076167,0.056303,105.442552,86.242091,32.000000,32.000000,32.000000,32.000000,207.356725,32.000000,69.658867,74.426230,95.839426,49.501872,25.181271,20.873418,50.126582,49.367089,17.379747,28.989100,28.805795,1680.908203,32.454018,0.013468,75.404078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.543599,43.714812,168.549415,148.661988,100.534833,99.734460,54.491843,14.146745,164.733283,5.683672,44.480471,40.754939,145.999691,169.176751,144.647379,167.641511,105.740785,166.247190,-0.071222,-1.757367,32.025740,-235.907607,152.585078,5.395181,32.381445,12.280933,22.926317,1185.312310,0.008283,-124675.433090,0.010553,-9.867351,6.450246,2.763262,0.077473,0.056639,105.464485,86.178595,32.000000,32.000000,32.000000,32.000000,165.301680,32.000000,69.649605,74.468203,95.833809,49.501872,25.357924,20.873418,50.126582,49.367089,17.379747,28.984745,28.805795,1666.259766,32.486256,0.013510,75.402364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.930966,44.470690,168.546873,149.082538,100.588365,99.535766,54.495920,14.147743,164.628211,5.716463,44.802946,40.543145,146.010973,169.188874,144.486678,167.669238,105.758641,166.267941,-0.071271,-1.750942,32.025740,-235.906608,152.449513,5.426999,32.321152,12.266960,50.991029,2636.087245,0.028991,-122055.431042,0.010635,-9.144248,6.497092,2.734481,0.078375,0.055567,105.523383,86.231055,32.000000,32.000000,32.000000,32.000000,116.360744,32.000000,69.673088,74.504762,95.870796,49.501872,25.533595,20.873418,50.126582,49.367089,17.379747,29.001222,28.805795,1662.597656,32.422230,0.013444,75.414340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.606939,44.997387,168.515334,149.197671,100.761455,99.320730,54.354606,14.142463,164.505582,5.751648,45.234678,40.319061,146.058421,169.035713,144.351873,167.467732,105.764382,166.113132,-0.071261,-1.746253,32.025740,-235.908621,152.286133,5.460663,32.264194,12.211066,18.039100,934.993342,0.019045,-118932.895186,0.010613,-7.537672,6.436875,2.738699,0.076084,0.056002,105.536696,86.248733,32.000000,32.000000,32.000000,32.000000,113.272932,32.000000,69.667848,74.571366,95.856467,49.501872,25.708064,20.873418,50.126582,49.367089,17.379747,28.972372,28.805795,1677.246094,32.401711,0.013441,75.409149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.642216,45.596987,168.281963,149.345222,101.052886,99.095897,54.406832,14.144176,164.315583,5.786194,46.677312,40.062498,146.045065,168.751151,144.224932,167.391704,105.714334,165.992414,-0.071589,-1.742708,32.025740,-235.908052,152.084549,5.493621,32.198419,12.226482,9.880798,511.644838,0.008602,-117147.633381,0.010603,-6.240266,6.427651,2.766194,0.077558,0.056941,105.633221,86.260261,32.000000,32.000000,32.000000,32.000000,104.042069,32.000000,69.646673,74.596124,95.852566,49.501872,25.879518,20.873418,50.126582,49.367089,17.379747,28.930759,28.805795,1673.583984,32.327354,0.013529,75.406140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.592677,46.201319,168.140458,149.598696,101.343397,98.875684,54.435530,14.150455,164.066082,5.820266,47.084143,40.019559,146.046877,168.607750,144.157155,167.213165,105.723894,165.824352,-0.071633,-1.740338,32.025740,-235.900956,151.821127,5.526427,32.113279,12.211390,55.148010,2854.153857,0.024121,-116018.037576,0.010616,-6.310849,6.357492,2.735330,0.075534,0.055888,105.596577,86.265556,32.000000,32.000000,32.000000,32.000000,126.810134,32.000000,69.636606,74.635639,95.843709,49.501872,26.046033,20.873418,50.126582,49.367089,17.379747,28.897922,28.805795,1658.935547,32.233001,0.013429,75.402066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.034687,46.694068,167.709233,149.815288,101.266037,98.636614,54.430989,14.144747,163.640176,5.855485,48.439071,39.831758,146.129148,168.186045,144.118023,166.747206,105.722991,165.469472,-0.071531,-1.738000,32.025740,-235.902581,151.221194,5.560410,32.041825,12.188492,30.644912,1586.142277,0.043874,-114508.979936,0.010591,-5.742282,6.357276,2.729979,0.077336,0.055913,105.737471,86.345649,32.000000,32.000000,32.000000,32.000000,113.046637,32.000000,69.662620,74.692036,95.907630,49.501872,26.205531,20.873418,50.126582,49.367089,17.379747,28.903056,28.805795,1677.246094,32.153126,0.013410,75.402168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.556256,47.297960,167.452159,150.064589,101.095307,98.351660,54.596398,14.144033,163.260288,5.890260,48.939236,39.762496,146.148804,167.994755,144.081897,166.537717,105.716973,165.164478,-0.071636,-1.738134,32.025740,-235.906888,150.774568,5.593572,31.998480,12.154486,16.725715,863.079303,0.007844,-113100.618498,0.010572,-5.094367,6.277695,2.729877,0.075777,0.056045,105.733843,86.354560,32.000000,32.000000,32.000000,32.000000,235.993068,32.000000,69.654953,74.696382,95.920471,49.501872,26.357850,20.873418,50.126582,49.367089,17.379747,28.876935,28.805795,1677.246094,32.078697,0.013420,75.413999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.000402,47.800974,167.201350,150.343528,101.097793,98.065048,54.509194,14.141322,163.175531,5.925260,48.910986,39.776353,146.237880,167.839255,144.044622,166.306998,105.667662,165.020237,-0.071458,-1.739868,32.025740,-235.909763,150.749177,5.627463,31.988599,12.132832,56.445388,2917.351042,0.014107,-111776.380839,0.010555,-4.108863,6.130564,2.747769,0.075753,0.056775,105.775729,86.374984,32.000000,32.000000,32.000000,32.000000,178.112999,32.000000,69.640230,74.690411,95.972484,49.501872,26.504699,20.873418,50.126582,49.367089,17.379747,28.846850,28.805795,1662.597656,32.109096,0.013445,75.414485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.061692,48.024304,167.016157,150.543935,101.201903,97.786820,54.324335,14.145317,162.865073,5.959877,48.857410,39.517037,146.312134,167.534075,144.059800,166.143778,105.725906,164.785738,-0.071654,-1.739861,32.025740,-235.906911,150.421634,5.661000,31.868084,12.075964,20.628740,1069.814005,0.025606,-110384.779220,0.010502,-3.965667,6.009167,2.720311,0.076266,0.056067,105.739192,86.387710,32.000000,32.000000,32.000000,32.000000,309.166616,32.000000,69.640930,74.677903,96.022919,49.501872,26.645182,20.873418,50.126582,49.367089,17.379747,28.799751,28.805795,1673.583984,32.085729,0.013351,75.411220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.581624,48.058685,166.748631,150.562942,101.007578,97.504420,54.598144,14.147886,162.590942,5.996941,49.365079,39.283747,146.354987,167.243008,144.051525,165.840273,105.726408,164.523856,-0.071830,-1.739862,32.025740,-235.903362,150.117954,5.697183,31.765382,12.092516,16.433438,847.970091,0.007593,-108901.595014,0.010497,-2.971568,5.998158,2.740988,0.076297,0.056251,105.740093,86.390666,32.000000,32.000000,32.000000,32.000000,145.904042,32.000000,69.654365,74.635548,96.052416,49.501872,26.780327,20.873418,50.126582,49.367089,17.379747,28.740557,28.805795,1677.246094,31.932416,0.013349,75.405757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.011503,48.394798,166.346663,150.634219,100.594213,97.114732,54.586620,14.150455,162.142260,6.045091,50.882613,39.140284,146.373733,166.841685,144.109331,165.375746,105.749230,164.335433,-0.071743,-1.741015,32.025740,-235.901610,149.627457,5.743940,31.681884,12.068914,17.243478,889.956267,0.020684,-108291.954563,0.010506,-2.802553,5.841766,2.735204,0.076224,0.056766,105.712338,86.376139,32.000000,32.000000,32.000000,32.000000,141.627916,32.000000,69.642807,74.528722,96.085959,49.501872,26.940558,20.873418,50.126582,49.367089,17.379747,28.687763,28.805795,1669.921875,31.800145,0.013298,75.403183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.051981,48.963923,165.877482,150.917656,100.317511,96.790622,54.513013,14.148885,161.732751,6.082506,51.539766,38.885312,146.387744,166.446530,144.067165,164.932341,105.694676,163.789129,-0.071838,-1.744491,32.025740,-235.903180,149.225985,5.780002,31.592922,12.009341,53.947449,2788.051053,0.025689,-108016.100475,0.010424,-3.227275,5.731530,2.707766,0.076565,0.055758,105.692025,86.360669,32.000000,32.000000,32.000000,32.000000,161.377843,32.000000,69.624434,74.484451,96.107297,49.501872,27.055582,20.873418,50.126582,49.367089,17.379747,28.668686,28.805795,1658.935547,31.741600,0.013220,75.413854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.092763,49.566940,165.527606,151.282456,100.075331,96.479478,54.420175,14.144176,161.435162,6.118394,52.331636,39.001131,146.533490,166.132481,144.056919,164.559464,105.724250,163.417945,-0.071722,-1.746786,32.025740,-235.904132,148.872116,5.814595,31.524009,12.012821,11.398639,590.096517,0.024444,-106884.953476,0.010390,-2.387584,5.629674,2.726480,0.076011,0.056549,105.849047,86.386832,32.000000,32.000000,32.000000,32.000000,221.473621,32.000000,69.631992,74.446150,96.184699,49.501872,27.160590,20.873418,50.126582,49.367089,17.379747,28.654956,28.805795,1680.908203,31.686626,0.013255,75.411519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.059158,50.390407,165.111965,151.841857,99.767076,96.112845,54.412345,14.143890,161.091658,6.160422,52.242015,39.044704,146.624977,165.696078,144.094759,164.122559,105.766500,163.149944,-0.071757,-1.752989,32.025740,-235.909481,148.615671,5.855039,31.481151,12.012334,20.398404,1056.157602,0.007757,-105363.385297,0.010378,-1.854332,5.454695,2.716988,0.076832,0.056296,105.981689,86.394202,32.000000,32.000000,32.000000,32.000000,174.388180,32.000000,69.635707,74.437461,96.228619,49.501872,27.281360,20.873418,50.126582,49.367089,17.379747,28.628051,28.805795,1680.908203,31.640269,0.013183,75.405629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.037001,50.514501,164.851466,151.889105,99.373670,95.811755,54.501114,14.149028,160.786918,6.194050,52.482936,38.825515,146.789926,165.385823,144.152379,163.917291,105.732399,163.004247,-0.071754,-1.757966,32.025740,-235.905651,148.294491,5.887577,31.386870,12.004690,36.859065,1905.324385,0.036483,-103953.856348,0.010372,-1.287436,5.268838,2.709447,0.076180,0.057064,105.979045,86.338577,32.000000,32.000000,32.000000,32.000000,248.137316,32.000000,69.633912,74.382839,96.279080,49.501872,27.372422,20.873418,50.126582,49.367089,17.379747,28.596880,28.805795,1662.597656,31.552660,0.013124,75.409294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.996560,50.743710,164.543335,151.964312,98.960077,95.418375,54.484653,14.147315,160.489710,6.234551,52.849053,38.776208,146.848248,165.093583,144.236502,163.589133,105.788189,162.621531,-0.072268,-1.764156,32.025740,-235.903606,148.000072,5.926541,31.363539,11.930945,54.377357,2811.731838,0.020265,-102082.460654,0.010348,-0.434205,5.113584,2.704131,0.075929,0.055993,105.972321,86.362641,32.000000,32.000000,32.000000,32.000000,180.437774,32.000000,69.623119,74.385316,96.327828,49.501872,27.476843,20.873418,50.126582,49.367089,17.379747,28.544266,28.805795,1662.597656,31.511659,0.013065,75.404828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.014100,50.973753,164.319241,152.126750,98.847976,95.193142,54.590854,14.151454,160.495647,6.260857,51.901716,38.964226,146.963876,164.892422,144.354402,163.409432,105.807049,162.452308,-0.072352,-1.770307,32.025740,-235.902081,148.085790,5.951366,31.362908,11.956026,27.047097,1395.824315,0.011152,-101464.172370,0.010300,-0.290480,5.086194,2.700845,0.076082,0.056130,106.045329,86.382737,32.000000,32.000000,32.000000,32.000000,287.261071,32.000000,69.648177,74.371844,96.376273,49.501872,27.550965,20.873418,50.126582,49.367089,17.379747,28.512421,28.805795,1669.921875,31.517681,0.013027,75.404470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.989958,50.751139,163.983864,152.147440,98.974229,95.081474,54.655150,14.144033,159.996606,6.283226,51.694432,38.713474,147.022187,164.559140,144.388045,163.174167,105.846823,162.043805,-0.072601,-1.787452,32.025740,-235.909338,147.713383,5.973042,31.266968,11.935940,13.327759,686.998868,0.007513,-100720.066990,0.010265,-0.025427,4.868679,2.697584,0.076095,0.056330,106.044491,86.375774,32.000000,32.000000,32.000000,32.000000,168.645778,32.000000,69.644856,74.354506,96.400781,49.501872,27.640237,20.873418,50.126582,49.367089,17.379747,28.454607,28.805795,1680.908203,31.438563,0.012964,75.405296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.040084,50.603652,163.681809,151.974936,98.954465,94.918702,54.435246,14.147315,159.638201,6.293658,52.125125,38.543110,147.104721,164.214641,144.510975,162.805532,105.939441,161.937552,-0.072588,-1.810253,32.025740,-235.906546,147.149688,5.983126,31.188554,11.939438,15.124017,782.738973,0.546567,366935.521012,0.627850,0.189068,4.778218,2.693136,0.075880,0.055852,106.237026,86.413483,32.000000,32.000000,32.000000,32.000000,370.812612,32.000000,69.660038,74.377034,96.445306,49.501872,27.704295,20.873418,50.126582,49.367089,17.379747,28.396694,28.805795,1673.583984,31.397274,0.469040,75.403779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.952995,50.709314,163.378356,151.983883,98.796038,94.729836,54.498507,14.143462,159.295869,6.304708,52.369143,38.402485,147.107754,163.816220,144.542304,162.494791,105.979902,161.526577,-0.072667,-1.835943,32.025740,-235.902232,146.878581,5.994085,31.096851,11.850313,12.033327,622.058312,0.030379,-100467.497196,0.010197,-0.012143,4.565373,2.688703,0.075726,0.055851,106.415193,86.414148,32.000000,32.000000,32.000000,32.000000,147.583301,32.000000,69.670399,74.371650,96.457634,49.501872,27.774504,20.873418,50.126582,49.367089,17.379747,28.343816,28.805795,1669.921875,31.267329,0.012879,75.410078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.595127,50.912389,163.087003,152.116405,98.591702,94.585874,54.452980,14.152167,159.113026,6.312495,53.000040,38.310154,147.181577,163.591162,144.575837,162.164012,105.976087,161.227247,-0.072630,-1.851402,32.025740,-235.902838,146.627538,6.002062,31.051703,11.849267,53.581965,2772.215436,0.026630,-100752.482402,0.010218,-0.204060,4.427684,2.681546,0.075886,0.055753,106.339342,86.399257,32.000000,32.000000,32.000000,32.000000,254.936890,32.000000,69.673607,74.397132,96.500862,49.501872,27.822230,20.873418,50.126582,49.367089,17.379747,28.310519,28.805795,1658.935547,31.226598,0.012828,75.387738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
61.057015,51.379651,162.669522,152.439058,98.627345,94.359854,54.316545,14.146174,158.688305,6.319292,52.897762,38.474557,147.240538,163.073801,144.597907,161.822934,106.013046,160.755364,-0.072627,-1.866925,32.025740,-235.901644,146.351353,6.009633,31.008250,11.850872,49.313460,2557.780848,0.033333,-100420.345083,0.010188,-0.021187,4.212689,2.680399,0.076830,0.057574,106.313408,86.409777,32.000000,32.000000,32.000000,32.000000,278.160353,32.000000,69.699235,74.458529,96.557135,49.501872,27.859885,20.873418,50.126582,49.367089,17.379747,28.298832,28.792074,1669.921875,31.200832,0.012828,75.400216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.979176,51.308651,162.424648,152.474567,98.450659,94.099896,54.386838,14.148742,158.529071,6.321739,52.364956,38.334506,147.346472,162.903624,144.636526,161.500361,106.091779,160.596488,-0.072850,-1.885331,32.025740,-235.902342,145.919919,6.012371,30.970296,11.867911,22.113676,1145.505347,0.007409,-100006.003468,0.010184,-0.385453,4.089171,2.647726,0.076531,0.055812,106.045017,86.399922,32.000000,32.000000,32.000000,32.000000,206.911733,32.000000,69.632005,74.453593,96.583206,49.501872,27.891177,20.873418,50.126582,49.367089,17.379747,28.298832,28.754417,1669.921875,31.151447,0.012714,75.392699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.966522,51.242881,162.229584,152.393762,98.382487,93.816168,54.395468,14.147030,158.329599,6.322936,51.070289,38.434154,147.415047,162.735546,144.740480,161.337300,106.191554,160.374890,-0.072764,-1.903629,32.025740,-235.902911,146.043839,6.013754,30.970242,11.878224,10.352789,536.197308,0.294277,363810.081018,0.625773,0.556936,3.851118,2.664223,0.076154,0.056640,106.107794,86.431543,32.000000,32.000000,32.000000,32.000000,463.001807,32.000000,69.644043,74.516744,96.647455,49.501872,27.922349,20.873418,40.000000,49.367089,17.379747,28.298832,28.693786,1680.908203,31.149752,0.465110,75.414527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.937170,50.885422,162.141366,152.350704,98.292355,93.608704,54.611757,14.144604,158.359044,6.323629,50.908625,37.660150,147.442035,162.724777,144.800036,161.432661,106.199347,160.435965,-0.072740,-1.913639,32.025740,-235.911055,145.846112,6.014970,30.852683,11.757889,15.868661,818.623352,0.654281,362621.304830,0.624018,0.554930,3.704581,2.663608,0.077810,0.057768,106.194810,86.448469,32.000000,32.000000,32.000000,32.000000,198.778421,32.000000,69.655187,74.526998,96.649298,49.501872,27.944868,20.873418,40.000000,39.240506,17.379747,28.262517,28.671262,1669.921875,31.078370,0.464459,75.408143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.885214,50.590169,163.416912,152.088726,97.632541,93.142285,54.423142,14.146745,159.391003,6.334535,51.371695,35.189016,147.525914,164.311730,144.978938,163.241907,106.318128,162.218245,-0.072787,-1.922791,32.025740,-235.907444,145.817905,6.026626,30.742878,11.766382,20.924457,1083.179847,1.391686,361266.670071,0.622060,0.500381,3.510148,2.660962,0.076692,0.056260,106.319587,86.430750,32.000000,32.000000,32.000000,32.000000,349.411608,32.000000,69.651117,74.565875,96.670007,49.501872,27.984180,20.873418,40.000000,39.240506,17.379747,28.180318,28.671262,1680.908203,30.877637,0.462534,75.400089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.929798,50.179646,164.331794,152.541393,96.961201,92.531771,54.388330,14.143748,160.254388,6.355355,37.715228,35.245309,147.770232,165.382015,145.335147,164.240739,106.449795,163.053979,-0.072648,-1.924710,32.025740,-235.904396,146.658276,6.047267,31.045951,11.899392,12.752241,660.557747,0.904885,360020.046109,0.617888,0.168961,3.528453,2.660796,0.076419,0.056180,106.234763,86.439256,32.000000,32.000000,32.000000,32.000000,305.647324,32.000000,69.655883,74.608581,96.678817,49.501872,28.047297,20.873418,40.000000,39.240506,17.379747,28.133901,28.671262,1673.583984,31.270087,0.462036,75.407351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.893177,48.142024,166.456015,152.859594,95.692850,91.821865,54.463539,14.148314,162.239653,6.384364,27.643247,36.027627,147.955451,167.522349,145.505251,166.351313,106.415387,165.232749,-0.072504,-1.919916,32.025740,-235.903097,148.370462,6.075727,31.377332,11.964283,13.721979,709.807967,0.018866,-99544.065569,0.010029,-0.080179,4.168013,2.684016,0.076895,0.056715,106.216262,86.437026,32.000000,32.000000,32.000000,32.000000,362.675705,32.000000,69.618280,74.600912,96.664140,49.501872,28.173147,20.873418,40.000000,39.240506,17.379747,27.899699,28.671262,1666.259766,31.622654,0.012784,75.401938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.939556,43.652696,167.193037,152.309603,94.823697,91.325509,54.668793,14.146745,162.651253,6.412207,29.692354,34.943248,148.257559,168.091364,145.986890,166.906478,106.447720,165.783749,-0.072777,-1.910430,32.025740,-235.902706,148.457977,6.102958,31.258656,11.949679,34.009541,1752.634173,0.030996,-99868.654972,0.009963,-0.530274,4.389791,2.697068,0.075773,0.055647,106.368016,86.455450,32.000000,32.000000,32.000000,32.000000,382.323929,32.000000,69.613955,74.645310,96.670683,49.501872,28.308518,20.873418,40.000000,39.240506,17.379747,27.524056,28.671262,1666.259766,31.425383,0.012641,75.476229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.904079,40.155472,167.488872,151.520076,94.037634,90.688883,54.526145,14.148029,162.915181,6.449792,29.343879,34.738237,148.083211,168.479200,146.154428,167.211228,106.507590,166.082622,-0.072674,-1.894299,32.025740,-235.904853,148.777748,6.140072,31.345797,11.975156,55.613779,2873.476215,0.029089,-102666.534274,0.009842,-2.535395,5.339290,2.733574,0.079458,0.055824,106.333580,86.391328,32.000000,32.000000,32.000000,32.000000,155.297025,32.000000,69.594024,74.674193,96.664840,49.501872,28.494099,20.873418,40.000000,39.240506,17.379747,27.218388,28.671262,1662.597656,31.461462,0.012623,75.399253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.937910,39.277085,167.860081,151.859191,93.022707,90.056110,54.568090,14.148172,163.314929,6.486781,24.916014,34.931518,148.057506,168.795880,146.169113,167.633485,106.598568,166.344439,-0.072848,-1.880875,32.025740,-235.901933,149.215319,6.175792,31.403206,11.941547,53.993513,2787.615210,0.011672,-110171.010592,0.009686,-7.065884,5.536943,2.743588,0.078286,0.057242,106.251059,86.414401,32.000000,32.000000,32.000000,32.000000,160.050132,32.000000,69.606262,74.687183,96.702933,49.501872,28.685318,20.873418,40.000000,39.240506,17.379747,27.041026,28.671262,1666.259766,31.537586,0.012632,75.452891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.927220,38.020427,168.241267,151.737577,92.262282,89.565183,54.446731,14.150883,163.569824,6.515850,25.472814,34.329799,148.073931,169.045114,146.044374,167.868767,106.753786,166.735011,-0.072900,-1.871561,32.025740,-235.898731,149.234836,6.204116,31.276813,11.891837,53.480354,2767.275886,0.007072,-115656.894466,0.009593,-10.531624,5.601582,2.750044,0.077525,0.056564,106.231240,86.331033,32.000000,32.000000,32.000000,32.000000,456.941724,32.000000,69.603417,74.681053,96.702614,49.501872,28.849656,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,1673.583984,31.519844,0.012502,75.409584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.892558,37.421573,168.035712,151.598633,91.683772,88.947042,54.428960,14.149171,163.229633,6.552196,30.020163,33.887393,147.984522,168.844646,145.949015,167.628780,106.756778,166.591279,-0.072892,-1.860447,32.025740,-235.900607,149.019059,6.239067,31.164519,11.863475,53.858655,2787.760491,0.007246,-116542.705647,0.009506,-11.440033,5.619539,2.754608,0.076984,0.057268,106.147852,86.284021,32.000000,32.000000,32.000000,32.000000,658.591560,32.000000,69.601406,74.630359,96.689146,49.501872,29.058573,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,1666.259766,31.304327,0.012405,75.404828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.881079,37.421573,167.921577,151.598633,91.452852,88.581916,54.459694,14.149741,163.247528,6.573036,31.156970,33.866523,147.951298,168.612762,145.919906,167.556825,106.795047,166.554304,-0.073084,-1.853474,32.025740,-235.904937,149.056830,6.259293,31.168486,11.932279,20.840217,1078.095015,0.007290,-118347.137304,0.009458,-12.687207,5.626587,2.761348,0.075659,0.056459,106.039250,86.240138,32.000000,32.000000,32.000000,32.000000,191.731576,32.000000,69.618318,74.612093,96.681588,49.501872,29.180154,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,1669.921875,31.320086,0.012369,75.395136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
60.787703,37.708225,167.793362,152.414173,91.175247,88.097060,54.336619,14.149313,163.072058,6.599569,29.524007,33.752713,148.039461,168.485392,145.691453,167.370113,106.826758,166.327461,-0.073217,-1.846455,32.025740,-235.906835,148.933217,6.285200,31.077721,11.891459,51.085749,2648.726683,0.007171,-118560.638204,0.009388,-13.255295,5.563912,2.759544,0.079427,0.056795,106.081346,86.196463,32.000000,32.000000,32.000000,32.000000,372.882616,32.000000,69.621873,74.528958,96.654121,49.501872,29.335153,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,1658.935547,31.299314,0.012338,75.394557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
