OSU 80 Ton Compressor Load Stand
83.072034,70.803925,82.286614,76.483746,-0.022657,0.019492,0.000000,14.161300,83.060342,-0.000031,67.664593,82.125285,68.943641,80.832445,71.134927,82.126921,67.425316,82.012062,-0.068775,0.037635,32.025740,-235.887660,82.252913,-0.991757,0.138123,0.010594,0.000000,44.712068,-Inf,NaN,Inf,2.678638,-0.014519,0.990687,0.073510,0.053710,85.899081,87.309259,32.000000,32.000000,32.000000,32.000000,69.401046,32.000000,67.996017,65.397852,67.858691,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500198,0.000001,15.000111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.094638,70.804201,82.324788,76.481261,-0.022996,0.019463,0.000000,14.164725,82.991691,-0.000120,67.661701,82.092487,68.924073,80.786958,71.139027,82.111604,67.381205,82.046666,-0.068853,0.037631,32.025740,-235.881132,82.359781,-0.991761,0.142035,0.016508,0.000000,40.934765,-Inf,NaN,Inf,2.707759,-0.045580,0.990739,0.073453,0.053482,85.807024,87.304786,32.000000,32.000000,32.000000,32.000000,69.369295,32.000000,67.980167,65.369853,67.837475,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500469,0.000001,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.055025,70.804201,82.317995,76.481261,-0.024669,0.019453,0.000000,14.165439,83.082459,-0.000308,67.679490,82.147942,68.941824,80.817280,71.152180,82.045333,67.425339,82.062887,-0.068885,0.037627,32.025740,-235.877641,82.229151,-0.991773,0.140683,0.012938,0.000000,47.908247,-Inf,NaN,Inf,2.696593,-0.064847,0.990545,0.073203,0.052967,85.837597,87.313754,32.000000,32.000000,32.000000,32.000000,69.388723,32.000000,67.982551,65.380590,67.854970,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500451,0.000001,15.000026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.073974,70.803925,82.290047,76.480709,-0.024979,0.019457,0.000000,14.166438,83.072998,-0.000146,67.665833,82.193123,68.948997,80.836928,71.140271,82.062793,67.423652,82.010017,-0.068898,0.037628,32.025740,-235.879583,82.328209,-0.991755,0.140881,0.013046,0.000000,48.053528,-Inf,NaN,Inf,2.681020,0.003760,0.990735,0.074043,0.054021,85.870976,87.338944,32.000000,32.000000,32.000000,32.000000,69.378171,32.000000,67.988901,65.382788,67.872003,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500433,0.000001,15.000153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.013236,70.804478,82.311459,76.477948,-0.023384,0.019482,0.000000,14.162870,83.041972,-0.000085,67.670275,82.098104,68.938789,80.823873,71.153297,82.074219,67.441441,82.100476,-0.068788,0.037833,32.025740,-235.885274,82.324641,-0.991752,0.144253,0.016454,0.000000,48.489371,-Inf,NaN,Inf,2.708796,-0.028891,0.991126,0.072736,0.052977,85.901015,87.357547,32.000000,32.000000,32.000000,32.000000,69.377466,32.000000,67.973689,65.364190,67.870651,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499766,0.000001,15.000111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.102428,70.803373,82.315268,76.477396,-0.022553,0.019468,0.000000,14.164155,82.971671,-0.000272,67.651046,82.181094,68.930349,80.897789,71.133683,82.151288,67.418331,82.063235,-0.068848,0.037826,32.025740,-235.878926,82.324783,-0.991741,0.138988,0.012829,0.000000,42.387574,-Inf,NaN,Inf,2.695232,-0.064632,0.990563,0.073638,0.053584,85.940712,87.299993,32.000000,32.000000,32.000000,32.000000,69.336609,32.000000,67.969813,65.345698,67.851292,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500883,0.000001,14.999778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.059460,70.802821,82.288811,76.476016,-0.022891,0.019447,0.000000,14.163726,82.906358,-0.000131,67.637979,82.257011,68.930747,80.711691,71.134910,82.128532,67.419320,82.105576,-0.069016,0.037840,32.025740,-235.881314,82.224665,-0.991736,0.140449,0.013118,0.000000,46.310157,-Inf,NaN,Inf,2.738385,-0.018397,0.991546,0.072690,0.053266,86.013359,87.305839,32.000000,32.000000,32.000000,32.000000,69.346612,32.000000,67.993505,65.346099,67.852281,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500559,0.000001,15.000043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.046777,70.802821,82.305616,76.476016,-0.024575,0.019450,0.000000,14.163584,83.028630,0.000079,67.655901,82.181660,68.930592,80.818861,71.109057,82.049997,67.403246,82.113596,-0.069053,0.037853,32.025740,-235.883417,82.407423,-0.991733,0.138718,0.012667,0.000000,48.925213,-Inf,NaN,Inf,2.674731,-0.021637,0.990528,0.073931,0.053283,86.066046,87.312498,32.000000,32.000000,32.000000,32.000000,69.345018,32.000000,67.989190,65.351367,67.843701,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500180,0.000001,15.000247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.087874,70.802821,82.327089,76.473255,-0.024350,0.019437,0.000000,14.161158,83.008717,-0.000202,67.657657,82.124818,68.931988,80.883832,71.134490,82.145032,67.420412,82.048648,-0.069029,0.037867,32.025740,-235.881269,82.257012,-0.991736,0.138592,0.014614,0.000000,47.181843,-Inf,NaN,Inf,2.704305,0.007334,0.990722,0.073210,0.053891,86.083659,87.246720,32.000000,32.000000,32.000000,32.000000,69.356793,32.000000,67.964383,65.366538,67.840476,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499946,0.000001,15.000119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.022806,70.803649,82.313604,76.469666,-0.022825,0.019420,0.000000,14.170719,82.995397,-0.000278,67.686957,82.245811,68.951473,80.834175,71.142741,82.139925,67.421623,82.107182,-0.069210,0.037856,32.025740,-235.875792,82.340158,-0.991733,0.137564,0.008809,0.000000,46.746000,-Inf,NaN,Inf,2.713201,0.029079,0.991075,0.073770,0.053029,86.106834,87.283691,32.000000,32.000000,32.000000,32.000000,69.375777,32.000000,67.999699,65.368168,67.843351,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500559,0.000001,15.000051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.087472,70.800889,82.294536,76.467733,-0.022507,0.019457,0.000000,14.163584,82.934981,0.000174,67.665929,82.166391,68.940517,80.794486,71.150462,82.048204,67.433319,82.026915,-0.069215,0.037846,32.025740,-235.880967,82.201517,-0.991742,0.141711,0.014921,0.000000,45.874315,-Inf,NaN,Inf,2.684383,-0.034043,0.990844,0.073331,0.053172,86.117872,87.254047,32.000000,32.000000,32.000000,32.000000,69.372625,32.000000,67.989146,65.345481,67.865028,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500325,0.000001,14.999812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.092809,70.800612,82.336409,76.467457,-0.024066,0.019464,0.000000,14.165724,83.051037,0.000053,67.649829,82.175841,68.947712,80.838178,71.143134,82.031276,67.393801,82.052236,-0.069068,0.037848,32.025740,-235.878173,82.346422,-0.991759,0.138898,0.012775,0.000000,41.225326,-Inf,NaN,Inf,2.730843,0.006166,0.991458,0.072806,0.053514,86.114629,87.307741,32.000000,32.000000,32.000000,32.000000,69.357876,32.000000,67.996350,65.339356,67.854227,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500162,0.000001,14.999906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.075500,70.800612,82.305013,76.467457,-0.024870,0.019475,0.000000,14.160587,82.926100,-0.000015,67.637676,82.114501,68.927973,80.841056,71.124266,82.097035,67.419015,82.053791,-0.069215,0.037835,32.025740,-235.887394,82.348300,-0.991740,0.141567,0.014110,0.000000,49.215775,-Inf,NaN,Inf,2.682731,-0.062335,0.990457,0.073974,0.054068,86.127492,87.320994,32.000000,32.000000,32.000000,32.000000,69.339530,32.000000,67.977416,65.349988,67.856136,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500198,0.000001,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.100395,70.801717,82.246425,76.465248,-0.024439,0.019481,0.000000,14.169007,82.948739,0.000435,67.648161,82.206738,68.931296,80.796965,71.122194,82.061450,67.396283,82.045070,-0.069291,0.037847,32.025740,-235.872603,82.289661,-0.991754,0.140034,0.013190,0.000000,48.634652,-Inf,NaN,Inf,2.678713,-0.004892,0.990897,0.072793,0.052975,86.104434,87.364656,32.000000,32.000000,32.000000,32.000000,69.344959,32.000000,67.992806,65.362922,67.850884,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500577,0.000001,14.999991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.021129,70.800889,82.233281,76.462763,-0.022724,0.019474,0.000000,14.162157,83.017887,0.000330,67.650854,82.205736,68.943082,80.779318,71.130224,82.104146,67.391089,81.981249,-0.069441,0.037860,32.025740,-235.884354,82.341549,-0.991744,0.139872,0.010738,0.000000,44.276225,-Inf,NaN,Inf,2.690848,-0.029006,0.990725,0.073040,0.053340,86.132335,87.334776,32.000000,32.000000,32.000000,32.000000,69.346271,32.000000,67.971333,65.354733,67.826555,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500433,0.000001,14.999966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.062562,70.799232,82.271989,76.459726,-0.022552,0.019476,0.000000,14.170148,83.006920,0.000022,67.622151,82.142742,68.916015,80.825261,71.106117,82.095187,67.390064,82.139912,-0.069407,0.037851,32.025740,-235.877343,82.298308,-0.991727,0.140034,0.012307,0.000000,47.762966,-Inf,NaN,Inf,2.674500,-0.012447,0.989724,0.073572,0.053425,86.153320,87.329707,32.000000,32.000000,32.000000,32.000000,69.330209,32.000000,67.951301,65.329632,67.833850,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500018,0.000001,14.999838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.149934,70.800889,82.206937,76.456137,-0.024229,0.019462,0.000000,14.162728,82.926606,0.000157,67.667301,82.191850,68.947956,80.883766,71.159127,82.015078,67.414311,82.110291,-0.069606,0.037856,32.025740,-235.882150,82.220893,-0.991733,0.138267,0.012379,0.000000,50.813865,-Inf,NaN,Inf,2.729259,-0.052440,0.990510,0.073268,0.054112,86.182746,87.354621,32.000000,32.000000,32.000000,32.000000,69.404280,32.000000,67.990355,65.367556,67.862666,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500379,0.000001,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.006509,70.800889,82.248905,76.456137,-0.024958,0.019473,0.000000,14.164012,82.973490,0.000348,67.646331,82.165845,68.921875,80.791479,71.126057,82.105838,67.412751,82.020160,-0.069682,0.037881,32.025740,-235.882825,82.215161,-0.991728,0.137383,0.011585,0.000000,49.506337,-Inf,NaN,Inf,2.698542,0.060875,0.990482,0.072962,0.053122,86.189770,87.307552,32.000000,32.000000,32.000000,32.000000,69.356541,32.000000,67.966735,65.373069,67.831569,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499856,0.000001,14.999991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.083228,70.799232,82.279655,76.455861,-0.024534,0.019500,0.000000,14.164012,82.971202,0.000011,67.655127,82.135794,68.934026,80.740931,71.136939,82.070145,67.388733,82.151732,-0.069554,0.037888,32.025740,-235.878088,82.340956,-0.991732,0.140935,0.013190,0.000000,50.378022,-Inf,NaN,Inf,2.638952,0.015676,0.988659,0.073424,0.053478,86.190701,87.320681,32.000000,32.000000,32.000000,32.000000,69.380871,32.000000,67.980566,65.358572,67.857065,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500307,0.000001,14.999949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.020464,70.799508,82.258047,76.451720,-0.022880,0.019473,0.000000,14.168008,82.979937,-0.000027,67.649298,82.121434,68.925924,80.733967,71.117248,82.136073,67.387857,82.088146,-0.069635,0.037885,32.025740,-235.877359,82.325536,-0.991729,0.142883,0.015877,0.000000,43.549821,-Inf,NaN,Inf,2.739516,-0.046549,0.990873,0.073273,0.053523,86.145867,87.312912,32.000000,32.000000,32.000000,32.000000,69.364306,32.000000,67.972453,65.368791,67.830812,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499946,0.000001,14.999668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.086410,70.798956,82.229842,76.450891,-0.022634,0.019460,0.000000,14.163013,82.994064,0.000270,67.656366,82.183201,68.909983,80.798496,71.099269,82.029380,67.391230,82.043158,-0.069635,0.037891,32.025740,-235.881047,82.333921,-0.991762,0.142252,0.016057,0.000000,43.695102,-Inf,NaN,Inf,2.684050,0.070565,0.990328,0.072931,0.053406,86.044921,87.324341,32.000000,32.000000,32.000000,32.000000,69.397132,32.000000,67.986855,65.367801,67.837929,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500126,0.000001,14.999787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.990668,70.798956,82.241442,76.450891,-0.023652,0.019483,0.000000,14.164155,83.011060,0.000046,67.654212,82.194251,68.924129,80.765285,71.131208,82.104351,67.417774,82.056053,-0.069661,0.037886,32.025740,-235.881213,82.363452,-0.991746,0.143965,0.016580,0.000000,50.378022,-Inf,NaN,Inf,2.728345,0.026465,0.990817,0.073745,0.053734,85.953607,87.354752,32.000000,32.000000,32.000000,32.000000,69.412392,32.000000,68.006426,65.397029,67.864879,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500361,0.000001,15.000085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.091740,70.798680,82.275265,76.449511,-0.024939,0.019499,0.000000,14.162442,82.970449,0.000021,67.652515,82.240620,68.917815,80.835059,71.123664,82.126596,67.373202,82.071644,-0.069556,0.037897,32.025740,-235.880965,82.361903,-0.991778,0.138808,0.012938,0.000000,45.583753,-Inf,NaN,Inf,2.681544,-0.008747,0.989691,0.073039,0.053738,85.797968,87.327464,32.000000,32.000000,32.000000,32.000000,69.393292,32.000000,67.972237,65.368575,67.835299,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500180,0.000001,14.999991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.085327,70.796195,82.246700,76.447026,-0.023452,0.019487,0.000000,14.162299,83.004955,0.000346,67.627317,82.214813,68.897194,80.782733,71.086508,82.010413,67.371129,82.002287,-0.069538,0.037916,32.025740,-235.883884,82.303186,-0.991781,0.140485,0.013893,0.000000,43.695102,-Inf,NaN,Inf,2.748698,-0.026165,0.990972,0.073233,0.053707,85.720574,87.279080,32.000000,32.000000,32.000000,32.000000,69.386077,32.000000,67.974882,65.370394,67.808681,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500451,0.000001,14.999983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.996118,70.797300,82.228352,76.445094,-0.022637,0.019456,0.000000,14.164440,83.010855,0.000119,67.655975,82.151978,68.916502,80.789781,71.110749,82.104962,67.409563,82.035933,-0.069373,0.037936,32.025740,-235.881581,82.345953,-0.991796,0.141044,0.013677,0.000000,45.002629,-Inf,NaN,Inf,2.677531,0.029441,0.990174,0.073466,0.054398,85.698720,87.323143,32.000000,32.000000,32.000000,32.000000,69.402494,32.000000,68.001701,65.387700,67.828799,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500252,0.000001,14.999847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.064409,70.797852,82.263238,76.441504,-0.022479,0.019452,0.000000,14.165724,83.072611,0.000038,67.661878,82.157973,68.917222,80.791719,71.127632,82.069902,67.411763,82.003427,-0.069158,0.037922,32.025740,-235.875886,82.387048,-0.991795,0.140845,0.014019,0.000000,41.515888,-Inf,NaN,Inf,2.679543,-0.017581,0.989906,0.073163,0.053414,85.736317,87.323666,32.000000,32.000000,32.000000,32.000000,69.392876,32.000000,67.975387,65.391344,67.833910,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500649,0.000001,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.975274,70.797852,82.283591,76.441504,-0.023602,0.019455,0.000000,14.169292,83.056893,0.000328,67.660543,82.169175,68.923935,80.772712,71.120238,82.036637,67.399598,82.011075,-0.068979,0.037912,32.025740,-235.880159,82.403179,-0.991794,0.140178,0.013713,0.000000,41.080046,-Inf,NaN,Inf,2.743217,-0.032194,0.990749,0.073338,0.053587,85.790810,87.315032,32.000000,32.000000,32.000000,32.000000,69.429506,32.000000,67.985020,65.384318,67.837141,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500307,0.000001,14.999889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.050483,70.797852,82.238921,76.440400,-0.024816,0.019452,0.000000,14.160159,83.026186,0.000494,67.667353,82.142174,68.941930,80.757036,71.148555,82.054721,67.433505,82.024306,-0.068743,0.037909,32.025740,-235.885535,82.318830,-0.991819,0.144650,0.016904,0.000000,44.857349,-Inf,NaN,Inf,2.695866,-0.057408,0.990355,0.072895,0.053351,85.876548,87.348572,32.000000,32.000000,32.000000,32.000000,69.449963,32.000000,67.979746,65.406564,67.861054,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500397,0.000001,14.999915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.990960,70.794263,82.243947,76.435983,-0.024001,0.019425,0.000000,14.167151,83.037101,0.000319,67.646435,82.151766,68.911036,80.775316,71.121459,82.055846,67.376234,81.930416,-0.068780,0.037903,32.025740,-235.880013,82.364001,-0.991822,0.141116,0.014723,0.000000,47.908247,-Inf,NaN,Inf,2.758398,-0.039827,0.991664,0.073860,0.053141,85.889327,87.372309,32.000000,32.000000,32.000000,32.000000,69.412682,32.000000,67.955466,65.367606,67.819193,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500288,0.000001,15.000153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.049798,70.793711,82.269708,76.433498,-0.022817,0.019414,0.000000,14.165867,82.991852,0.000421,67.644524,82.192390,68.922689,80.768469,71.109875,82.162943,67.405521,82.030014,-0.068979,0.037896,32.025740,-235.878683,82.362554,-0.991812,0.141747,0.013821,0.000000,47.472405,-Inf,NaN,Inf,2.705632,-0.064368,0.990228,0.073558,0.054011,85.921250,87.370022,32.000000,32.000000,32.000000,32.000000,69.438922,32.000000,67.970878,65.401007,67.826838,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500379,0.000001,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.086897,70.793158,82.255745,76.432946,-0.023213,0.019427,0.000000,14.163869,83.000641,0.000724,67.643093,82.165052,68.923155,80.731137,71.126920,82.041319,67.395756,82.035199,-0.068720,0.037874,32.025740,-235.878884,82.297250,-0.991798,0.140016,0.013190,0.000000,46.310157,-Inf,NaN,Inf,2.743800,-0.073596,0.990999,0.073129,0.053587,85.940204,87.365767,32.000000,32.000000,32.000000,32.000000,69.442912,32.000000,67.953874,65.380196,67.853685,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500577,0.000001,14.999915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.045303,70.793158,82.240013,76.432946,-0.024867,0.019401,0.000000,14.167151,82.998530,0.000317,67.649527,82.131948,68.928250,80.789548,71.108378,82.091702,67.402236,82.052357,-0.068659,0.037868,32.025740,-235.873315,82.216669,-0.991796,0.142522,0.013262,0.000000,47.908247,-Inf,NaN,Inf,2.701972,-0.032342,0.990607,0.073889,0.053711,85.940436,87.370472,32.000000,32.000000,32.000000,32.000000,69.442667,32.000000,67.941923,65.385731,67.838530,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500451,0.000001,14.999983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.084372,70.790674,82.241131,76.429357,-0.025081,0.019422,0.000000,14.160730,82.959747,0.000278,67.625605,82.125527,68.883447,80.847578,71.086884,82.100600,67.377312,81.984067,-0.068701,0.037842,32.025740,-235.886924,82.368838,-0.991793,0.139745,0.012938,0.000000,50.668584,-Inf,NaN,Inf,2.675404,-0.018907,0.989997,0.073506,0.053366,85.948218,87.383527,32.000000,32.000000,32.000000,32.000000,69.451676,32.000000,67.912866,65.343651,67.813198,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500216,0.000001,14.999932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.974062,70.790674,82.264044,76.428804,-0.023963,0.019441,0.000000,14.157876,83.032892,0.000563,67.631132,82.187810,68.911374,80.824276,71.109362,82.079166,67.384959,82.050916,-0.068748,0.037840,32.025740,-235.889125,82.329436,-0.991766,0.139060,0.013298,0.000000,46.310157,-Inf,NaN,Inf,2.704571,-0.013242,0.990303,0.073296,0.053057,86.020050,87.360096,32.000000,32.000000,32.000000,32.000000,69.456525,32.000000,67.917536,65.387973,67.810442,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500469,0.000001,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.065656,70.792882,82.237882,76.426320,-0.022804,0.019445,0.000000,14.162299,83.035681,0.000159,67.629612,82.182812,68.908333,80.845059,71.095550,82.042030,67.384676,82.059095,-0.068596,0.037819,32.025740,-235.884048,82.275938,-0.991774,0.139655,0.013641,0.000000,51.249708,-Inf,NaN,Inf,2.674691,-0.036668,0.989851,0.074206,0.053492,86.034435,87.348028,32.000000,32.000000,32.000000,32.000000,69.486405,32.000000,67.922395,65.376574,67.819728,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500270,0.000001,14.999812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.081847,70.792882,82.230255,76.426320,-0.022658,0.019411,0.000000,14.157590,82.965924,-0.000034,67.636459,82.211890,68.918696,80.754794,71.112937,82.025098,67.374926,82.035123,-0.068512,0.037785,32.025740,-235.885817,82.404204,-0.991779,0.138195,0.011946,0.000000,46.455438,-Inf,NaN,Inf,2.752069,0.003016,0.991443,0.074107,0.053332,86.118149,87.351513,32.000000,32.000000,32.000000,32.000000,69.459877,32.000000,67.930276,65.398665,67.824126,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500234,0.000001,14.999966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.042833,70.792330,82.270547,76.423007,-0.024881,0.019410,0.000000,14.165296,83.002722,0.000262,67.636437,82.147149,68.902495,80.839876,71.099673,82.132384,67.371575,82.045115,-0.068428,0.037729,32.025740,-235.881214,82.289051,-0.991763,0.138718,0.009963,0.000000,45.293191,-Inf,NaN,Inf,2.690021,0.009087,0.990035,0.073094,0.053395,86.162511,87.289275,32.000000,32.000000,32.000000,32.000000,69.459172,32.000000,67.916549,65.379890,67.808295,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499784,0.000001,15.000017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.085296,70.790122,82.269544,76.421626,-0.025073,0.019434,0.000000,14.168293,83.011766,0.000150,67.654707,82.021008,68.912487,80.833385,71.126223,82.054380,67.387478,82.056273,-0.068284,0.037729,32.025740,-235.876257,82.330717,-0.991777,0.136230,0.009674,0.000000,45.147910,-Inf,NaN,Inf,2.678669,0.001869,0.989750,0.072948,0.053712,86.219603,87.323928,32.000000,32.000000,32.000000,32.000000,69.491084,32.000000,67.924059,65.404528,67.831265,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500288,0.000001,14.999761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.964953,70.790950,82.232874,76.418865,-0.024005,0.019443,0.000000,14.164012,82.945215,-0.000025,67.665649,82.070981,68.913999,80.791316,71.111981,82.106653,67.411815,82.020487,-0.068350,0.037706,32.025740,-235.883479,82.340793,-0.991794,0.136716,0.010467,0.000000,49.506337,-Inf,NaN,Inf,2.705475,0.012292,0.990700,0.074149,0.053264,86.181932,87.343642,32.000000,32.000000,32.000000,32.000000,69.457541,32.000000,67.938884,65.410219,67.828970,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500667,0.000001,14.999906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.042671,70.790398,82.265541,76.418037,-0.022817,0.019421,0.000000,14.165011,83.065523,0.000112,67.636503,82.164732,68.919178,80.756162,71.113418,82.118082,67.388704,81.978390,-0.068303,0.037698,32.025740,-235.879703,82.342119,-0.991794,0.139800,0.013983,0.000000,48.634652,-Inf,NaN,Inf,2.673491,0.004288,0.990182,0.073810,0.053394,86.068919,87.337731,32.000000,32.000000,32.000000,32.000000,69.451818,32.000000,67.904968,65.400818,67.820011,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500072,0.000001,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.085452,70.790674,82.268692,76.415000,-0.023223,0.019402,0.000000,14.165867,83.035653,0.000151,67.654559,82.133425,68.913368,80.832595,71.118398,82.025552,67.401894,82.072457,-0.068371,0.037672,32.025740,-235.878357,82.282443,-0.991810,0.138213,0.009945,0.000000,47.617685,-Inf,NaN,Inf,2.758739,-0.045381,0.991176,0.073788,0.054184,86.017483,87.342488,32.000000,32.000000,32.000000,32.000000,69.455769,32.000000,67.918701,65.397486,67.817388,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500000,0.000001,14.999872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.020648,70.790674,82.243364,76.415000,-0.024825,0.019375,0.000000,14.164012,82.994246,-0.000033,67.630505,82.145053,68.929087,80.832539,71.098850,82.098667,67.405967,81.993715,-0.068381,0.037677,32.025740,-235.882825,82.317625,-0.991793,0.136212,0.009494,0.000000,51.249708,-Inf,NaN,Inf,2.703657,-0.052080,0.990642,0.073785,0.053355,86.059749,87.348093,32.000000,32.000000,32.000000,32.000000,69.443862,32.000000,67.911563,65.412022,67.827283,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500703,0.000001,15.000145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.074611,70.791778,82.274907,76.412239,-0.024465,0.019390,0.000000,14.170148,83.001854,0.000094,67.649667,82.097422,68.912382,80.781911,71.102907,82.054117,67.376160,82.096164,-0.068649,0.037701,32.025740,-235.874239,82.475499,-0.991794,0.138231,0.013118,0.000000,42.968697,-Inf,NaN,Inf,2.673933,0.001325,0.990170,0.073435,0.052767,86.022843,87.324254,32.000000,32.000000,32.000000,32.000000,69.420372,32.000000,67.917714,65.402337,67.818287,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500252,0.000001,14.999898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.997694,70.791778,82.274955,76.410859,-0.022871,0.019385,0.000000,14.168721,83.066292,0.000282,67.643248,82.157234,68.915993,80.769851,71.103609,82.038511,67.409229,82.051151,-0.068696,0.037723,32.025740,-235.873542,82.259681,-0.991770,0.136969,0.009368,0.000000,49.215775,-Inf,NaN,Inf,2.719381,-0.058490,0.990637,0.072793,0.052889,85.966015,87.315090,32.000000,32.000000,32.000000,32.000000,69.429292,32.000000,67.936721,65.415142,67.830129,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500721,0.000001,15.000111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.036506,70.792054,82.244878,76.408374,-0.022857,0.019400,0.000000,14.160444,82.956684,0.000010,67.646797,82.206785,68.929020,80.816866,71.112877,82.057125,67.385338,82.077808,-0.068788,0.037728,32.025740,-235.884923,82.265436,-0.991797,0.136734,0.009854,0.000000,47.472405,-Inf,NaN,Inf,2.682639,0.043833,0.990374,0.073216,0.054168,85.890499,87.322650,32.000000,32.000000,32.000000,32.000000,69.457934,32.000000,67.937286,65.431146,67.816229,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500036,0.000001,14.999898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.003903,70.792054,82.240767,76.408374,-0.023949,0.019442,0.000000,14.164725,83.025523,-0.000061,67.633272,82.168020,68.928217,80.859753,71.100470,82.030766,67.397934,82.136285,-0.068685,0.037705,32.025740,-235.875741,82.268901,-0.991784,0.137546,0.010251,0.000000,48.053528,-Inf,NaN,Inf,2.736590,-0.021088,0.991292,0.073358,0.054183,85.787959,87.337398,32.000000,32.000000,32.000000,32.000000,69.471273,32.000000,67.950625,65.424082,67.840886,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500288,0.000001,15.000026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.061653,70.790122,82.269031,76.405613,-0.025088,0.019433,0.000000,14.163584,83.059357,0.000367,67.657024,82.145274,68.917240,80.843235,71.113971,82.067599,67.398134,82.056461,-0.068602,0.037722,32.025740,-235.882600,82.311976,-0.991794,0.138610,0.010107,0.000000,48.198809,-Inf,NaN,Inf,2.709638,0.021668,0.990467,0.072876,0.053749,85.736012,87.359552,32.000000,32.000000,32.000000,32.000000,69.474765,32.000000,67.930065,65.433500,67.826110,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500451,0.000001,14.999795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.080587,70.788741,82.262770,76.402576,-0.024565,0.019420,0.000000,14.163584,83.018170,0.000099,67.639381,82.127568,68.887790,80.805937,71.085415,82.121870,67.388273,82.029690,-0.068505,0.037726,32.025740,-235.882927,82.377729,-0.991768,0.139565,0.010377,0.000000,45.583753,-Inf,NaN,Inf,2.732510,0.050440,0.990806,0.073331,0.053686,85.656692,87.347476,32.000000,32.000000,32.000000,32.000000,69.442387,32.000000,67.939261,65.415604,67.801275,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500361,0.000001,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.973708,70.786809,82.235965,76.402852,-0.022847,0.019423,0.000000,14.158874,83.038140,-0.000095,67.653415,82.108727,68.910244,80.757551,71.081706,82.109827,67.397414,82.015023,-0.068407,0.037700,32.025740,-235.887799,82.300577,-0.991755,0.139745,0.013461,0.000000,46.019596,-Inf,NaN,Inf,2.690069,-0.006236,0.990457,0.073001,0.053673,85.633047,87.342582,32.000000,32.000000,32.000000,32.000000,69.444374,32.000000,67.969231,65.438156,67.820397,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499874,0.000001,14.999949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.017901,70.785980,82.271532,76.401472,-0.022799,0.019458,0.000000,14.168150,82.940528,0.000064,67.652958,82.124501,68.938120,80.816066,71.107450,82.086181,67.413182,82.012709,-0.068544,0.037696,32.025740,-235.875583,82.289621,-0.991757,0.141567,0.012469,0.000000,48.779933,-Inf,NaN,Inf,2.675411,-0.015325,0.990156,0.073509,0.053126,85.636262,87.314481,32.000000,32.000000,32.000000,32.000000,69.478858,32.000000,67.941823,65.454471,67.828673,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499856,0.000001,14.999872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.022655,70.785980,82.273220,76.401472,-0.023871,0.019474,0.000000,14.164297,82.961517,-0.000043,67.649785,82.179450,68.903492,80.832497,71.096524,82.056904,67.409987,82.034648,-0.068523,0.037673,32.025740,-235.882703,82.337489,-0.991737,0.140160,0.013190,0.000000,49.942180,-Inf,NaN,Inf,2.748452,-0.034848,0.991109,0.073647,0.053315,85.688543,87.282486,32.000000,32.000000,32.000000,32.000000,69.481505,32.000000,67.950409,65.426368,67.815910,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500144,0.000001,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.977135,70.787361,82.236991,76.397883,-0.024976,0.019499,0.000000,14.165867,82.979921,-0.000355,67.678296,82.122705,68.928661,80.818199,71.111689,82.101337,67.425384,81.990510,-0.068455,0.037666,32.025740,-235.879827,82.380175,-0.991743,0.143496,0.014218,0.000000,45.583753,-Inf,NaN,Inf,2.716614,-0.052256,0.991010,0.072890,0.052885,85.761466,87.307698,32.000000,32.000000,32.000000,32.000000,69.499907,32.000000,67.966459,65.444136,67.838791,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500469,0.000001,15.000128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.046812,70.788465,82.250208,76.396502,-0.025129,0.019505,0.000000,14.164725,83.068997,-0.000336,67.671094,82.162497,68.917029,80.841923,71.109202,82.071837,67.414386,81.959332,-0.068339,0.037516,32.025740,-235.877375,82.365654,-0.991740,0.142053,0.015462,0.000000,47.472405,-Inf,NaN,Inf,2.713280,-0.033529,0.990973,0.073403,0.053349,85.768624,87.309964,32.000000,32.000000,32.000000,32.000000,69.466380,32.000000,67.953148,65.437043,67.833620,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.499910,0.000001,15.000162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.036431,70.785704,82.277832,76.396778,-0.023401,0.019496,0.000000,14.167009,82.988908,-0.000051,67.643676,82.159907,68.888848,80.825721,71.079009,82.056193,67.390934,81.973042,-0.068206,0.037262,32.025740,-235.876725,82.298432,-0.991736,0.138483,0.010918,0.000000,49.070494,-Inf,NaN,Inf,2.746600,-0.080177,0.991080,0.073956,0.053218,85.761960,87.298026,32.000000,32.000000,32.000000,32.000000,69.440926,32.000000,67.961950,65.420422,67.801439,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500198,0.000001,14.999906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.007179,70.787361,82.239961,76.395122,-0.022750,0.019472,0.000000,14.165296,82.966439,-0.000349,67.642392,82.121484,68.915612,80.809122,71.106958,82.059858,67.418354,81.984552,-0.068279,0.037139,32.025740,-235.881868,82.341751,-0.991721,0.138501,0.011621,0.000000,45.874315,-Inf,NaN,Inf,2.698820,-0.091262,0.990408,0.073186,0.053165,85.686957,87.309775,32.000000,32.000000,32.000000,32.000000,69.457268,32.000000,68.025349,65.453976,67.825523,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500270,0.000001,15.000153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.030187,70.787361,82.259673,76.395122,-0.023771,0.019484,0.000000,14.169863,83.003202,-0.000343,67.644155,82.205482,68.901637,80.859329,71.087211,82.071922,67.405149,82.042825,-0.068145,0.037135,32.025740,-235.872891,82.302755,-0.991729,0.140881,0.014019,0.000000,48.779933,-Inf,NaN,Inf,2.703340,-0.058098,0.990864,0.073101,0.053299,85.655695,87.323303,32.000000,32.000000,32.000000,32.000000,69.470844,32.000000,67.997632,65.449537,67.813154,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500198,0.000001,15.000162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.964759,70.786809,82.273634,76.390981,-0.024902,0.019471,0.000000,14.161729,83.035274,-0.000075,67.636349,82.200922,68.923549,80.845796,71.087935,82.062810,67.400616,82.013143,-0.068135,0.037160,32.025740,-235.882658,82.275041,-0.991731,0.136680,0.012198,0.000000,40.934765,-Inf,NaN,Inf,2.725518,-0.077367,0.990757,0.073951,0.053288,85.663072,87.318467,32.000000,32.000000,32.000000,32.000000,69.454132,32.000000,68.001270,65.437333,67.807374,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500523,0.000001,14.999889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.074433,70.787085,82.256059,76.390705,-0.025071,0.019474,0.000000,14.160872,82.953516,-0.000333,67.641352,82.142563,68.909967,80.716526,71.090135,82.102209,67.403990,82.099784,-0.068329,0.037156,32.025740,-235.885965,82.261459,-0.991706,0.139169,0.013190,0.000000,46.455438,-Inf,NaN,Inf,2.709376,-0.022902,0.990720,0.073173,0.053731,85.651301,87.361207,32.000000,32.000000,32.000000,32.000000,69.476768,32.000000,68.002645,65.438712,67.810747,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500144,0.000001,14.999983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.026925,70.787913,82.258795,76.388220,-0.023411,0.019461,0.000000,14.166723,83.040759,-0.000389,67.640503,82.179439,68.929275,80.793373,71.100282,82.052322,67.382744,81.970471,-0.068331,0.037166,32.025740,-235.879951,82.320989,-0.991708,0.138015,0.012271,0.000000,46.164877,-Inf,NaN,Inf,2.754733,-0.039382,0.991670,0.074018,0.053768,85.592201,87.362812,32.000000,32.000000,32.000000,32.000000,69.484420,32.000000,67.989119,65.446422,67.824453,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500234,0.000001,15.000111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.092970,70.787913,82.273167,76.388220,-0.022744,0.019492,0.000000,14.162442,82.982216,-0.000083,67.632674,82.160051,68.918913,80.730201,71.099061,82.064012,67.401077,81.999655,-0.068355,0.037182,32.025740,-235.881945,82.337592,-0.991723,0.141080,0.016291,0.000000,49.651618,-Inf,NaN,Inf,2.678070,0.018564,0.990149,0.073175,0.052741,85.541289,87.361207,32.000000,32.000000,32.000000,32.000000,69.474455,32.000000,68.007858,65.431425,67.816987,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500343,0.000001,15.000085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
83.006913,70.788741,82.257783,76.386287,-0.023756,0.019518,0.000000,14.165154,83.012876,-0.000329,67.646207,82.227738,68.895871,80.714264,71.080214,82.027120,67.393483,81.910461,-0.067888,0.037201,32.025740,-235.881520,82.250077,-0.991697,0.141747,0.013893,0.000000,49.215775,-Inf,NaN,Inf,2.712218,-0.051729,0.990748,0.073359,0.054438,85.492697,87.359073,32.000000,32.000000,32.000000,32.000000,69.477406,32.000000,67.988115,65.421635,67.818548,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,-27.500685,0.000001,14.999744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
