OSU 80 Ton Compressor Load Stand
82.875895,70.634417,82.058936,75.559193,-0.023224,0.019103,0.000000,14.172574,82.731666,0.000310,67.478794,81.921816,68.673477,80.568078,70.480913,81.894542,67.268165,81.750887,-0.067938,0.038128,32.025740,-235.867075,82.098091,-0.991700,0.148184,0.021123,0.000000,45.874315,-Inf,NaN,Inf,2.670524,-0.037542,0.989798,0.073947,0.053237,85.331265,86.100018,32.000000,32.000000,32.000000,32.000000,69.380421,32.000000,67.826183,65.488683,67.529734,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.278061,-0.000013,28.270539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.750576,70.634417,82.030625,75.559193,-0.024171,0.019152,0.000000,14.163441,82.705045,0.000213,67.456218,82.010308,68.648218,80.621925,70.460675,81.862266,67.266656,81.747794,-0.068014,0.038145,32.025740,-235.882579,82.054368,-0.991672,0.146597,0.018906,0.000000,48.198809,-Inf,NaN,Inf,2.757364,-0.110497,0.991151,0.072920,0.053210,85.286176,86.086325,32.000000,32.000000,32.000000,32.000000,69.358962,32.000000,67.824608,65.457066,67.508665,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.279918,-0.000012,28.269542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.808445,70.635245,82.015186,75.557260,-0.023161,0.019185,0.000000,14.171147,82.757206,0.000678,67.472049,81.911618,68.687062,80.617853,70.497378,81.912021,67.297165,81.798595,-0.067880,0.038178,32.025740,-235.872423,82.060443,-0.991681,0.147192,0.021340,0.000000,43.113978,-Inf,NaN,Inf,2.664739,-0.092844,0.990142,0.073337,0.053255,85.258175,86.085634,32.000000,32.000000,32.000000,32.000000,69.356233,32.000000,67.811911,65.478960,67.510872,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.280910,-0.000013,28.271545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.785271,70.634969,82.022003,75.556156,-0.022139,0.019195,0.000000,14.170719,82.800906,0.000612,67.502898,82.024084,68.682142,80.507332,70.503251,81.814620,67.289109,81.737115,-0.068019,0.038179,32.025740,-235.874648,82.086446,-0.991678,0.145010,0.017968,0.000000,45.438472,-Inf,NaN,Inf,2.752821,-0.093530,0.991300,0.073624,0.054134,85.271073,86.078973,32.000000,32.000000,32.000000,32.000000,69.377456,32.000000,67.826954,65.505309,67.546930,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.281235,-0.000012,28.270821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.780867,70.634693,82.041588,75.554224,-0.021848,0.019191,0.000000,14.166438,82.710330,0.000295,67.488455,81.854766,68.669106,80.691337,70.491067,81.841142,67.263327,81.781806,-0.067851,0.038185,32.025740,-235.880889,82.040723,-0.991676,0.146633,0.019861,0.000000,47.327124,-Inf,NaN,Inf,2.712962,-0.087990,0.990421,0.073588,0.053343,85.271502,86.072887,32.000000,32.000000,32.000000,32.000000,69.384796,32.000000,67.838863,65.489718,67.535716,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.285003,-0.000013,28.272014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.817969,70.632760,82.023881,75.550911,-0.023263,0.019230,0.000000,14.168008,82.824671,0.000415,67.520521,81.896945,68.693821,80.567437,70.497488,81.899265,67.277723,81.759543,-0.067891,0.038219,32.025740,-235.873602,82.034135,-0.991680,0.144830,0.019230,0.000000,52.121393,-Inf,NaN,Inf,2.728976,-0.123562,0.990780,0.073063,0.053062,85.276634,86.098374,32.000000,32.000000,32.000000,32.000000,69.406893,32.000000,67.831159,65.512028,67.535545,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.284282,-0.000012,28.271988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.734074,70.632760,82.039467,75.550911,-0.024126,0.019229,0.000000,14.168578,82.824425,0.000337,67.486005,81.958105,68.669565,80.580277,70.474519,81.822584,67.294156,81.772193,-0.067804,0.038239,32.025740,-235.878912,82.059832,-0.991673,0.145894,0.019230,0.000000,48.198809,-Inf,NaN,Inf,2.731795,-0.066064,0.991069,0.073101,0.053561,85.242184,86.101421,32.000000,32.000000,32.000000,32.000000,69.399071,32.000000,67.815195,65.485591,67.519100,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.289601,-0.000012,28.273531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.768243,70.633588,82.026760,75.548979,-0.023113,0.019234,0.000000,14.166723,82.747225,0.000008,67.469355,81.925225,68.682951,80.579894,70.464237,81.887876,67.286545,81.736058,-0.067851,0.038258,32.025740,-235.874887,82.081309,-0.991656,0.147300,0.022584,0.000000,47.327124,-Inf,NaN,Inf,2.703783,-0.096259,0.990412,0.073884,0.052868,85.230246,86.118000,32.000000,32.000000,32.000000,32.000000,69.394637,32.000000,67.815699,65.500698,67.520645,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.290466,-0.000013,28.274801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.738762,70.633036,82.026566,75.548427,-0.022124,0.019247,0.000000,14.169577,82.834250,-0.000025,67.473141,81.910535,68.657366,80.499320,70.475614,81.848356,67.267050,81.828694,-0.067909,0.038286,32.025740,-235.875626,82.107168,-0.991651,0.148166,0.019284,0.000000,45.002629,-Inf,NaN,Inf,2.762769,-0.103713,0.991604,0.074115,0.053925,85.218898,86.107478,32.000000,32.000000,32.000000,32.000000,69.389587,32.000000,67.812133,65.492532,67.522377,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.292846,-0.000011,28.274094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.752578,70.631932,82.024521,75.546218,-0.021942,0.019252,0.000000,14.164583,82.773523,0.000301,67.474603,81.913338,68.687350,80.638116,70.476096,81.915072,67.278511,81.811293,-0.067975,0.038295,32.025740,-235.878824,82.097768,-0.991666,0.146146,0.018221,0.000000,50.087461,-Inf,NaN,Inf,2.739569,-0.121749,0.991041,0.073643,0.053497,85.247650,86.119098,32.000000,32.000000,32.000000,32.000000,69.377634,32.000000,67.811368,65.496771,67.509699,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.293225,-0.000012,28.275832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.791054,70.631932,82.054126,75.546218,-0.023226,0.019233,0.000000,14.169863,82.780274,0.000039,67.490551,81.982943,68.680347,80.618204,70.484452,81.861680,67.269184,81.781966,-0.067993,0.038311,32.025740,-235.876648,82.021469,-0.991682,0.145173,0.019140,0.000000,43.840382,-Inf,NaN,Inf,2.759747,-0.036523,0.991392,0.073385,0.053466,85.265417,86.125039,32.000000,32.000000,32.000000,32.000000,69.402696,32.000000,67.806852,65.506010,67.517435,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.293333,-0.000011,28.276199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.712916,70.631380,82.023646,75.543182,-0.023990,0.019230,0.000000,14.166723,82.800016,-0.000045,67.484441,82.002870,68.653100,80.617519,70.478407,81.815840,67.252624,81.785356,-0.067914,0.038308,32.025740,-235.877664,82.074293,-0.991686,0.147733,0.021773,0.000000,41.370607,-Inf,NaN,Inf,2.748927,-0.060327,0.991202,0.072638,0.053017,85.287515,86.114132,32.000000,32.000000,32.000000,32.000000,69.391841,32.000000,67.790805,65.490752,67.517524,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.294072,-0.000012,28.276915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.841129,70.629999,82.006954,75.540421,-0.023475,0.019215,0.000000,14.163013,82.861680,0.000238,67.494079,81.943768,68.665588,80.720629,70.461837,81.824353,67.269823,81.764016,-0.067946,0.038294,32.025740,-235.887418,82.117898,-0.991672,0.147625,0.019879,0.000000,48.198809,-Inf,NaN,Inf,2.721874,-0.071805,0.991099,0.073194,0.053277,85.302320,86.126479,32.000000,32.000000,32.000000,32.000000,69.400079,32.000000,67.797899,65.496615,67.533056,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.297390,-0.000012,28.277137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.744670,70.628619,82.049307,75.540421,-0.022441,0.019229,0.000000,14.172289,82.821434,0.000204,67.493120,81.972861,68.658025,80.611470,70.479591,81.877470,67.271770,81.757131,-0.067878,0.038296,32.025740,-235.875365,82.129132,-0.991669,0.143983,0.019429,0.000000,50.523303,-Inf,NaN,Inf,2.776271,-0.052841,0.991667,0.073013,0.052802,85.309525,86.101916,32.000000,32.000000,32.000000,32.000000,69.416014,32.000000,67.811129,65.501121,67.538332,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.299283,-0.000011,28.277972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.833506,70.628619,82.052416,75.540421,-0.021497,0.019226,0.000000,14.171004,82.808710,0.000029,67.503754,81.935678,68.675411,80.607241,70.449243,81.914649,67.282064,81.755684,-0.067904,0.038294,32.025740,-235.876486,82.029137,-0.991666,0.145389,0.022079,0.000000,50.378022,-Inf,NaN,Inf,2.684746,-0.085183,0.989930,0.072726,0.053315,85.341207,86.105472,32.000000,32.000000,32.000000,32.000000,69.453607,32.000000,67.808150,65.513152,67.519077,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.300834,-0.000013,28.279123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.765753,70.627791,82.018239,75.537385,-0.023126,0.019264,0.000000,14.164725,82.704041,0.000245,67.485939,81.980730,68.665765,80.582149,70.471970,81.826391,67.267036,81.707288,-0.067600,0.038273,32.025740,-235.878518,82.055653,-0.991641,0.145389,0.018906,0.000000,43.985663,-Inf,NaN,Inf,2.751176,-0.092017,0.991596,0.072898,0.053266,85.280841,86.058597,32.000000,32.000000,32.000000,32.000000,69.438548,32.000000,67.808894,65.496793,67.532766,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.300509,-0.000011,28.278969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.739065,70.624754,82.031097,75.533244,-0.023492,0.019246,0.000000,14.166438,82.763447,0.000169,67.470514,81.997711,68.639409,80.527752,70.447318,81.804798,67.246091,81.767115,-0.067642,0.038268,32.025740,-235.881543,82.018370,-0.991628,0.145966,0.020150,0.000000,48.925213,-Inf,NaN,Inf,2.688723,-0.103337,0.990570,0.072789,0.053487,85.211415,86.045028,32.000000,32.000000,32.000000,32.000000,69.419180,32.000000,67.782090,65.483266,67.506414,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.301050,-0.000012,28.280000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.841891,70.628067,82.056751,75.534900,-0.022633,0.019251,0.000000,14.170291,82.792306,-0.000037,67.478455,82.001077,68.656325,80.630901,70.469597,81.728628,67.257834,81.781578,-0.067747,0.038276,32.025740,-235.878670,82.084224,-0.991611,0.147841,0.021718,0.000000,45.438472,-Inf,NaN,Inf,2.735521,-0.122664,0.990968,0.073189,0.053294,85.133234,86.054481,32.000000,32.000000,32.000000,32.000000,69.436990,32.000000,67.815667,65.493156,67.530224,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.304692,-0.000012,28.279395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.776456,70.626135,82.014295,75.532140,-0.021801,0.019250,0.000000,14.167437,82.777684,0.000044,67.476330,81.811582,68.656341,80.589932,70.464221,81.826984,67.260689,81.717999,-0.067810,0.038283,32.025740,-235.881361,82.047922,-0.991608,0.144487,0.018058,0.000000,50.378022,-Inf,NaN,Inf,2.751253,-0.059252,0.991443,0.072946,0.054183,85.078547,86.047093,32.000000,32.000000,32.000000,32.000000,69.437079,32.000000,67.806947,65.492338,67.527252,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.303610,-0.000011,28.278782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.873956,70.626135,82.010257,75.532140,-0.022321,0.019235,0.000000,14.171004,82.809200,0.000492,67.474264,81.899617,68.674104,80.604460,70.472412,81.826640,67.279418,81.805962,-0.067689,0.038273,32.025740,-235.874689,82.039090,-0.991612,0.147805,0.022836,0.000000,46.600719,-Inf,NaN,Inf,2.682279,-0.060732,0.990522,0.073227,0.052966,85.096485,86.019808,32.000000,32.000000,32.000000,32.000000,69.434440,32.000000,67.807258,65.506833,67.521010,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.304296,-0.000012,28.281543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.796106,70.626411,82.050285,75.527723,-0.023371,0.019213,0.000000,14.163726,82.765475,0.000121,67.480419,81.876745,68.673466,80.574607,70.460161,81.799805,67.257731,81.777299,-0.067694,0.038255,32.025740,-235.883111,82.038175,-0.991601,0.146958,0.020492,0.000000,47.327124,-Inf,NaN,Inf,2.726339,-0.108714,0.990793,0.073297,0.053311,85.098887,86.031982,32.000000,32.000000,32.000000,32.000000,69.437257,32.000000,67.820764,65.499936,67.505151,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.306676,-0.000012,28.282038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.811823,70.623650,82.044398,75.527999,-0.024176,0.019194,0.000000,14.171575,82.744886,-0.000086,67.482507,81.961589,68.670558,80.616972,70.451450,81.841227,67.254839,81.754622,-0.067605,0.038252,32.025740,-235.875262,82.076861,-0.991609,0.147499,0.021881,0.000000,50.378022,-Inf,NaN,Inf,2.657818,-0.065017,0.989578,0.073191,0.053814,85.105840,86.051958,32.000000,32.000000,32.000000,32.000000,69.430725,32.000000,67.812444,65.501188,67.494769,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.306008,-0.000014,28.283171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.834123,70.622270,82.019078,75.526619,-0.023084,0.019184,0.000000,14.166581,82.834195,0.000052,67.475961,81.934990,68.641138,80.574680,70.445725,81.746594,67.281960,81.758605,-0.067503,0.038253,32.025740,-235.880583,82.117224,-0.991584,0.143009,0.015390,0.000000,47.762966,-Inf,NaN,Inf,2.712802,-0.063664,0.990992,0.072515,0.052511,85.065952,86.082159,32.000000,32.000000,32.000000,32.000000,69.419470,32.000000,67.804622,65.487504,67.505240,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.308857,-0.000012,28.278875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.803132,70.620337,82.044394,75.524135,-0.021813,0.019238,0.000000,14.168293,82.743728,-0.000188,67.487297,81.883911,68.676004,80.602566,70.461035,81.859784,67.261328,81.789701,-0.067408,0.038227,32.025740,-235.878381,82.045841,-0.991582,0.145659,0.022728,0.000000,50.378022,-Inf,NaN,Inf,2.698993,-0.076867,0.990733,0.073918,0.053810,85.141548,86.112874,32.000000,32.000000,32.000000,32.000000,69.437539,32.000000,67.831625,65.487048,67.500424,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.307812,-0.000012,28.284637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.799410,70.620337,82.055146,75.524135,-0.022430,0.019249,0.000000,14.170719,82.792244,-0.000378,67.496537,81.954398,68.668547,80.587325,70.452761,81.849824,67.261893,81.734993,-0.067343,0.038249,32.025740,-235.875955,82.073720,-0.991594,0.145551,0.017301,0.000000,41.951731,-Inf,NaN,Inf,2.681940,-0.101160,0.990161,0.073310,0.053191,85.211401,86.102432,32.000000,32.000000,32.000000,32.000000,69.435552,32.000000,67.815423,65.510849,67.513890,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.309759,-0.000013,28.280733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.789311,70.622546,82.010913,75.523583,-0.023566,0.019279,0.000000,14.166152,82.747799,-0.000230,67.485120,81.959090,68.659189,80.579814,70.432219,81.701673,67.237076,81.793601,-0.067290,0.038250,32.025740,-235.878561,82.049738,-0.991582,0.142540,0.018166,0.000000,45.002629,-Inf,NaN,Inf,2.701789,-0.058462,0.990837,0.072732,0.053565,85.218076,86.124574,32.000000,32.000000,32.000000,32.000000,69.422599,32.000000,67.835175,65.512718,67.507388,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.308316,-0.000012,28.281799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.838624,70.622546,82.013555,75.519994,-0.024260,0.019302,0.000000,14.168008,82.723831,-0.000031,67.503695,81.897920,68.648690,80.611278,70.451190,81.859499,67.272432,81.758563,-0.067374,0.038243,32.025740,-235.879156,82.013577,-0.991614,0.143261,0.017734,0.000000,50.232741,-Inf,NaN,Inf,2.704404,-0.097852,0.991011,0.072861,0.053448,85.235989,86.134325,32.000000,32.000000,32.000000,32.000000,69.436234,32.000000,67.854616,65.515527,67.519018,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.313022,-0.000012,28.288098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.856590,70.621993,82.053073,75.519994,-0.023056,0.019306,0.000000,14.169007,82.782523,-0.000351,67.469740,81.985985,68.669727,80.584958,70.446058,81.744457,67.248641,81.731158,-0.067414,0.038253,32.025740,-235.877341,82.089629,-0.991627,0.143676,0.017337,0.000000,40.063079,-Inf,NaN,Inf,2.713712,-0.031445,0.990598,0.072957,0.053048,85.234293,86.122044,32.000000,32.000000,32.000000,32.000000,69.401288,32.000000,67.841981,65.516205,67.508963,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.314248,-0.000012,28.285251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.767562,70.621993,82.030563,75.519994,-0.022076,0.019350,0.000000,14.171575,82.764662,-0.000387,67.486795,81.893528,68.664109,80.619590,70.468657,81.750122,67.269979,81.735033,-0.067505,0.038234,32.025740,-235.873138,82.033460,-0.991666,0.144163,0.019555,0.000000,47.762966,-Inf,NaN,Inf,2.679053,-0.091662,0.990040,0.073273,0.053216,85.272718,86.133962,32.000000,32.000000,32.000000,32.000000,69.416911,32.000000,67.858821,65.513903,67.510323,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.315060,-0.000013,28.289265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.820878,70.620613,82.010062,75.518062,-0.021946,0.019320,0.000000,14.164155,82.791236,-0.000069,67.488847,81.920707,68.667128,80.529886,70.464205,81.927193,67.288694,81.800418,-0.067419,0.038230,32.025740,-235.883499,82.054592,-0.991663,0.146272,0.019320,0.000000,47.327124,-Inf,NaN,Inf,2.665877,-0.087322,0.990302,0.072515,0.053676,85.281263,86.121324,32.000000,32.000000,32.000000,32.000000,69.411995,32.000000,67.881811,65.535706,67.532365,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.314302,-0.000013,28.285132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.725325,70.621717,82.026408,75.516681,-0.023266,0.019324,0.000000,14.168436,82.712981,-0.000269,67.482862,81.900135,68.669012,80.635753,70.447419,81.849170,67.271429,81.800291,-0.067374,0.038199,32.025740,-235.878075,82.095747,-0.991656,0.143135,0.017265,0.000000,45.583753,-Inf,NaN,Inf,2.728451,-0.105910,0.991096,0.073488,0.053058,85.305930,86.086922,32.000000,32.000000,32.000000,32.000000,69.414902,32.000000,67.869138,65.509231,67.495958,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.317566,-0.000012,28.281501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.812438,70.621165,82.053511,75.514197,-0.023963,0.019316,0.000000,14.171575,82.698797,-0.000330,67.489164,82.034849,68.666076,80.618935,70.468961,81.899899,67.275278,81.685734,-0.067469,0.038201,32.025740,-235.876732,82.033623,-0.991624,0.145569,0.020312,0.000000,47.327124,-Inf,NaN,Inf,2.689593,-0.078226,0.990210,0.073774,0.054111,85.355348,86.096389,32.000000,32.000000,32.000000,32.000000,69.454808,32.000000,67.881589,65.534232,67.535181,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.319315,-0.000013,28.287484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.729870,70.621165,82.031230,75.514197,-0.023412,0.019340,0.000000,14.169292,82.791797,-0.000030,67.476463,81.906676,68.660153,80.635955,70.428619,81.832751,67.246255,81.688185,-0.067831,0.038183,32.025740,-235.878035,82.013556,-0.991636,0.145569,0.017427,0.000000,47.472405,-Inf,NaN,Inf,2.757880,-0.061049,0.991551,0.073260,0.053234,85.342823,86.060663,32.000000,32.000000,32.000000,32.000000,69.409164,32.000000,67.850700,65.517023,67.481191,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.320361,-0.000011,28.286308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.842477,70.618681,82.027866,75.511437,-0.022113,0.019295,0.000000,14.171861,82.825910,-0.000203,67.469422,81.918829,68.650551,80.516653,70.441849,81.783166,67.254981,81.791473,-0.067678,0.038173,32.025740,-235.873996,82.077472,-0.991637,0.142684,0.014326,0.000000,51.830831,-Inf,NaN,Inf,2.696076,-0.146214,0.990836,0.073218,0.053136,85.372561,86.048432,32.000000,32.000000,32.000000,32.000000,69.432127,32.000000,67.842752,65.511973,67.509892,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.323426,-0.000012,28.288405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.900005,70.618957,82.054498,75.510884,-0.022489,0.019286,0.000000,14.170006,82.787935,-0.000284,67.467009,81.985522,68.654031,80.504001,70.436196,81.835420,67.264204,81.822756,-0.067728,0.038164,32.025740,-235.877322,82.042822,-0.991631,0.145263,0.017445,0.000000,37.883866,-Inf,NaN,Inf,2.754131,-0.115450,0.991555,0.073137,0.053504,85.402785,86.045646,32.000000,32.000000,32.000000,32.000000,69.408860,32.000000,67.853723,65.538410,67.504133,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.323282,-0.000011,28.287279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.766684,70.619509,82.028750,75.509780,-0.023867,0.019284,0.000000,14.167009,82.731657,-0.000031,67.498308,81.960272,68.675372,80.599646,70.464138,81.900059,67.263261,81.795436,-0.067532,0.038154,32.025740,-235.880972,82.164315,-0.991631,0.143315,0.016399,0.000000,48.344090,-Inf,NaN,Inf,2.672481,-0.050858,0.990167,0.072832,0.053320,85.388004,86.082595,32.000000,32.000000,32.000000,32.000000,69.420286,32.000000,67.876337,65.553994,67.532737,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.322362,-0.000013,28.289018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.885335,70.616472,82.018119,75.510056,-0.024163,0.019299,0.000000,14.169720,82.758231,0.000132,67.497083,81.802657,68.667001,80.639164,70.447900,81.850291,67.274513,81.771050,-0.067636,0.038147,32.025740,-235.874830,82.122485,-0.991646,0.143460,0.016111,0.000000,49.361056,-Inf,NaN,Inf,2.632343,-0.037889,0.989801,0.073225,0.053656,85.365195,86.085460,32.000000,32.000000,32.000000,32.000000,69.405797,32.000000,67.882932,65.544339,67.500290,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.323209,-0.000013,28.287936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.727185,70.616472,82.046683,75.510056,-0.023206,0.019269,0.000000,14.169435,82.717249,-0.000040,67.488736,81.960748,68.664746,80.628409,70.429470,81.842672,67.245713,81.828715,-0.067568,0.038136,32.025740,-235.879200,82.040293,-0.991660,0.147030,0.019230,0.000000,45.438472,-Inf,NaN,Inf,2.726584,-0.056326,0.991084,0.072997,0.053810,85.346367,86.098004,32.000000,32.000000,32.000000,32.000000,69.399613,32.000000,67.897729,65.554589,67.508532,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.325085,-0.000012,28.289479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.742024,70.615368,82.035023,75.508952,-0.022414,0.019269,0.000000,14.164725,82.821553,0.000063,67.467223,81.948242,68.649504,80.566936,70.451174,81.832421,67.245274,81.839024,-0.067778,0.038136,32.025740,-235.886196,82.016005,-0.991669,0.144163,0.018311,0.000000,48.779933,-Inf,NaN,Inf,2.640164,-0.084882,0.989537,0.073168,0.053714,85.363056,86.129337,32.000000,32.000000,32.000000,32.000000,69.371747,32.000000,67.893287,65.548466,67.518498,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.325283,-0.000014,28.290382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.743866,70.615920,82.021319,75.506744,-0.023001,0.019268,0.000000,14.169149,82.778416,0.000510,67.496042,81.923265,68.664597,80.581011,70.424758,81.741829,67.266806,81.760848,-0.067836,0.038152,32.025740,-235.881772,82.082756,-0.991705,0.140683,0.013316,0.000000,44.421506,-Inf,NaN,Inf,2.751326,-0.015171,0.991774,0.073034,0.053714,85.389845,86.123527,32.000000,32.000000,32.000000,32.000000,69.378954,32.000000,67.891756,65.566119,67.527126,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.326311,-0.000011,28.290322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.776123,70.617024,82.036090,75.504811,-0.024173,0.019249,0.000000,14.168578,82.743197,0.000112,67.466677,81.877861,68.649549,80.663869,70.431722,81.870011,67.273443,81.760440,-0.067810,0.038138,32.025740,-235.877115,82.106332,-0.991711,0.141296,0.016021,0.000000,48.634652,-Inf,NaN,Inf,2.739786,-0.007423,0.991455,0.072812,0.053373,85.395936,86.152009,32.000000,32.000000,32.000000,32.000000,69.381209,32.000000,67.896659,65.563944,67.518780,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.327248,-0.000011,28.290697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.816111,70.614816,82.051430,75.502327,-0.024377,0.019239,0.000000,14.170576,82.781314,-0.000094,67.475777,81.849646,68.653444,80.601905,70.428973,81.795572,67.263045,81.841773,-0.067854,0.038114,32.025740,-235.876261,82.227599,-0.991689,0.146092,0.018491,0.000000,44.712068,-Inf,NaN,Inf,2.739042,-0.084414,0.991268,0.073055,0.053578,85.407763,86.168304,32.000000,32.000000,32.000000,32.000000,69.390915,32.000000,67.884751,65.575780,67.531273,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.328132,-0.000011,28.292019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.718080,70.614816,82.019548,75.502327,-0.023063,0.019234,0.000000,14.166723,82.797564,0.000200,67.488375,81.892412,68.672292,80.584802,70.429122,81.825619,67.274067,81.734425,-0.067820,0.038107,32.025740,-235.876684,82.145267,-0.991685,0.143153,0.016724,0.000000,51.685550,-Inf,NaN,Inf,2.717464,-0.091341,0.991060,0.072955,0.053610,85.384729,86.158728,32.000000,32.000000,32.000000,32.000000,69.407414,32.000000,67.878245,65.566753,67.523983,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.329953,-0.000012,28.292828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.837607,70.616472,82.027192,75.500947,-0.022269,0.019226,0.000000,14.170434,82.775778,-0.000183,67.475497,81.917239,68.656308,80.491342,70.422291,81.781902,67.257768,81.839018,-0.067841,0.038104,32.025740,-235.876240,82.158114,-0.991669,0.141837,0.016454,0.000000,48.198809,-Inf,NaN,Inf,2.687145,-0.023243,0.990767,0.073539,0.053116,85.342277,86.114278,32.000000,32.000000,32.000000,32.000000,69.404025,32.000000,67.873891,65.571564,67.504356,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.329051,-0.000012,28.291874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.724001,70.616472,82.053154,75.499567,-0.022972,0.019225,0.000000,14.174858,82.745063,-0.000382,67.499290,81.983877,68.667699,80.594572,70.448182,81.787630,67.280481,81.763291,-0.067920,0.038131,32.025740,-235.872143,81.986490,-0.991670,0.144073,0.019861,0.000000,48.344090,-Inf,NaN,Inf,2.756074,-0.110430,0.991555,0.073218,0.053181,85.335989,86.134056,32.000000,32.000000,32.000000,32.000000,69.443716,32.000000,67.892366,65.577159,67.527899,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.331864,-0.000011,28.292001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.839269,70.614816,82.042762,75.497634,-0.024136,0.019215,0.000000,14.170006,82.768649,-0.000245,67.487526,81.975289,68.659848,80.588248,70.421677,81.809506,67.290277,81.728403,-0.068043,0.038145,32.025740,-235.872421,82.064685,-0.991688,0.144686,0.018617,0.000000,45.002629,-Inf,NaN,Inf,2.673694,-0.019921,0.990217,0.073013,0.053250,85.241238,86.115951,32.000000,32.000000,32.000000,32.000000,69.441373,32.000000,67.880347,65.556764,67.504401,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.331305,-0.000013,28.291294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.722122,70.614816,82.024180,75.497634,-0.024786,0.019215,0.000000,14.173716,82.700774,-0.000042,67.493113,81.927994,68.655372,80.554170,70.435461,81.839782,67.265936,81.708117,-0.068219,0.038147,32.025740,-235.870671,81.993343,-0.991700,0.148364,0.021123,0.000000,46.164877,-Inf,NaN,Inf,2.753566,-0.096356,0.991891,0.073233,0.053612,85.167260,86.127563,32.000000,32.000000,32.000000,32.000000,69.453400,32.000000,67.908728,65.575630,67.515020,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.332784,-0.000011,28.293041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.762908,70.615644,82.053496,75.494598,-0.023508,0.019178,0.000000,14.168150,82.783301,-0.000299,67.463836,81.813595,68.664359,80.581321,70.422031,81.859804,67.253101,81.745647,-0.068342,0.038153,32.025740,-235.878524,82.119446,-0.991694,0.146669,0.018148,0.000000,47.327124,-Inf,NaN,Inf,2.670870,-0.130915,0.990385,0.073126,0.053173,85.098429,86.081206,32.000000,32.000000,32.000000,32.000000,69.449774,32.000000,67.879870,65.570468,67.516752,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.334551,-0.000012,28.292735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.734441,70.614540,82.038940,75.491837,-0.022576,0.019166,0.000000,14.173002,82.809563,-0.000311,67.471902,81.912823,68.646906,80.600569,70.419542,81.869220,67.277040,81.828365,-0.068413,0.038185,32.025740,-235.873998,82.003071,-0.991692,0.145281,0.018671,0.000000,45.874315,-Inf,NaN,Inf,2.753232,-0.120978,0.991563,0.073428,0.053355,85.034632,86.049246,32.000000,32.000000,32.000000,32.000000,69.432898,32.000000,67.889438,65.563377,67.514054,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.335759,-0.000011,28.293186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.825071,70.616472,82.031640,75.493494,-0.022498,0.019182,0.000000,14.177569,82.841261,0.000018,67.476478,82.014203,68.656464,80.554751,70.427839,81.788386,67.260422,81.805180,-0.068386,0.038173,32.025740,-235.869595,82.068659,-0.991706,0.145209,0.018509,0.000000,46.600719,-Inf,NaN,Inf,2.725376,-0.081498,0.991428,0.073127,0.053649,85.049746,86.026470,32.000000,32.000000,32.000000,32.000000,69.435694,32.000000,67.876542,65.547526,67.492443,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.334929,-0.000011,28.293544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.761907,70.615920,82.058625,75.490457,-0.024103,0.019191,0.000000,14.171575,82.763191,-0.000203,67.477585,81.891091,68.653073,80.564789,70.430676,81.760553,67.285676,81.760988,-0.068405,0.038176,32.025740,-235.872648,82.061524,-0.991686,0.146813,0.021484,0.000000,44.712068,-Inf,NaN,Inf,2.744291,-0.046747,0.991594,0.073071,0.053368,85.021075,85.981540,32.000000,32.000000,32.000000,32.000000,69.452614,32.000000,67.884796,65.567065,67.511037,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.336678,-0.000011,28.294354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.833673,70.615920,82.048796,75.490457,-0.023874,0.019247,0.000000,14.170434,82.704519,-0.000275,67.477497,81.903432,68.653666,80.515880,70.420068,81.827862,67.274350,81.788087,-0.068554,0.038185,32.025740,-235.875914,82.055814,-0.991679,0.149392,0.022422,0.000000,40.063079,-Inf,NaN,Inf,2.682503,-0.046575,0.990420,0.073542,0.052671,84.901517,85.963126,32.000000,32.000000,32.000000,32.000000,69.440425,32.000000,67.865006,65.563071,67.505954,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.339202,-0.000012,28.294576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.821958,70.615368,82.016019,75.489629,-0.022849,0.019248,0.000000,14.169292,82.766301,0.000163,67.478087,81.949235,68.646075,80.539113,70.407097,81.866324,67.262042,81.693572,-0.068685,0.038201,32.025740,-235.878362,82.122872,-0.991690,0.147210,0.020258,0.000000,46.891281,-Inf,NaN,Inf,2.726355,-0.103186,0.991502,0.073770,0.053406,84.871924,85.907909,32.000000,32.000000,32.000000,32.000000,69.433447,32.000000,67.856159,65.537932,67.502803,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.338662,-0.000011,28.295113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.791506,70.616748,82.030106,75.487697,-0.022092,0.019264,0.000000,14.169577,82.833596,0.000060,67.467888,81.843124,68.653317,80.639349,70.418060,81.866773,67.251354,81.744952,-0.068759,0.038224,32.025740,-235.878893,82.080736,-0.991694,0.145101,0.018491,0.000000,46.455438,-Inf,NaN,Inf,2.675907,-0.072630,0.990525,0.073178,0.053191,84.850034,85.878713,32.000000,32.000000,32.000000,32.000000,69.439720,32.000000,67.846352,65.533938,67.512092,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.339671,-0.000012,28.295820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.843136,70.613435,82.052275,75.485488,-0.022543,0.019265,0.000000,14.171290,82.753099,-0.000010,67.478714,81.894380,68.680298,80.484837,70.416788,81.869789,67.283900,81.811144,-0.068880,0.038225,32.025740,-235.873914,82.086038,-0.991717,0.144722,0.017716,0.000000,46.746000,-Inf,NaN,Inf,2.683588,-0.127410,0.990269,0.073798,0.053268,84.892117,85.861686,32.000000,32.000000,32.000000,32.000000,69.416008,32.000000,67.883348,65.558522,67.503018,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.341564,-0.000013,28.293979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.745882,70.613435,82.033234,75.485488,-0.024071,0.019264,0.000000,14.167722,82.723382,0.000269,67.486958,81.942305,68.656270,80.558155,70.396947,81.728993,67.266397,81.833042,-0.069026,0.038076,32.025740,-235.879278,82.067950,-0.991722,0.145119,0.018671,0.000000,48.489371,-Inf,NaN,Inf,2.706372,-0.080245,0.990803,0.074242,0.053203,84.933280,85.875920,32.000000,32.000000,32.000000,32.000000,69.412976,32.000000,67.883004,65.555674,67.508822,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.343061,-0.000012,28.295581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.832020,70.611503,82.028982,75.483832,-0.024207,0.019243,0.000000,14.177141,82.797848,0.000423,67.469128,81.842565,68.650297,80.579024,70.422513,81.894545,67.285067,81.775695,-0.069024,0.037821,32.025740,-235.866103,82.103474,-0.991716,0.144091,0.018671,0.000000,49.070494,-Inf,NaN,Inf,2.666773,-0.065822,0.990454,0.073426,0.053202,84.982152,85.884823,32.000000,32.000000,32.000000,32.000000,69.416231,32.000000,67.877025,65.555935,67.508347,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.339942,-0.000012,28.296357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.777040,70.613159,82.036589,75.484660,-0.023009,0.019243,0.000000,14.165439,82.700996,-0.000023,67.474950,81.861402,68.649317,80.593005,70.406185,81.786197,67.261380,81.763667,-0.069283,0.037564,32.025740,-235.883685,82.095198,-0.991709,0.144055,0.019465,0.000000,48.198809,-Inf,NaN,Inf,2.735139,-0.032787,0.991388,0.073528,0.054055,84.995643,85.897893,32.000000,32.000000,32.000000,32.000000,69.396826,32.000000,67.867724,65.540768,67.500893,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.344053,-0.000011,28.297729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.825337,70.610123,82.044837,75.480796,-0.022303,0.019235,0.000000,14.169720,82.832758,-0.000079,67.492139,81.853013,68.690121,80.618553,70.410831,81.979370,67.275777,81.765826,-0.069137,0.037306,32.025740,-235.875157,82.123627,-0.991711,0.147679,0.022386,0.000000,49.506337,-Inf,NaN,Inf,2.672651,-0.092140,0.990305,0.073386,0.053802,84.984875,85.920128,32.000000,32.000000,32.000000,32.000000,69.414221,32.000000,67.893598,65.545857,67.492398,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.344936,-0.000013,28.296187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.758438,70.610675,82.027283,75.478035,-0.023542,0.019222,0.000000,14.168721,82.706566,0.000073,67.467342,81.922837,68.639321,80.556209,70.383761,81.881073,67.242480,81.792578,-0.069200,0.037063,32.025740,-235.881383,82.098317,-0.991699,0.144037,0.017085,0.000000,45.002629,-Inf,NaN,Inf,2.712953,-0.076989,0.991055,0.073345,0.053215,84.935129,85.925015,32.000000,32.000000,32.000000,32.000000,69.388150,32.000000,67.868117,65.519054,67.504051,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.344864,-0.000012,28.297184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
82.837987,70.610675,82.054520,75.478035,-0.024466,0.019204,0.000000,14.172289,82.720594,-0.000358,67.472604,81.946871,68.644962,80.577280,70.393955,81.859705,67.268173,81.776230,-0.069320,0.037057,32.025740,-235.878306,82.145938,-0.991705,0.146092,0.020384,0.000000,45.729034,-Inf,NaN,Inf,2.675968,-0.089852,0.990577,0.073214,0.053281,84.967640,85.942012,32.000000,32.000000,32.000000,32.000000,69.391339,32.000000,67.867108,65.544739,67.505188,49.501872,30.078309,20.873418,40.000000,39.240506,17.379747,26.927292,28.671262,0.000000,2.345495,-0.000012,28.296843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.900000,0.000000,-0.010000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.002000,0.035000,0.000000
