OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
11:58:06 PM
Real Test Point 1
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.925021,60.601262,160.575279,148.746096,113.752843,113.924694,54.330461,14.178568,157.394241,5.326185,60.618164,49.488380,147.050795,160.632134,145.521705,158.669588,105.413835,157.041547,-0.061083,-1.834159,32.025740,-235.873660,150.251752,5.045935,31.923112,12.138565,22.312087,1156.982537,1.211467,463189.150932,0.966389,20.472714,2.888162,3.220120,0.074046,0.054257,113.589577,91.498416,32.000000,32.000000,32.000000,32.000000,454.213706,32.000000,69.743676,73.657002,94.215847,100.000000,30.762252,49.367089,40.000000,28.658987,22.379747,25.000000,35.086373,1673.583984,32.110124,0.694078,75.408655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.817857,60.601262,160.550018,148.746096,113.754165,113.923666,54.518470,14.181565,157.254884,5.322907,60.611137,49.510707,147.046252,160.665067,145.499969,158.706648,105.417076,157.062663,-0.061064,-1.832976,32.025740,-235.869683,150.739331,5.042402,31.917992,12.151421,54.796269,2831.635319,0.394601,463164.991679,0.969602,20.500431,2.918692,3.222088,0.074673,0.054251,113.523294,91.487139,32.000000,32.000000,32.000000,32.000000,427.247897,32.000000,69.750349,73.635137,94.217516,100.000000,30.715810,49.367089,40.000000,28.620131,22.379747,25.000000,35.087421,1662.597656,32.081275,0.693854,75.404964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.889674,60.601262,160.600453,148.739390,113.735121,113.927539,54.656076,14.182564,156.538066,5.318404,60.622918,49.413756,147.042708,160.648890,145.503673,158.686948,105.442279,157.113777,-0.061172,-1.832982,32.025740,-235.871298,149.877220,5.038015,31.906651,12.145543,13.621108,702.108080,0.996213,463040.062653,0.971389,20.411236,2.852021,3.216329,0.076041,0.054593,113.468905,91.500604,32.000000,32.000000,32.000000,32.000000,773.079218,32.000000,69.762677,73.611875,94.234570,100.000000,30.697634,49.367089,40.000000,28.679596,22.379747,25.000000,35.089045,1677.246094,32.111566,0.692230,75.406456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.781388,60.593544,160.627045,148.742743,113.709276,113.927174,54.647947,14.176570,157.112766,5.312761,60.612027,49.498078,147.049969,160.678394,145.499493,158.641840,105.406375,157.019307,-0.061337,-1.832975,32.025740,-235.879415,150.509503,5.031970,31.939736,12.163754,51.694075,2664.998142,0.406458,463113.255627,0.970318,20.522052,2.857948,3.222740,0.074426,0.055060,113.385918,91.497717,32.000000,32.000000,32.000000,32.000000,184.419863,32.000000,69.756473,73.584214,94.214343,100.000000,30.683650,49.367089,40.000000,28.635265,22.379747,25.000000,35.090669,1662.597656,32.132337,0.694249,75.405186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.888036,60.597403,160.607052,148.753641,113.635804,113.924372,54.288503,14.182278,157.560245,5.310722,60.615485,49.482669,147.034981,160.620958,145.505095,158.685848,105.427606,157.109900,-0.061473,-1.832973,32.025740,-235.868970,149.833044,5.029678,31.906903,12.126864,7.300531,378.858107,1.633276,463018.947054,0.966377,20.447769,2.854932,3.219112,0.074411,0.055177,113.366684,91.459390,32.000000,32.000000,32.000000,32.000000,346.115991,32.000000,69.745130,73.540279,94.231006,100.000000,30.655083,49.367089,40.000000,28.697006,22.379747,25.000000,35.092087,1684.570312,32.085152,0.692804,75.409268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.863789,60.597403,160.601862,148.753641,113.628784,113.922957,54.446577,14.187416,157.116910,5.306354,60.552784,49.460354,147.026236,160.733244,145.486404,158.685444,105.427821,157.169723,-0.061589,-1.832987,32.025740,-235.863669,150.608128,5.026010,31.907318,12.195397,28.396305,1469.336444,0.431350,463167.523583,0.968808,20.552088,2.849824,3.226649,0.075223,0.053767,113.243270,91.447062,32.000000,32.000000,32.000000,32.000000,274.834643,32.000000,69.740586,73.485755,94.228803,100.000000,30.645036,49.367089,40.000000,28.630278,22.379747,25.000000,35.093789,1662.597656,32.102839,0.693950,75.430492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.876565,60.576732,160.668031,148.751126,113.635945,113.913808,54.663809,14.185560,157.334388,5.300435,60.504869,49.477667,147.045969,160.668572,145.491284,158.741935,105.457707,157.120528,-0.061715,-1.832971,32.025740,-235.866341,150.477378,5.019731,31.889955,12.120697,29.842937,1538.054303,3.047420,463033.467922,0.972919,20.445603,2.867921,3.219350,0.074983,0.054252,113.225506,91.466500,32.000000,32.000000,32.000000,32.000000,319.632764,32.000000,69.725552,73.487317,94.265124,100.000000,30.636820,49.367089,40.000000,28.640400,22.379747,25.000000,35.094891,1680.908203,32.128280,0.693398,75.407172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.875711,60.548344,160.622330,148.724580,113.683975,113.903094,54.298084,14.180280,156.801368,5.293038,60.530517,49.478397,147.036183,160.826223,145.502481,158.734374,105.426455,157.175158,-0.061859,-1.832989,32.025740,-235.869334,150.042337,5.012622,31.872195,12.136366,22.631995,1174.270963,0.783826,463047.513210,0.970600,20.470675,2.893667,3.220811,0.075362,0.054414,113.160936,91.471576,32.000000,32.000000,32.000000,32.000000,578.282227,32.000000,69.729837,73.459350,94.282287,100.000000,30.619593,49.367089,40.000000,28.630096,22.379747,25.000000,35.096265,1680.908203,32.081473,0.693327,75.404700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.846640,60.538147,160.604556,148.707814,113.697585,113.896983,54.441940,14.178996,157.256565,5.285836,60.560974,49.442676,147.034472,160.799092,145.513750,158.679306,105.434454,157.151183,-0.061898,-1.832972,32.025740,-235.878133,150.228196,5.006160,31.875170,12.104362,56.667719,2932.460255,0.745793,462903.776138,0.966341,20.436792,2.842434,3.221313,0.074882,0.054275,113.167684,91.474038,32.000000,32.000000,32.000000,32.000000,251.606102,32.000000,69.720501,73.457081,94.293616,100.000000,30.587536,49.367089,40.000000,28.627868,22.379747,25.000000,35.097746,1658.935547,32.090525,0.692743,75.406157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.866841,60.548344,160.625853,148.713962,113.697127,113.888649,54.648513,14.183705,157.205052,5.277441,60.599945,49.414898,147.014777,160.752272,145.486760,158.696239,105.388452,157.171890,-0.061667,-1.832982,32.025740,-235.867543,150.822072,4.997997,31.888350,12.146048,13.159872,678.427296,0.983027,462888.303549,0.972703,20.409288,2.897392,3.220452,0.074010,0.054158,113.172628,91.468580,32.000000,32.000000,32.000000,32.000000,448.157952,32.000000,69.710258,73.465479,94.316011,100.000000,30.567959,49.367089,40.000000,28.641417,22.379747,25.000000,35.098956,1677.246094,32.124007,0.693480,75.397881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.937830,60.548344,160.604134,148.713962,113.720516,113.881807,54.665657,14.182278,156.907803,5.271751,60.616332,49.585330,147.032080,160.776201,145.489587,158.772879,105.381809,157.051460,-0.061552,-1.831820,32.025740,-235.868970,149.653570,4.991930,31.874124,12.089216,54.487530,2808.099815,0.392761,462853.252464,0.970676,20.429156,2.878990,3.221974,0.076375,0.054880,113.155375,91.478425,32.000000,32.000000,32.000000,32.000000,558.446572,32.000000,69.724537,73.504076,94.353255,100.000000,30.550707,49.367089,40.000000,28.628148,22.379747,25.000000,35.100671,1658.935547,32.087063,0.693565,75.415047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.902992,60.565983,160.686628,148.727933,113.732142,113.876452,54.392000,14.182849,157.273003,5.266810,60.578602,49.482265,147.027577,160.764339,145.484311,158.821365,105.377212,157.154056,-0.061709,-1.830659,32.025740,-235.866765,150.474666,4.987555,31.885808,12.142153,11.743347,608.256628,1.690696,462918.872988,0.966532,20.418459,2.933976,3.221095,0.074491,0.054173,113.080496,91.481039,32.000000,32.000000,32.000000,32.000000,190.646214,32.000000,69.703860,73.530186,94.383695,100.000000,30.539073,49.367089,40.000000,28.580341,22.379747,25.000000,35.102588,1677.246094,32.130733,0.692608,75.409013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.770641,60.564330,160.694920,148.739949,113.688941,113.871376,54.405763,14.182421,157.102273,5.261145,60.560323,49.497106,147.018451,160.748698,145.520609,158.796816,105.394794,157.196724,-0.061636,-1.830664,32.025740,-235.874544,150.364922,4.981890,31.909445,12.110059,52.317879,2709.163532,0.407685,462847.742309,0.964662,20.345087,2.888351,3.216082,0.074407,0.054230,113.156796,91.433742,32.000000,32.000000,32.000000,32.000000,328.245487,32.000000,69.709694,73.524010,94.420860,100.000000,30.536887,49.367089,40.000000,28.597747,22.379747,25.000000,35.104117,1662.597656,32.130138,0.692295,75.407129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.875089,60.559093,160.650664,148.740228,113.716916,113.868310,54.769092,14.177569,157.763428,5.255953,60.568173,49.561290,147.005986,160.818768,145.499337,158.804351,105.378397,157.213746,-0.061583,-1.830699,32.025740,-235.874332,150.565160,4.976390,31.878451,12.169469,9.119062,469.077538,1.893762,462890.670119,0.970259,20.398724,2.937479,3.219980,0.074466,0.055012,113.153176,91.437319,32.000000,32.000000,32.000000,32.000000,600.065376,32.000000,69.692797,73.542725,94.443383,100.000000,30.528920,49.367089,40.000000,28.673783,22.379747,25.000000,35.105601,1677.246094,32.071070,0.692144,75.407692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.751738,60.559093,160.715637,148.740228,113.739262,113.860810,54.646031,14.184419,157.328016,5.251603,60.547516,49.622394,146.998631,160.873548,145.487385,158.906217,105.351083,157.213087,-0.061515,-1.830713,32.025740,-235.869933,150.282893,4.972792,31.902702,12.118065,44.917851,2315.742890,0.426208,462933.704875,0.972800,20.534002,2.938409,3.228709,0.074337,0.054411,113.307795,91.407543,32.000000,32.000000,32.000000,32.000000,170.675391,32.000000,69.669842,73.585161,94.470178,100.000000,30.489406,49.367089,40.000000,28.609988,22.379747,25.000000,35.106991,1662.597656,32.067698,0.693999,75.399969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.949767,60.554683,160.711188,148.733801,113.704079,113.853975,54.389852,14.184133,157.317761,5.247717,60.506314,49.502880,147.005820,160.888639,145.482749,158.911473,105.393363,157.237941,-0.061534,-1.830710,32.025740,-235.866134,150.180633,4.969248,31.906741,12.180216,8.382775,434.210125,2.439440,462867.607992,0.964084,20.420679,2.962191,3.221060,0.074913,0.054380,113.379732,91.426217,32.000000,32.000000,32.000000,32.000000,339.006923,32.000000,69.684729,73.644602,94.503306,100.000000,30.505094,49.367089,40.000000,28.681811,22.379747,25.000000,35.108392,1680.908203,32.085801,0.693629,75.406788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.817479,60.534564,160.789272,148.728213,113.677215,113.850150,54.378750,14.183277,157.420361,5.244851,60.488934,49.540846,147.017251,160.844760,145.485420,158.920395,105.374361,157.281486,-0.061573,-1.830744,32.025740,-235.868624,150.485047,4.966268,31.885104,12.114026,41.888352,2170.171442,0.496615,462993.153307,0.968824,20.548346,2.989220,3.230352,0.074247,0.054333,113.383799,91.436051,32.000000,32.000000,32.000000,32.000000,324.324939,32.000000,69.691783,73.678891,94.524400,100.000000,30.478296,49.367089,40.000000,28.559608,22.379747,25.000000,35.109890,1666.259766,32.090849,0.695618,75.408297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.840398,60.512515,160.780562,148.714521,113.693941,113.846316,54.607340,14.185418,157.709334,5.240960,60.482829,49.608449,147.021988,160.931147,145.484439,158.976971,105.357372,157.301093,-0.061652,-1.830931,32.025740,-235.865013,149.881379,4.963026,31.898375,12.158615,12.806408,660.703028,2.650198,462712.639015,0.969078,20.339096,2.957721,3.217456,0.074389,0.054412,113.466477,91.426076,32.000000,32.000000,32.000000,32.000000,216.065177,32.000000,69.685735,73.709641,94.540674,100.000000,30.504521,49.367089,40.000000,28.633572,22.379747,25.000000,35.110854,1677.246094,32.069754,0.692394,75.411041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.759911,60.512515,160.799366,148.714521,113.717930,113.839359,54.628367,14.184847,157.337760,5.234749,60.459546,49.601381,147.005260,160.976380,145.491736,158.981126,105.318784,157.269180,-0.061715,-1.830991,32.025740,-235.868035,150.838224,4.957725,31.873871,12.133733,32.851932,1694.231256,0.531953,462813.283096,0.972020,20.455744,2.995609,3.227567,0.074341,0.054824,113.444021,91.427750,32.000000,32.000000,32.000000,32.000000,442.900691,32.000000,69.671667,73.736538,94.572187,100.000000,30.477833,49.367089,40.000000,28.617778,22.379747,25.000000,35.111732,1662.597656,32.073576,0.694361,75.410155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.790769,60.494049,160.880508,148.711447,113.708036,113.834861,54.619688,14.181279,157.897071,5.229777,60.449138,49.642483,147.009245,161.005202,145.486563,158.973647,105.283339,157.404041,-0.061678,-1.831054,32.025740,-235.872909,150.253974,4.952385,31.901530,12.147274,51.011072,2631.147695,1.738900,462783.904273,0.967373,20.409981,3.021101,3.225908,0.075214,0.054506,113.461409,91.409548,32.000000,32.000000,32.000000,32.000000,743.700299,32.000000,69.659402,73.752424,94.578247,100.000000,30.483181,49.367089,40.000000,28.603381,22.379747,25.000000,35.113103,1669.921875,32.092111,0.694395,75.404350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.862028,60.480544,160.924026,148.704741,113.683767,113.828643,54.710005,14.187130,157.387277,5.226729,60.466520,49.641024,147.008410,161.006309,145.479235,159.015190,105.295571,157.459027,-0.061484,-1.831054,32.025740,-235.863954,150.252972,4.949726,31.934562,12.069347,19.308129,994.267944,0.678986,462901.717615,0.968660,20.493301,3.045849,3.231504,0.074718,0.054140,113.394550,91.409832,32.000000,32.000000,32.000000,32.000000,443.991810,32.000000,69.653511,73.760607,94.606761,100.000000,30.506413,49.367089,40.000000,28.643888,22.379747,25.000000,35.114103,1669.921875,32.123502,0.695464,75.408714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.773980,60.470898,160.886677,148.701108,113.665894,113.828512,54.523387,14.182564,156.507830,5.222484,60.469201,49.579442,146.988137,160.985384,145.483362,159.084127,105.300126,157.391286,-0.061258,-1.831054,32.025740,-235.869828,149.807388,4.945701,31.914151,12.147833,56.423533,2915.462391,0.437155,462911.869379,0.968069,20.442880,3.139764,3.231131,0.074988,0.053816,113.500952,91.416888,32.000000,32.000000,32.000000,32.000000,696.185044,32.000000,69.644714,73.791097,94.579109,100.000000,30.497845,49.367089,40.000000,28.600634,22.379747,25.000000,35.115401,1662.597656,32.109294,0.694867,75.411621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.874259,60.476962,160.943115,148.705579,113.648802,113.830051,54.378129,14.179567,157.622745,5.219656,60.501068,49.618192,147.002412,161.067615,145.504157,159.099710,105.319033,157.441669,-0.061145,-1.831056,32.025740,-235.874295,150.971139,4.942299,31.932560,12.061449,21.818502,1130.396135,1.153455,462784.847577,0.964867,20.355636,3.151362,3.227386,0.074198,0.054007,113.702112,91.406147,32.000000,32.000000,32.000000,32.000000,509.382026,32.000000,69.651960,73.825984,94.592603,100.000000,30.492548,49.367089,40.000000,28.651344,22.379747,25.000000,35.116443,1677.246094,32.108627,0.693295,75.410717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.756939,60.476962,160.895249,148.705579,113.624674,113.828558,54.427724,14.181137,157.071733,5.218382,60.497306,49.605467,146.975558,161.015038,145.469612,159.060046,105.353682,157.445035,-0.061169,-1.831055,32.025740,-235.870928,149.692239,4.941196,31.937212,12.132327,55.055899,2849.795430,0.395322,462828.399811,0.970025,20.437113,3.117449,3.232345,0.073992,0.054260,113.915666,91.436492,32.000000,32.000000,32.000000,32.000000,958.153636,32.000000,69.645127,73.849338,94.583317,100.000000,30.490198,49.367089,40.000000,28.587801,22.379747,25.000000,35.117870,1662.597656,32.137115,0.694673,75.399347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.859040,60.484954,160.995143,148.720668,113.658009,113.831596,54.636555,14.182421,157.543390,5.215695,60.492227,49.615848,146.959322,161.101878,145.465946,159.067035,105.367151,157.466561,-0.061426,-1.831033,32.025740,-235.870951,150.459717,4.938772,31.920534,12.118534,13.720490,707.483473,1.020590,462725.212148,0.970496,20.339405,3.120377,3.226978,0.074467,0.054861,114.039523,91.440463,32.000000,32.000000,32.000000,32.000000,576.903674,32.000000,69.635746,73.850330,94.576789,100.000000,30.469464,49.367089,40.000000,28.655776,22.379747,25.000000,35.119356,1677.246094,32.123701,0.693513,75.410675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.752491,60.471725,160.992436,148.726536,113.653537,113.836206,54.667088,14.185418,157.521872,5.214022,60.441829,49.669200,146.981994,161.128758,145.464604,159.100345,105.371167,157.454539,-0.061715,-1.831037,32.025740,-235.863870,150.801758,4.936400,31.935049,12.154630,53.454361,2754.781730,0.405303,462736.026422,0.972112,20.460827,3.087187,3.233624,0.074786,0.054544,114.034424,91.452638,32.000000,32.000000,32.000000,32.000000,470.980587,32.000000,69.623078,73.836486,94.573596,100.000000,30.490037,49.367089,40.000000,28.591709,22.379747,25.000000,35.120665,1666.259766,32.123953,0.694347,75.403131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.842510,60.445542,161.034968,148.714800,113.673835,113.842577,54.672114,14.181137,157.669097,5.212809,60.354207,49.645914,146.999400,161.128730,145.464860,159.212920,105.338416,157.453360,-0.061977,-1.831061,32.025740,-235.870765,150.334269,4.935607,31.944010,12.125926,44.961845,2316.905137,1.623978,462650.906816,0.966264,20.363136,3.083045,3.229006,0.074338,0.053972,114.212315,91.420173,32.000000,32.000000,32.000000,32.000000,195.373117,32.000000,69.647849,73.813631,94.561007,100.000000,30.483111,49.367089,40.000000,28.581390,22.379747,25.000000,35.122048,1666.259766,32.128082,0.693624,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.868369,60.413848,161.044498,148.698873,113.714253,113.851706,54.707356,14.181422,157.087708,5.210284,60.398617,49.675926,146.984812,161.184962,145.463228,159.198374,105.328274,157.515350,-0.062008,-1.831048,32.025740,-235.870316,150.432449,4.932641,31.924807,12.189862,17.171594,884.290313,0.417727,462724.599970,0.968002,20.460199,3.073819,3.235867,0.074563,0.054378,114.068494,91.418368,32.000000,32.000000,32.000000,32.000000,113.437486,32.000000,69.639017,73.842846,94.564855,100.000000,30.513141,49.367089,40.000000,28.596189,22.379747,25.000000,35.122627,1669.921875,32.128587,0.695099,75.405970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.865517,60.413848,161.042458,148.698873,113.760135,113.865410,54.508124,14.182135,157.338481,5.208904,60.379455,49.564557,146.984059,161.095213,145.471638,159.128844,105.317529,157.475580,-0.062171,-1.831039,32.025740,-235.872216,150.059040,4.931109,31.931442,12.155081,56.166004,2902.968235,0.495830,462712.268249,0.965980,20.340823,3.106060,3.230876,0.074296,0.054631,113.928395,91.401785,32.000000,32.000000,32.000000,32.000000,266.097265,32.000000,69.613704,73.860617,94.586644,100.000000,30.491988,49.367089,40.000000,28.578893,22.379747,25.000000,35.123017,1666.259766,32.129218,0.693892,75.413155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.876483,60.406407,161.018665,148.690769,113.789005,113.872903,54.329199,14.181422,157.602863,5.207387,60.427604,49.747236,146.974581,161.190523,145.472452,159.273181,105.337653,157.538204,-0.062200,-1.831045,32.025740,-235.871623,150.636561,4.930611,31.936184,12.154270,22.376007,1160.323997,1.297661,462706.009293,0.964804,20.282382,3.143059,3.229392,0.074640,0.053924,113.958990,91.382565,32.000000,32.000000,32.000000,32.000000,487.011063,32.000000,69.629533,73.878019,94.570317,100.000000,30.490739,49.367089,40.000000,28.576608,22.379747,25.000000,35.123951,1669.921875,32.183075,0.693554,75.431199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.866296,60.403926,161.074242,148.696078,113.809633,113.878936,54.477502,14.185989,157.309647,5.204582,60.381303,49.638746,146.969905,161.171697,145.444472,159.300239,105.369092,157.521549,-0.062187,-1.831048,32.025740,-235.864116,150.337815,4.928225,31.925438,12.151421,55.297283,2859.674530,0.396800,462785.937751,0.968508,20.285332,3.136575,3.229536,0.075278,0.054257,113.988955,91.395485,32.000000,32.000000,32.000000,32.000000,745.908858,32.000000,69.608665,73.875430,94.592869,100.000000,30.469691,49.367089,40.000000,28.566845,22.379747,25.000000,35.125048,1658.935547,32.163548,0.693657,75.400319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.953165,60.403375,161.114034,148.710050,113.788805,113.890466,54.651712,14.184704,157.956719,5.205590,60.415866,49.657279,146.980070,161.212127,145.470696,159.220562,105.380214,157.579521,-0.062200,-1.830890,32.025740,-235.864747,150.417458,4.928632,31.969072,12.145074,14.042760,723.900213,0.995699,462754.448394,0.971507,20.266551,3.143580,3.228348,0.074866,0.055205,113.871301,91.378048,32.000000,32.000000,32.000000,32.000000,806.844199,32.000000,69.621397,73.869924,94.621066,100.000000,30.500053,49.367089,40.000000,28.568758,22.379747,25.000000,35.126080,1680.908203,32.111819,0.692282,75.406498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.846930,60.403375,161.139546,148.710050,113.812296,113.901786,54.631133,14.186417,157.838795,5.207286,60.425882,49.626991,147.002339,161.226763,145.437636,159.161972,105.405321,157.462721,-0.062171,-1.830873,32.025740,-235.871039,150.691156,4.930547,31.935824,12.191989,51.768320,2669.647130,0.403131,462715.630148,0.969125,20.274604,3.104927,3.230122,0.074691,0.054454,113.865391,91.349321,32.000000,32.000000,32.000000,32.000000,373.686884,32.000000,69.621576,73.891168,94.647290,100.000000,30.500725,49.367089,40.000000,28.516137,22.379747,25.000000,35.127157,1662.597656,32.169804,0.693085,75.408297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.863776,60.408887,161.083654,148.715079,113.793395,113.898320,54.370369,14.181993,157.862646,5.207803,60.460285,49.733187,146.975772,161.151016,145.412543,159.272285,105.372872,157.582034,-0.062176,-1.830878,32.025740,-235.869255,150.373630,4.931555,31.987102,12.157714,8.525568,441.764731,1.585169,462670.009619,0.964286,20.184278,3.118913,3.225302,0.074918,0.054989,113.806392,91.364921,32.000000,32.000000,32.000000,32.000000,180.397651,32.000000,69.582260,73.864028,94.645895,100.000000,30.490508,49.367089,40.000000,28.573918,22.379747,25.000000,35.128382,1680.908203,32.159022,0.693207,75.474873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.788119,60.410265,161.134087,148.717594,113.800324,113.893335,54.445631,14.182564,157.593545,5.208825,60.387490,49.705331,146.959331,161.175143,145.431967,159.312134,105.371818,157.611661,-0.061893,-1.830850,32.025740,-235.867868,150.569829,4.932372,31.945795,12.158687,23.704244,1226.572082,0.431016,462742.946804,0.967005,20.294083,3.043211,3.232687,0.076447,0.054540,113.792320,91.388136,32.000000,32.000000,32.000000,32.000000,279.084081,32.000000,69.588015,73.813990,94.652086,100.000000,30.482468,49.367089,40.000000,28.561871,22.379747,25.000000,35.129487,1669.921875,32.168903,0.693600,75.409669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.863684,60.405304,161.148463,148.725698,113.826496,113.892424,54.480115,14.183991,157.516685,5.209699,60.398902,49.772058,146.983475,161.223683,145.444321,159.307531,105.375952,157.570972,-0.061854,-1.830849,32.025740,-235.866114,150.877178,4.933760,31.953980,12.139773,57.491283,2972.993622,2.615483,462796.353380,0.971267,20.282171,3.127344,3.230474,0.075433,0.054742,113.811418,91.376551,32.000000,32.000000,32.000000,32.000000,142.416355,32.000000,69.584008,73.796371,94.678450,100.000000,30.512605,49.367089,40.000000,28.604721,22.379747,25.000000,35.130627,1658.935547,32.165928,0.693382,75.400839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.819264,60.399792,161.117588,148.713123,113.828567,113.897587,54.266316,14.182849,157.562614,5.209621,60.365613,49.598246,146.977087,161.189006,145.426845,159.318938,105.378396,157.588440,-0.061696,-1.830874,32.025740,-235.867092,150.864779,4.933948,31.975833,12.150375,19.089979,991.071764,0.942336,462839.851613,0.971505,20.361839,3.141227,3.236396,0.074752,0.054510,113.793313,91.372154,32.000000,32.000000,32.000000,32.000000,306.773541,32.000000,69.586183,73.762596,94.628905,100.000000,30.507081,49.367089,40.000000,28.557160,22.379747,25.000000,35.131604,1677.246094,32.209219,0.694378,75.411834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.924341,60.399792,161.170775,148.713123,113.849870,113.909870,54.474255,14.183420,157.226994,5.209057,60.348353,49.645923,146.979013,161.312920,145.443287,159.262630,105.341984,157.674059,-0.061730,-1.830861,32.025740,-235.866685,149.756196,4.933613,31.966692,12.121040,57.487908,2973.138903,0.387969,462759.846859,0.969253,20.278684,3.119472,3.231780,0.074317,0.054156,113.819207,91.354990,32.000000,32.000000,32.000000,32.000000,388.823815,32.000000,69.584545,73.742376,94.611804,100.000000,30.489114,49.367089,40.000000,28.582804,22.379747,25.000000,35.132557,1658.935547,32.161420,0.693431,75.406703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.866946,60.374988,161.188778,148.704182,113.832111,113.915187,54.736425,14.187130,158.032528,5.210036,60.341324,49.680822,146.959822,161.230094,145.432459,159.333324,105.301404,157.612800,-0.061678,-1.830861,32.025740,-235.860851,150.640474,4.934727,31.946119,12.130343,8.760794,450.917427,1.169291,462802.601382,0.974055,20.319126,3.124593,3.234042,0.074916,0.054449,113.797550,91.351402,32.000000,32.000000,32.000000,32.000000,430.882802,32.000000,69.557828,73.696786,94.602987,100.000000,30.518226,49.367089,40.000000,28.516192,22.379747,25.000000,35.133022,1677.246094,32.204369,0.693024,75.404785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.873623,60.367546,161.202412,148.691328,113.856111,113.919044,54.748789,14.183848,157.421095,5.210926,60.377161,49.765256,146.976106,161.253149,145.426244,159.267295,105.343622,157.561851,-0.061565,-1.830860,32.025740,-235.868707,150.508949,4.935698,31.966638,12.134761,38.189756,1965.180110,0.387617,462850.912613,0.968197,20.210471,3.198073,3.228301,0.074578,0.054748,113.877673,91.378916,32.000000,32.000000,32.000000,32.000000,211.005088,32.000000,69.582208,73.701630,94.619108,100.000000,30.518160,49.367089,40.000000,28.548676,22.379747,25.000000,35.134035,1666.259766,32.210229,0.692859,75.408783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.796499,60.364239,161.202352,148.686578,113.820360,113.925232,54.373753,14.182706,157.587477,5.213254,60.348602,49.786043,146.958820,161.251680,145.446349,159.306572,105.368116,157.654900,-0.061581,-1.830869,32.025740,-235.870829,150.051942,4.937597,31.943631,12.158976,10.772050,558.134722,2.546640,462968.088890,0.964760,20.244994,3.212134,3.232377,0.075796,0.054636,113.959176,91.354017,32.000000,32.000000,32.000000,32.000000,230.007732,32.000000,69.562549,73.666780,94.601963,100.000000,30.535263,49.367089,40.000000,28.540553,22.379747,25.000000,35.134850,1677.246094,32.166090,0.692781,75.413394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.838277,60.364239,161.186314,148.686578,113.801805,113.929920,54.386439,14.183420,157.760617,5.216447,60.385893,49.764503,146.974755,161.306867,145.420307,159.305167,105.366308,157.659694,-0.061704,-1.830891,32.025740,-235.866031,150.512111,4.940851,31.988959,12.104596,20.097014,1041.048389,0.584173,462874.604638,0.964414,20.230648,3.147853,3.232218,0.074441,0.054103,114.050922,91.323036,32.000000,32.000000,32.000000,32.000000,409.083360,32.000000,69.561224,73.654307,94.596100,100.000000,30.526254,49.367089,40.000000,28.586832,22.379747,25.000000,35.135758,1666.259766,32.246019,0.692619,75.411502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.859477,60.365617,161.259955,148.689372,113.806132,113.935979,54.604044,14.181137,157.334377,5.219695,60.311661,49.771803,146.975186,161.284136,145.425322,159.307936,105.376633,157.791268,-0.061722,-1.830883,32.025740,-235.873378,151.145657,4.943883,31.973165,12.157299,35.450376,1829.051919,2.074366,462903.949959,0.972763,20.307137,3.163649,3.237223,0.075169,0.054956,114.042208,91.342838,32.000000,32.000000,32.000000,32.000000,270.659735,32.000000,69.588679,73.628332,94.577920,100.000000,30.522099,49.367089,40.000000,28.560308,22.379747,25.000000,35.136776,1677.246094,32.207794,0.694681,75.405305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.853277,60.340538,161.286071,148.686578,113.805099,113.947412,54.798725,14.183420,157.801803,5.222673,60.292451,49.754919,146.985125,161.367067,145.428025,159.453966,105.366643,157.797959,-0.061612,-1.830876,32.025740,-235.868972,150.435753,4.946729,31.964618,12.127080,16.007764,822.981778,1.110887,462894.316560,0.971680,20.263899,3.167532,3.234187,0.074361,0.054201,113.935218,91.357377,32.000000,32.000000,32.000000,32.000000,152.890221,32.000000,69.574596,73.605639,94.547640,100.000000,30.549700,49.367089,40.000000,28.547581,22.379747,25.000000,35.137763,1662.597656,32.215421,0.692349,75.412601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.928914,60.312702,161.246149,148.668695,113.846224,113.958831,54.435158,14.182706,157.881337,5.224803,60.286491,49.798388,146.978294,161.386474,145.412397,159.291089,105.369711,157.811774,-0.061431,-1.830882,32.025740,-235.867071,150.801330,4.949338,31.970677,12.168063,56.531534,2925.777334,0.629778,462884.785494,0.967411,20.243348,3.214146,3.234289,0.074337,0.054480,113.852209,91.342281,32.000000,32.000000,32.000000,32.000000,376.429585,32.000000,69.564665,73.590797,94.510416,100.000000,30.544152,49.367089,40.000000,28.579305,22.379747,25.000000,35.138391,1662.597656,32.150782,0.693182,75.415022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.789911,60.298095,161.257731,148.655003,113.895535,113.960563,54.645466,14.184847,157.686699,5.226202,60.264656,49.718660,146.968116,161.362932,145.419765,159.403403,105.396251,157.662590,-0.061583,-1.830865,32.025740,-235.869505,150.149694,4.951067,31.968206,12.183371,12.265850,632.373255,1.395095,462921.084337,0.964138,20.224681,3.227031,3.235215,0.074520,0.054418,113.836666,91.342533,32.000000,32.000000,32.000000,32.000000,476.673530,32.000000,69.560635,73.579762,94.529623,100.000000,30.559867,49.367089,40.000000,28.498348,22.379747,25.000000,35.138572,1677.246094,32.200059,0.693219,75.409754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.871313,60.298095,161.270241,148.655003,113.871180,113.968878,54.612164,14.186702,158.050242,5.227309,60.318592,49.690302,146.976325,161.299353,145.411951,159.391079,105.406759,157.705092,-0.061673,-1.830866,32.025740,-235.866506,150.634336,4.952015,31.967251,12.165665,52.682517,2717.735104,0.394369,462860.559409,0.968988,20.118656,3.229938,3.229514,0.074241,0.053969,113.883789,91.363330,32.000000,32.000000,32.000000,32.000000,556.653042,32.000000,69.577465,73.607255,94.491460,100.000000,30.553766,49.367089,40.000000,28.577744,22.379747,25.000000,35.139041,1658.935547,32.190575,0.693429,75.408876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.862092,60.300024,161.239884,148.652208,113.887511,113.981775,54.351189,14.186702,157.076972,5.227922,60.379373,49.721328,146.958257,161.358734,145.434709,159.343001,105.388360,157.770389,-0.061654,-1.830860,32.025740,-235.863239,150.273592,4.952207,31.981765,12.189826,8.110553,420.408441,1.822728,462894.684382,0.968198,20.247813,3.138842,3.238763,0.074550,0.054018,113.902266,91.335729,32.000000,32.000000,32.000000,32.000000,497.534174,32.000000,69.573975,73.632704,94.515584,100.000000,30.561406,49.367089,40.000000,28.527082,22.379747,25.000000,35.139894,1680.908203,32.228025,0.694325,75.407794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.936148,60.327033,161.259972,148.670371,113.956019,113.991736,54.422758,14.182564,157.808792,5.229203,60.335898,49.717839,146.933152,161.391893,145.407263,159.411225,105.423296,157.758578,-0.061764,-1.830830,32.025740,-235.865417,150.628403,4.953457,31.988977,12.182884,36.505781,1889.779330,0.423744,462842.566670,0.967121,20.163586,3.146732,3.233728,0.074554,0.054081,114.014242,91.333990,32.000000,32.000000,32.000000,32.000000,392.481457,32.000000,69.542892,73.631105,94.492878,100.000000,30.550768,49.367089,40.000000,28.529541,22.379747,25.000000,35.140704,1669.921875,32.253934,0.693492,75.398537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.758186,60.312702,161.280985,148.672327,114.004326,114.001646,54.588566,14.177712,157.978655,5.229425,60.282156,49.761556,146.917894,161.323080,145.385483,159.378340,105.418947,157.807759,-0.061701,-1.830714,32.025740,-235.872066,150.589940,4.953791,32.002176,12.166116,21.252669,1096.836250,2.752865,462945.814809,0.972077,20.175051,3.193385,3.233717,0.074481,0.054529,113.923496,91.323499,32.000000,32.000000,32.000000,32.000000,548.722776,32.000000,69.534992,73.581511,94.492105,100.000000,30.579829,49.367089,40.000000,28.480020,22.379747,25.000000,35.142232,1673.583984,32.194416,0.692790,75.412746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.921045,60.312702,161.279227,148.672327,114.035063,114.020008,54.759443,14.182706,157.217945,5.229625,60.307856,49.631403,146.920654,161.413793,145.382137,159.427013,105.409247,157.766066,-0.061618,-1.830551,32.025740,-235.872135,150.462776,4.953448,31.991051,12.200319,21.511216,1106.715350,0.610863,462892.207656,0.969371,20.125513,3.153339,3.229323,0.075413,0.054218,113.952961,91.297855,32.000000,32.000000,32.000000,32.000000,402.533753,32.000000,69.551698,73.585329,94.487930,100.000000,30.575986,49.367089,40.000000,28.582891,22.379747,25.000000,35.142747,1666.259766,32.212374,0.691390,75.405177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.877500,60.307466,161.349434,148.656400,114.045467,114.031679,54.323318,14.186987,157.658441,5.229740,60.301097,49.716740,146.927565,161.493977,145.419614,159.467313,105.450987,157.844296,-0.061589,-1.830545,32.025740,-235.865241,151.240593,4.953493,32.016492,12.181946,36.313019,1883.241690,1.053201,463061.537744,0.970273,20.295275,3.178966,3.241296,0.074830,0.054327,114.083511,91.302222,32.000000,32.000000,32.000000,32.000000,272.768479,32.000000,69.530994,73.594887,94.498330,100.000000,30.607955,49.367089,40.000000,28.483273,22.379747,25.000000,35.143462,1677.246094,32.203359,0.695255,75.402961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.828380,60.285418,161.271486,148.645782,114.055685,114.040073,54.286381,14.179424,157.726385,5.229327,60.243094,49.666943,146.920610,161.368960,145.424485,159.471973,105.434602,157.807512,-0.061541,-1.830533,32.025740,-235.870680,150.110334,4.953165,32.007441,12.193810,13.456189,698.330777,1.037304,463028.698910,0.963933,20.126786,3.170628,3.230686,0.074278,0.054449,114.133182,91.294071,32.000000,32.000000,32.000000,32.000000,287.694120,32.000000,69.535044,73.585282,94.503923,100.000000,30.607898,49.367089,40.000000,28.506393,22.379747,25.000000,35.144293,1666.259766,32.208281,0.692705,75.390994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.838260,60.280181,161.269597,148.621192,114.067533,114.048605,54.538553,14.186845,158.108405,5.229379,60.309830,49.810649,146.913759,161.479603,145.397379,159.514923,105.406353,157.765961,-0.061854,-1.830533,32.025740,-235.865057,151.011702,4.953448,32.014491,12.162979,52.133393,2693.037353,0.615305,463012.744959,0.972691,20.166559,3.162730,3.234914,0.075502,0.054536,114.102039,91.282365,32.000000,32.000000,32.000000,32.000000,606.091831,32.000000,69.522184,73.574549,94.508796,100.000000,30.601355,49.367089,40.000000,28.532267,22.379747,25.000000,35.144537,1662.597656,32.230278,0.693828,75.408348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.903273,60.280181,161.375974,148.621192,114.109485,114.056391,54.713530,14.183991,157.679469,5.228678,60.277291,49.800972,146.909833,161.495070,145.420561,159.518262,105.406332,157.858929,-0.061827,-1.830541,32.025740,-235.865624,151.072643,4.952974,32.003095,12.190240,19.924451,1025.939177,1.661436,463087.907393,0.974422,20.195318,3.163204,3.236539,0.074363,0.054567,114.083075,91.315537,32.000000,32.000000,32.000000,32.000000,154.388455,32.000000,69.547800,73.561203,94.538619,100.000000,30.582874,49.367089,40.000000,28.524485,22.379747,25.000000,35.145174,1673.583984,32.228908,0.694126,75.417903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.819807,60.279630,161.374023,148.635443,114.178765,114.067828,54.575517,14.184990,158.181567,5.227774,60.211894,49.832185,146.914797,161.390393,145.399184,159.476235,105.410369,157.826137,-0.061951,-1.830553,32.025740,-235.870669,150.946704,4.952099,31.987661,12.154234,57.144479,2949.893961,0.428768,463167.454704,0.969764,20.179859,3.173477,3.235859,0.074836,0.053798,114.090232,91.346355,32.000000,32.000000,32.000000,32.000000,241.562765,32.000000,69.526636,73.566998,94.557630,100.000000,30.649932,49.367089,40.000000,28.481748,22.379747,25.000000,35.145917,1662.597656,32.253772,0.693545,75.398503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.821559,60.250417,161.431627,148.619236,114.220919,114.083052,54.790094,14.178996,157.641623,5.226487,60.204965,49.731815,146.934512,161.430858,145.410918,159.572591,105.391799,157.866340,-0.061817,-1.830577,32.025740,-235.872742,150.612272,4.950945,32.005205,12.146823,12.442409,639.782580,1.121144,463150.489513,0.965345,20.112631,3.213714,3.233775,0.074401,0.053704,114.067099,91.336795,32.000000,32.000000,32.000000,32.000000,365.098282,32.000000,69.553923,73.516472,94.603355,100.000000,30.655368,49.367089,40.000000,28.530429,22.379747,25.000000,35.146201,1677.246094,32.251518,0.693110,75.407717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
