OSU 80 Ton Compressor Load Stand
49.769512,60.241873,161.403903,148.597441,114.239946,114.095227,54.695733,14.178711,158.152570,5.225490,60.232516,49.794555,146.910746,161.476213,145.410401,159.537103,105.424496,157.914538,-0.061840,-1.830584,32.025740,-235.873191,151.042889,4.950132,32.010506,12.165431,27.598294,1421.539032,0.391596,463251.853456,0.969664,20.198402,3.195494,3.239154,0.076142,0.054904,113.883602,91.323066,32.000000,32.000000,32.000000,32.000000,507.164105,32.000000,69.566646,73.487814,94.611454,100.000000,30.673645,49.367089,40.000000,28.526770,22.379747,25.000000,35.146877,1669.921875,32.252149,0.693796,75.406575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.873241,60.230849,161.431147,148.593530,114.238039,114.106657,54.432553,14.186417,157.187660,5.222640,60.295366,49.781307,146.923158,161.442532,145.418636,159.665087,105.448698,157.876210,-0.061610,-1.830573,32.025740,-235.866138,150.419333,4.947610,32.005223,12.190511,21.528766,1114.269956,1.799079,463309.950615,0.965883,20.167376,3.231452,3.240196,0.075627,0.054616,113.663223,91.310015,32.000000,32.000000,32.000000,32.000000,841.309687,32.000000,69.607149,73.490526,94.677088,100.000000,30.677052,49.367089,40.000000,28.556788,22.379747,25.000000,35.147326,1673.583984,32.186284,0.694072,75.406370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.813141,60.230849,161.434963,148.593530,114.202505,114.108979,54.346336,14.182135,158.222841,5.221853,60.267593,49.887321,146.904388,161.469332,145.381497,159.516570,105.430525,157.910617,-0.061581,-1.830579,32.025740,-235.867316,150.677575,4.946796,32.007206,12.161266,12.551824,650.678647,0.811895,463318.270256,0.968743,20.212714,3.219596,3.243028,0.074301,0.053507,113.496743,91.285071,32.000000,32.000000,32.000000,32.000000,795.755391,32.000000,69.569684,73.456538,94.659901,100.000000,30.685367,49.367089,40.000000,28.491488,22.379747,25.000000,35.147697,1669.921875,32.212248,0.694742,75.407819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.773104,60.247110,161.448653,148.606104,114.171458,114.102152,54.520635,14.181565,158.058996,5.219892,60.255582,49.765571,146.907312,161.430646,145.384045,159.511272,105.438966,157.858788,-0.061476,-1.830587,32.025740,-235.870827,151.489045,4.945048,32.003276,12.172066,45.053756,2328.091765,1.038839,463212.965879,0.971271,20.094347,3.178822,3.236829,0.075215,0.054198,113.467991,91.315507,32.000000,32.000000,32.000000,32.000000,235.986068,32.000000,69.589475,73.457642,94.703931,100.000000,30.668641,49.367089,40.000000,28.524338,22.379747,25.000000,35.148723,1673.583984,32.206785,0.694859,75.410905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.788901,60.236912,161.498320,148.609736,114.177265,114.099847,54.714352,14.181993,157.698064,5.217930,60.253228,49.895625,146.932796,161.555235,145.413399,159.507789,105.444285,157.876846,-0.061340,-1.830602,32.025740,-235.870235,151.569584,4.942640,32.002320,12.143704,17.715517,912.184243,1.784028,463309.639129,0.974122,20.156521,3.211871,3.240811,0.074531,0.054799,113.435748,91.284481,32.000000,32.000000,32.000000,32.000000,239.993841,32.000000,69.606023,73.459651,94.725042,100.000000,30.708501,49.367089,40.000000,28.543619,22.379747,25.000000,35.149390,1666.259766,32.240123,0.695164,75.405706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.801283,60.230849,161.465347,148.610295,114.167887,114.104456,54.419646,14.180851,157.245018,5.216720,60.151928,49.750239,146.912162,161.617728,145.379357,159.558475,105.443102,158.066696,-0.061510,-1.830642,32.025740,-235.872684,150.510195,4.940983,32.005421,12.192386,56.175862,2908.198346,0.497453,463318.651209,0.971850,20.214232,3.181018,3.243693,0.074259,0.054902,113.391527,91.269920,32.000000,32.000000,32.000000,32.000000,528.641496,32.000000,69.610533,73.417442,94.729488,100.000000,30.719727,49.367089,40.000000,28.534136,22.379747,25.000000,35.149787,1658.935547,32.227754,0.695882,75.409703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.820902,60.230849,161.505363,148.610295,114.155994,114.111240,54.214267,14.183134,158.358349,5.215313,60.180641,49.808888,146.915097,161.568972,145.376951,159.633935,105.428708,157.973484,-0.061657,-1.830667,32.025740,-235.871544,151.023002,4.939708,32.008144,12.159463,21.092967,1096.109845,1.264990,463270.369611,0.968025,20.187676,3.183509,3.243661,0.074051,0.054290,113.364223,91.286867,32.000000,32.000000,32.000000,32.000000,592.805847,32.000000,69.615390,73.411532,94.747579,100.000000,30.735070,49.367089,40.000000,28.523804,22.379747,25.000000,35.150271,1677.246094,32.214285,0.695095,75.406439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.793272,60.191990,161.409893,148.582632,114.119104,114.112082,54.452588,14.188700,158.120393,5.214009,60.203696,49.874880,146.882687,161.605292,145.367773,159.599082,105.403732,158.021002,-0.061869,-1.830691,32.025740,-235.863691,151.003604,4.938347,32.033657,12.204214,54.005587,2794.152850,0.398766,463276.914159,0.973026,20.168793,3.266755,3.242192,0.074843,0.054387,113.264808,91.258247,32.000000,32.000000,32.000000,32.000000,131.082292,32.000000,69.598772,73.398709,94.750522,100.000000,30.746442,49.367089,40.000000,28.510638,22.379747,25.000000,35.149932,1662.597656,32.227971,0.695084,75.406362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.958922,60.197778,161.535448,148.575647,114.111959,114.116470,54.389746,14.180994,158.137693,5.211789,60.200846,49.949530,146.898726,161.612309,145.390718,159.691771,105.406187,157.994360,-0.061869,-1.830703,32.025740,-235.871724,151.336247,4.935930,32.037281,12.170389,8.267764,428.253609,1.061877,463318.434098,0.976347,20.148488,3.240866,3.241719,0.075143,0.054117,113.095405,91.276124,32.000000,32.000000,32.000000,32.000000,342.863127,32.000000,69.601295,73.433042,94.771958,100.000000,30.770279,49.367089,40.000000,28.527400,22.379747,25.000000,35.150767,1680.908203,32.243603,0.695286,75.408390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.827241,60.199156,161.506464,148.592132,114.110370,114.121676,54.434743,14.189842,158.047170,5.208746,60.153586,49.998499,146.882149,161.679556,145.384038,159.652214,105.403657,158.041080,-0.062066,-1.830720,32.025740,-235.856669,151.571233,4.933096,32.050479,12.204737,44.895759,2323.588058,0.414717,463340.838281,0.972574,20.138229,3.286380,3.241600,0.074543,0.054699,113.098427,91.266672,32.000000,32.000000,32.000000,32.000000,311.382811,32.000000,69.609809,73.474165,94.765768,100.000000,30.794187,49.367089,40.000000,28.421244,22.379747,25.000000,35.151301,1666.259766,32.285650,0.694957,75.403558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.860443,60.160297,161.607891,148.575926,114.119588,114.129088,54.652961,14.184561,158.466174,5.207645,60.065403,49.967554,146.869714,161.627981,145.361267,159.784651,105.409838,158.023720,-0.062221,-1.830741,32.025740,-235.866523,151.159851,4.931875,32.062596,12.166909,14.420738,743.367852,2.701913,463231.341636,0.970202,19.972736,3.272411,3.233365,0.075519,0.054002,113.219907,91.268500,32.000000,32.000000,32.000000,32.000000,239.093030,32.000000,69.581737,73.461923,94.765170,100.000000,30.830967,49.367089,40.000000,28.494302,22.379747,25.000000,35.151872,1677.246094,32.233308,0.692813,75.412524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.751839,60.160297,161.518181,148.575926,114.148765,114.142004,54.694692,14.180708,158.269792,5.207219,60.090344,49.922280,146.894654,161.618567,145.385875,159.766455,105.432468,158.059534,-0.062386,-1.830738,32.025740,-235.870213,151.697032,4.931290,32.054211,12.214582,28.607502,1473.549589,0.498834,463364.502056,0.972264,20.110235,3.295131,3.241329,0.074835,0.054620,113.406259,91.293926,32.000000,32.000000,32.000000,32.000000,294.078591,32.000000,69.591879,73.465821,94.798156,100.000000,30.846266,49.367089,40.000000,28.471636,22.379747,25.000000,35.151413,1666.259766,32.286353,0.693668,75.404708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.874439,60.132187,161.607913,148.538763,114.119462,114.148491,54.302644,14.184419,158.508525,5.205284,60.095618,49.788568,146.882806,161.679368,145.381642,159.832261,105.479728,158.153680,-0.062189,-1.830751,32.025740,-235.866502,151.286646,4.929016,32.059729,12.179783,22.799111,1182.842535,1.552743,463297.146962,0.967636,20.037029,3.281448,3.241204,0.074468,0.054708,113.544337,91.310381,32.000000,32.000000,32.000000,32.000000,169.024144,32.000000,69.588108,73.473638,94.843574,100.000000,30.871407,49.367089,40.000000,28.534991,22.379747,25.000000,35.151150,1677.246094,32.235868,0.694676,75.412149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.771315,60.122541,161.616604,148.533733,114.129130,114.150619,54.430747,14.182849,158.447137,5.202588,60.119161,49.750450,146.865581,161.685814,145.355980,159.739260,105.461988,158.210061,-0.062234,-1.830888,32.025740,-235.868072,151.838021,4.926220,32.062740,12.235118,13.362858,691.647857,0.784141,463386.815233,0.969328,20.149446,3.274295,3.246477,0.074589,0.054320,113.636125,91.308544,32.000000,32.000000,32.000000,32.000000,235.271427,32.000000,69.592595,73.464054,94.861902,100.000000,30.874303,49.367089,40.000000,28.459255,22.379747,25.000000,35.151507,1662.597656,32.290139,0.694792,75.399125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.882093,60.124746,161.570440,148.525071,114.109320,114.156713,54.628527,14.186417,158.021191,5.201574,60.185242,49.748657,146.867217,161.679239,145.347690,159.760266,105.458199,158.152740,-0.062457,-1.831060,32.025740,-235.865485,150.904894,4.925101,32.051074,12.172408,50.067157,2582.042756,0.981941,463173.822909,0.973672,19.994444,3.267701,3.240295,0.074783,0.053712,113.829764,91.305098,32.000000,32.000000,32.000000,32.000000,290.702776,32.000000,69.586490,73.474507,94.873790,100.000000,30.879411,49.367089,40.000000,28.518549,22.379747,25.000000,35.151607,1662.597656,32.285902,0.694487,75.477959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.839257,60.124746,161.586592,148.525071,114.125686,114.162821,54.720862,14.184276,158.088348,5.199373,60.204432,49.856324,146.836258,161.551302,145.333092,159.739383,105.461397,158.081222,-0.062538,-1.831065,32.025740,-235.868769,151.630605,4.923158,32.046332,12.216998,20.203660,1040.176704,1.678872,463289.366528,0.973586,20.091515,3.309789,3.247184,0.074207,0.054034,113.981741,91.293370,32.000000,32.000000,32.000000,32.000000,363.468863,32.000000,69.552355,73.470696,94.874205,100.000000,30.884491,49.367089,40.000000,28.449965,22.379747,25.000000,35.151995,1673.583984,32.273335,0.694779,75.409703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.825688,60.164707,161.610406,148.560558,114.150260,114.183914,54.460225,14.184847,158.497512,5.196241,60.182370,49.926581,146.849268,161.740486,145.304879,159.743865,105.425979,158.023679,-0.062139,-1.831034,32.025740,-235.866728,150.975114,4.919672,32.048568,12.157768,40.673294,2104.068638,0.447011,463237.546509,0.967751,19.979091,3.288824,3.239047,0.075621,0.054054,113.992825,91.305547,32.000000,32.000000,32.000000,32.000000,531.524430,32.000000,69.572753,73.458766,94.878673,100.000000,30.937539,49.367089,40.000000,28.434399,22.379747,25.000000,35.153469,1658.935547,32.231991,0.693199,75.407555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.893845,60.177108,161.586002,148.592971,114.160559,114.199152,54.645857,14.184276,157.600324,5.193054,60.164217,49.844791,146.871901,161.724048,145.336342,159.746880,105.427357,158.144559,-0.062205,-1.831044,32.025740,-235.864031,151.111270,4.917035,32.041843,12.174103,14.633029,754.409200,1.108863,463287.043759,0.967082,20.023392,3.254735,3.242155,0.073915,0.054959,113.969721,91.301686,32.000000,32.000000,32.000000,32.000000,593.874198,32.000000,69.574155,73.455203,94.884503,100.000000,30.957610,49.367089,40.000000,28.474823,22.379747,25.000000,35.154221,1680.908203,32.293980,0.694167,75.400251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.847141,60.158368,161.599524,148.580117,114.145367,114.211321,54.707918,14.185275,158.235787,5.189114,60.154109,49.894196,146.876165,161.717849,145.329538,159.840451,105.420091,158.104585,-0.062307,-1.831054,32.025740,-235.867770,151.258133,4.913399,32.026841,12.138097,26.552148,1367.349261,0.551186,463518.433116,0.972284,20.077393,3.265289,3.243516,0.076171,0.054052,113.941997,91.276895,32.000000,32.000000,32.000000,32.000000,162.739488,32.000000,69.573402,73.431724,94.884002,100.000000,30.938112,49.367089,40.000000,28.433035,22.379747,25.000000,35.154699,1666.259766,32.283089,0.695537,75.415874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.888076,60.156715,161.682834,148.569220,114.152480,114.221995,54.352992,14.182564,158.190582,5.187902,60.149760,49.876541,146.852614,161.757342,145.315488,159.776785,105.420318,158.208959,-0.062347,-1.831281,32.025740,-235.869338,151.031894,4.912087,32.034865,12.180666,16.785685,870.052786,1.530019,463544.214419,0.967687,20.019303,3.316134,3.238596,0.075919,0.053808,113.955247,91.252432,32.000000,32.000000,32.000000,32.000000,176.544676,32.000000,69.559791,73.426027,94.869315,100.000000,30.983664,49.367089,40.000000,28.456733,22.379747,25.000000,35.154680,1669.921875,32.270198,0.693281,75.401316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.934117,60.156715,161.647857,148.569220,114.142788,114.240048,54.429320,14.182992,157.907119,5.186539,60.169357,49.791851,146.860793,161.794741,145.325211,159.810787,105.456167,158.190451,-0.062622,-1.831522,32.025740,-235.865152,150.888253,4.911252,32.053797,12.152214,21.956927,1136.497932,0.844100,463618.141821,0.967640,20.048859,3.306133,3.241902,0.074579,0.053888,113.924065,91.266601,32.000000,32.000000,32.000000,32.000000,349.813252,32.000000,69.575341,73.453491,94.896730,100.000000,31.008205,49.367089,40.000000,28.428882,22.379747,25.000000,35.155065,1669.921875,32.249138,0.694254,75.407478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.907791,60.149274,161.675208,148.572852,114.166336,114.259274,54.707285,14.189984,157.773882,5.184015,60.179837,49.906215,146.848285,161.707181,145.323754,159.759922,105.464985,158.150757,-0.062635,-1.831758,32.025740,-235.858487,151.127258,4.908686,32.045593,12.187193,26.805743,1380.424541,1.334844,463628.456162,0.973167,20.004875,3.350984,3.240911,0.074170,0.055141,113.911488,91.250464,32.000000,32.000000,32.000000,32.000000,461.714016,32.000000,69.568361,73.443236,94.913314,100.000000,31.019833,49.367089,40.000000,28.395460,22.379747,25.000000,35.155304,1673.583984,32.207614,0.694333,75.399535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.974929,60.153407,161.719096,148.574249,114.159795,114.270675,54.743266,14.188272,158.676959,5.182865,60.185562,49.970128,146.869062,161.782190,145.334261,159.842796,105.470056,158.118355,-0.062606,-1.831989,32.025740,-235.861343,151.153935,4.907325,32.036199,12.124736,18.495555,951.845925,1.019494,463587.012177,0.970971,19.957293,3.307142,3.237223,0.074617,0.054037,113.790987,91.246307,32.000000,32.000000,32.000000,32.000000,741.174340,32.000000,69.572723,73.430636,94.934572,100.000000,31.035829,49.367089,40.000000,28.407984,22.379747,25.000000,35.155708,1666.259766,32.229034,0.694126,75.409856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.869655,60.145140,161.747258,148.571176,114.109479,114.276714,54.377140,14.186274,157.990159,5.182385,60.111176,49.824535,146.832314,161.799659,145.316154,159.867526,105.411739,158.142149,-0.062638,-1.832225,32.025740,-235.862034,150.547107,4.907232,32.054807,12.194856,40.134544,2079.370887,0.835762,463655.099806,0.966741,19.977054,3.281183,3.239478,0.077790,0.054292,113.713055,91.227521,32.000000,32.000000,32.000000,32.000000,987.318558,32.000000,69.561760,73.399472,94.931587,100.000000,31.082018,49.367089,40.000000,28.360761,22.379747,25.000000,35.156220,1666.259766,32.292213,0.695588,75.402671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.800350,60.123644,161.733584,148.548543,114.053362,114.277606,54.665439,14.182992,158.239714,5.180238,60.123551,49.947304,146.829582,161.816007,145.295465,159.831974,105.392889,158.201552,-0.062619,-1.832551,32.025740,-235.869400,151.809121,4.905199,32.031908,12.208127,15.235895,785.208748,1.210068,463642.394644,0.964786,19.911837,3.262117,3.236004,0.074847,0.054116,113.408092,91.207149,32.000000,32.000000,32.000000,32.000000,-3772.828808,32.000000,69.540103,73.371299,94.933069,100.000000,31.087905,49.367089,40.000000,28.419499,22.379747,25.000000,35.156553,1680.908203,32.233235,0.694432,75.410070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.915390,60.123644,161.682420,148.548543,114.043000,114.273728,54.640171,14.182706,157.738983,5.181711,60.114289,49.978532,146.830128,161.802471,145.293338,159.856462,105.419094,158.205837,-0.062758,-1.832779,32.025740,-235.872299,150.751078,4.906363,32.038705,12.193648,56.113284,2893.234415,0.558926,463865.093792,0.973566,20.012344,3.330712,3.243400,0.074497,0.054742,113.140600,91.225685,32.000000,32.000000,32.000000,32.000000,621.563837,32.000000,69.573494,73.391729,94.954349,100.000000,31.120979,49.367089,40.000000,28.458485,22.379747,25.000000,35.156394,1658.935547,32.259145,0.694664,75.397216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.797426,60.122541,161.767614,148.557484,114.032891,114.282830,54.365108,14.185846,158.165589,5.183286,60.144299,49.980697,146.846167,161.790234,145.299861,159.821627,105.461307,158.249297,-0.062735,-1.832774,32.025740,-235.863769,151.457431,4.908112,32.053959,12.208974,10.397473,538.812364,1.474177,463933.158489,0.969865,20.062554,3.375214,3.247639,0.074519,0.054466,112.937119,91.230128,32.000000,32.000000,32.000000,32.000000,403.950199,32.000000,69.567715,73.367790,94.937407,100.000000,31.149593,49.367089,40.000000,28.386491,22.379747,25.000000,35.156700,1677.246094,32.292844,0.696809,75.404308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.877217,60.112620,161.743098,148.566426,114.053979,114.304178,54.495290,14.182278,157.983385,5.184447,60.110864,49.920113,146.855870,161.850791,145.292014,159.899549,105.465215,158.177005,-0.062811,-1.832790,32.025740,-235.874524,151.262642,4.909091,32.072458,12.235911,45.594852,2357.147943,0.399227,463770.422418,0.967823,19.943571,3.350859,3.239130,0.075060,0.054467,112.914916,91.233290,32.000000,32.000000,32.000000,32.000000,403.273079,32.000000,69.581604,73.396082,94.953859,100.000000,31.169318,49.367089,40.000000,28.453416,22.379747,25.000000,35.157031,1658.935547,32.277590,0.694438,75.409499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.912619,60.106557,161.740019,148.566705,114.049554,114.323090,54.750043,14.187558,158.536017,5.187097,60.120173,49.937576,146.830361,161.787856,145.303885,159.789929,105.443835,158.244970,-0.062761,-1.832875,32.025740,-235.864016,151.092689,4.910966,32.037966,12.221072,11.227748,577.747641,2.160784,463807.833848,0.975328,20.064479,3.327408,3.248514,0.075036,0.054543,112.888175,91.246781,32.000000,32.000000,32.000000,32.000000,639.599583,32.000000,69.576239,73.407273,94.964068,100.000000,31.163715,49.367089,40.000000,28.403427,22.379747,25.000000,35.157099,1673.583984,32.293547,0.695717,75.406652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.928640,60.106557,161.668483,148.566705,114.024616,114.332861,54.718126,14.184276,157.818840,5.190294,60.119993,49.879065,146.816853,161.885343,145.276981,159.790069,105.467961,158.180309,-0.062753,-1.832884,32.025740,-235.870566,150.847279,4.914305,32.034973,12.191160,35.538550,1829.778324,0.491973,463807.100784,0.971443,19.972006,3.292288,3.242825,0.075234,0.054679,112.819640,91.190335,32.000000,32.000000,32.000000,32.000000,278.758096,32.000000,69.541185,73.381469,94.969538,100.000000,31.193488,49.367089,40.000000,28.379978,22.379747,25.000000,35.157247,1666.259766,32.267547,0.694954,75.411135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.815229,60.098565,161.760689,148.564470,114.001573,114.330627,54.342979,14.186559,158.006134,5.192254,60.122123,49.934628,146.826011,161.781786,145.280046,159.839453,105.448885,158.188469,-0.062703,-1.832867,32.025740,-235.863218,151.482945,4.916493,32.026625,12.180558,10.850024,562.493148,1.996719,463894.434881,0.966313,19.929348,3.343011,3.240463,0.074472,0.054160,112.732738,91.218313,32.000000,32.000000,32.000000,32.000000,349.228576,32.000000,69.542440,73.400077,94.983288,100.000000,31.191786,49.367089,40.000000,28.364041,22.379747,25.000000,35.157337,1680.908203,32.254854,0.694215,75.413641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.859286,60.107659,161.742880,148.571735,113.980329,114.327047,54.454082,14.182421,157.992680,5.195816,60.123308,49.898165,146.798586,161.710087,145.294581,159.846561,105.431295,158.178943,-0.062795,-1.832868,32.025740,-235.868664,150.283832,4.919349,32.013337,12.206612,31.365549,1622.753060,0.630439,463867.456268,0.966618,19.912795,3.290969,3.237991,0.074988,0.054231,112.840169,91.228369,32.000000,32.000000,32.000000,32.000000,572.194484,32.000000,69.533329,73.412084,94.991689,100.000000,31.236990,49.367089,40.000000,28.431133,22.379747,25.000000,35.157603,1662.597656,32.227754,0.694347,75.416010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.807916,60.109864,161.694302,148.581235,113.982071,114.319848,54.351837,14.186131,158.275541,5.200905,60.152393,49.918119,146.827688,161.802297,145.300825,159.854508,105.452708,158.140701,-0.062727,-1.832865,32.025740,-235.862666,150.960572,4.925058,32.037029,12.205765,55.388347,2871.006439,2.070582,463977.631158,0.975688,20.022075,3.313568,3.247214,0.074582,0.054828,112.909622,91.246893,32.000000,32.000000,32.000000,32.000000,717.806700,32.000000,69.576235,73.442809,95.035528,100.000000,31.245266,49.367089,40.000000,28.431381,22.379747,25.000000,35.158208,1658.935547,32.244558,0.696511,75.401691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.797489,60.105730,161.745746,148.580117,113.976735,114.322100,54.291313,14.185418,158.252600,5.202553,60.143661,49.928776,146.833518,161.796349,145.276110,159.841571,105.464282,158.174594,-0.062632,-1.832861,32.025740,-235.863543,151.048780,4.926873,32.028717,12.143145,19.636311,1018.965695,0.715557,463980.313774,0.972744,19.985588,3.327045,3.243987,0.075074,0.054074,112.923079,91.213720,32.000000,32.000000,32.000000,32.000000,209.312771,32.000000,69.560996,73.435492,95.044822,100.000000,31.260333,49.367089,40.000000,28.430929,22.379747,25.000000,35.158557,1673.583984,32.253772,0.696413,75.399944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.883878,60.105730,161.757823,148.580117,113.982459,114.330453,54.529676,14.185989,158.000333,5.205775,60.127051,49.902057,146.845880,161.774018,145.312178,159.907823,105.446821,158.204548,-0.062501,-1.832861,32.025740,-235.866893,150.528874,4.929628,32.049884,12.190529,54.380112,2809.552624,0.405499,463947.387533,0.975623,20.040943,3.289116,3.246358,0.074170,0.054885,112.940134,91.214190,32.000000,32.000000,32.000000,32.000000,528.842895,32.000000,69.558684,73.419553,95.078745,100.000000,31.289747,49.367089,40.000000,28.433278,22.379747,25.000000,35.158748,1662.597656,32.252618,0.696549,75.418661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.806126,60.099667,161.766659,148.573411,114.013013,114.351018,54.754158,14.187416,158.245446,5.211801,60.102326,49.914692,146.837472,161.736675,145.301843,159.898004,105.459051,158.208587,-0.062591,-1.832868,32.025740,-235.864976,151.386069,4.935582,32.045990,12.162149,20.266778,1042.791760,1.144351,463934.079564,0.976944,20.047602,3.292180,3.248070,0.074502,0.054649,113.032079,91.248886,32.000000,32.000000,32.000000,32.000000,516.405516,32.000000,69.579002,73.429033,95.099988,100.000000,31.318642,49.367089,40.000000,28.379160,22.379747,25.000000,35.158883,1673.583984,32.252402,0.696688,75.396782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.867491,60.074864,161.767435,148.559999,114.024477,114.371643,54.633931,14.184847,157.567880,5.215742,60.079010,49.830742,146.842354,161.802321,145.277325,159.835948,105.475414,158.212059,-0.062764,-1.832857,32.025740,-235.865584,150.516312,4.940065,32.065715,12.177745,56.799944,2928.973513,0.412561,463938.356374,0.970893,19.958230,3.322576,3.242687,0.075456,0.054454,113.066089,91.255801,32.000000,32.000000,32.000000,32.000000,204.329097,32.000000,69.556089,73.410357,95.089945,100.000000,31.333601,49.367089,40.000000,28.420633,22.379747,25.000000,35.159153,1666.259766,32.294070,0.695606,75.401461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.785943,60.052266,161.778417,148.537087,114.075118,114.380767,54.389347,14.187273,158.128445,5.218524,60.069408,49.971240,146.846381,161.913859,145.285561,159.952133,105.460268,158.167961,-0.062399,-1.832833,32.025740,-235.865609,151.043946,4.942506,32.038832,12.161410,15.321620,793.635039,1.108949,464047.914260,0.968731,20.032598,3.312089,3.247927,0.074644,0.054184,113.207111,91.244051,32.000000,32.000000,32.000000,32.000000,157.337897,32.000000,69.605310,73.379594,95.083082,100.000000,31.373911,49.367089,40.000000,28.381719,22.379747,25.000000,35.158763,1680.908203,32.292519,0.696842,75.394429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.926005,60.052266,161.776490,148.537087,114.124027,114.388534,54.419921,14.186559,158.362428,5.222037,60.002327,49.881024,146.824014,161.928686,145.297143,159.857544,105.457534,158.225361,-0.062328,-1.832821,32.025740,-235.863872,150.738615,4.945689,32.068149,12.182668,52.005962,2692.310949,0.395242,464010.460444,0.969661,19.944307,3.297224,3.243946,0.074921,0.054950,113.429533,91.231152,32.000000,32.000000,32.000000,32.000000,583.186360,32.000000,69.568912,73.373115,95.079107,100.000000,31.378161,49.367089,40.000000,28.428984,22.379747,25.000000,35.158385,1662.597656,32.276562,0.695166,75.412678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.817302,60.034077,161.646071,148.524513,114.147539,114.395404,54.751590,14.181993,157.972803,5.224026,60.075405,49.975219,146.810362,161.786381,145.288429,159.902686,105.471573,158.157294,-0.062147,-1.832809,32.025740,-235.869745,151.195624,4.948470,32.047053,12.173580,10.194694,524.574837,1.467736,464110.224735,0.975794,20.006091,3.293328,3.249480,0.074955,0.053891,113.653128,91.281448,32.000000,32.000000,32.000000,32.000000,389.811093,32.000000,69.591822,73.355007,95.084042,100.000000,31.374186,49.367089,40.000000,28.342480,22.379747,25.000000,35.158076,1680.908203,32.254006,0.696387,75.407138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.790323,60.040416,161.717690,148.519204,114.158548,114.410632,54.288358,14.184276,158.342493,5.227841,60.071968,49.886212,146.833439,161.850499,145.292837,159.844341,105.486214,158.220140,-0.062200,-1.832787,32.025740,-235.865338,150.626036,4.952030,32.031223,12.198751,18.414647,955.623228,0.431227,464038.663458,0.972305,19.861225,3.320848,3.240325,0.074384,0.054693,113.816475,91.276897,32.000000,32.000000,32.000000,32.000000,373.141135,32.000000,69.598273,73.337457,95.075883,100.000000,31.399561,49.367089,40.000000,28.399917,22.379747,25.000000,35.158356,1666.259766,32.290518,0.694819,75.457613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.842548,60.036006,161.713457,148.540160,114.163997,114.431232,54.450736,14.185846,158.414014,5.231573,60.088389,49.914584,146.809618,161.840781,145.312893,159.832221,105.467645,158.207181,-0.062118,-1.832762,32.025740,-235.866546,151.152324,4.956418,32.054482,12.201852,53.543254,2770.326785,2.203084,464093.357615,0.968745,19.955441,3.277417,3.244778,0.074441,0.053860,113.972145,91.268145,32.000000,32.000000,32.000000,32.000000,357.117224,32.000000,69.606787,73.319482,95.089740,100.000000,31.414837,49.367089,40.000000,28.413857,22.379747,25.000000,35.158465,1658.935547,32.291113,0.696340,75.483550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.792910,60.048683,161.652514,148.546587,114.156906,114.442211,54.679892,14.183420,158.142734,5.233433,60.110354,49.921093,146.798429,161.742494,145.266542,159.907862,105.453973,158.137336,-0.061903,-1.832765,32.025740,-235.867501,150.856865,4.958560,32.046278,12.206738,16.091479,829.083576,1.220980,464155.534384,0.977739,19.989707,3.289913,3.247974,0.074851,0.054099,113.997672,91.269229,32.000000,32.000000,32.000000,32.000000,153.142808,32.000000,69.592526,73.298257,95.090417,100.000000,31.408226,49.367089,40.000000,28.381161,22.379747,25.000000,35.158457,1680.908203,32.254475,0.696301,75.405876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.851477,60.048683,161.632339,148.546587,114.187562,114.444569,54.627464,14.182849,157.843726,5.235522,60.046477,50.017659,146.793894,161.671746,145.267345,159.827268,105.479789,158.208755,-0.061919,-1.832774,32.025740,-235.866765,151.127791,4.960068,32.036307,12.175618,54.379036,2804.467793,0.419539,464231.474500,0.973865,19.931249,3.302888,3.244486,0.074962,0.054172,114.052851,91.293441,32.000000,32.000000,32.000000,32.000000,468.486103,32.000000,69.612495,73.303259,95.085907,100.000000,31.422103,49.367089,40.000000,28.406585,22.379747,25.000000,35.158880,1658.935547,32.249084,0.695656,75.405339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.798137,60.035179,161.746820,148.557484,114.225006,114.448279,54.390525,14.190983,158.625737,5.239965,60.060149,50.035053,146.783396,161.755293,145.247277,159.902061,105.486874,158.203014,-0.061840,-1.832772,32.025740,-235.859285,151.132172,4.965191,32.063191,12.181766,9.353340,484.477312,1.397118,464361.828682,0.970972,19.995296,3.286399,3.246497,0.073765,0.054316,114.121829,91.303070,32.000000,32.000000,32.000000,32.000000,349.444378,32.000000,69.644651,73.329489,95.113229,100.000000,31.479429,49.367089,40.000000,28.369707,22.379747,25.000000,35.158677,1680.908203,32.297261,0.697010,75.469018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.905273,60.020573,161.707865,148.535410,114.236884,114.452140,54.436047,14.181565,158.078609,5.243863,59.984433,49.835907,146.788165,161.813108,145.286049,159.869662,105.479877,158.216122,-0.061814,-1.832629,32.025740,-235.863639,150.964816,4.969685,32.066598,12.198012,36.391181,1883.386971,0.412905,464271.123415,0.970669,19.934688,3.291422,3.242278,0.077841,0.054383,114.133443,91.310936,32.000000,32.000000,32.000000,32.000000,399.551790,32.000000,69.649014,73.391694,95.123479,100.000000,31.491274,49.367089,40.000000,28.398284,22.379747,25.000000,35.158772,1662.597656,32.314607,0.696248,75.469811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.775396,60.004038,161.673522,148.512218,114.244055,114.447517,54.553755,14.182135,158.235426,5.249362,60.072142,49.890732,146.775191,161.785215,145.250514,159.885879,105.495541,158.154498,-0.061494,-1.832452,32.025740,-235.869276,150.287625,4.974956,32.046981,12.201311,57.774358,2983.599127,2.404595,464292.692021,0.976042,19.976381,3.281859,3.248050,0.074464,0.054389,114.147779,91.321998,32.000000,32.000000,32.000000,32.000000,169.461195,32.000000,69.654396,73.442925,95.144972,100.000000,31.517515,49.367089,40.000000,28.390611,22.379747,25.000000,35.158498,1662.597656,32.257865,0.696375,75.402484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.782272,60.019195,161.769943,148.532336,114.253682,114.447373,54.369033,14.183848,158.104591,5.253470,60.029158,49.857683,146.763672,161.783982,145.259217,159.895251,105.511043,158.199143,-0.061625,-1.832463,32.025740,-235.871484,150.621855,4.979369,32.072368,12.173562,22.375591,1159.452312,0.616573,464217.700595,0.972920,19.850957,3.294517,3.240296,0.074577,0.055057,114.099209,91.302536,32.000000,32.000000,32.000000,32.000000,267.016749,32.000000,69.698722,73.497384,95.165092,100.000000,31.522340,49.367089,40.000000,28.406881,22.379747,25.000000,35.158114,1680.908203,32.318754,0.694355,75.397532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.845845,60.019195,161.774099,148.532336,114.249180,114.453455,54.453199,14.182135,157.562717,5.255612,60.004262,49.921433,146.773798,161.782597,145.264779,159.957426,105.530679,158.221753,-0.061819,-1.832501,32.025740,-235.866989,150.688670,4.981757,32.081924,12.234217,56.572733,2926.939581,0.389281,464240.912260,0.973524,19.968786,3.252242,3.248061,0.075312,0.054942,113.988034,91.270273,32.000000,32.000000,32.000000,32.000000,646.841084,32.000000,69.687333,73.491832,95.158361,100.000000,31.564192,49.367089,40.000000,28.398431,22.379747,25.000000,35.158514,1658.935547,32.325028,0.697208,75.484173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.756511,60.000180,161.748012,148.539881,114.254439,114.465665,54.694031,14.188700,158.383037,5.259518,60.043867,49.817864,146.781288,161.824823,145.247074,159.904667,105.525889,158.280065,-0.061838,-1.832731,32.025740,-235.862221,150.673860,4.984902,32.083240,12.175113,9.289894,478.520796,1.005547,464224.608575,0.976721,19.976822,3.256019,3.249549,0.074339,0.054158,113.900400,91.257713,32.000000,32.000000,32.000000,32.000000,566.151967,32.000000,69.700470,73.478049,95.142229,100.000000,31.570787,49.367089,40.000000,28.358954,22.379747,25.000000,35.158095,1677.246094,32.325046,0.696181,75.473612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.799338,59.996322,161.714664,148.522836,114.274161,114.470259,54.752480,14.184561,158.311562,5.264235,60.071660,49.852711,146.771005,161.808743,145.236388,159.837619,105.530927,158.202632,-0.061715,-1.832958,32.025740,-235.864890,151.224462,4.989630,32.075505,12.200716,26.062729,1341.053421,0.397233,464157.305842,0.973896,19.911027,3.246145,3.245488,0.075922,0.054387,113.927892,91.239355,32.000000,32.000000,32.000000,32.000000,296.093543,32.000000,69.696329,73.475580,95.161030,100.000000,31.588728,49.367089,40.000000,28.407563,22.379747,25.000000,35.158095,1669.921875,32.332493,0.695206,75.482476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.768063,60.012857,161.678648,148.529822,114.260434,114.471777,54.444173,14.189556,157.296544,5.267731,60.117652,49.713948,146.768685,161.695629,145.240940,159.905523,105.572865,158.122251,-0.061701,-1.832877,32.025740,-235.861528,150.149345,4.992769,32.068023,12.153639,37.146233,1922.176968,2.423177,464260.658205,0.971576,19.984488,3.276108,3.250791,0.075119,0.054154,113.808406,91.264170,32.000000,32.000000,32.000000,32.000000,361.478652,32.000000,69.706671,73.452403,95.161151,100.000000,31.580622,49.367089,40.000000,28.382313,22.379747,25.000000,35.157993,1669.921875,32.272127,0.696397,75.484880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.869958,60.012857,161.695174,148.529822,114.239276,114.465198,54.363720,14.183134,158.349360,5.272315,60.169670,49.630369,146.772774,161.769364,145.251530,159.800010,105.552059,158.102934,-0.061583,-1.832632,32.025740,-235.867297,150.587368,4.996452,32.047378,12.182902,15.171426,786.225714,0.862860,464226.624481,0.969650,19.936280,3.237642,3.247326,0.074757,0.054199,113.801599,91.266905,32.000000,32.000000,32.000000,32.000000,276.400876,32.000000,69.726896,73.416749,95.173547,100.000000,31.595021,49.367089,40.000000,28.398024,22.379747,25.000000,35.158408,1669.921875,32.230495,0.695538,75.435444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.832947,60.039313,161.717273,148.551896,114.241201,114.454374,54.673403,14.183991,158.302656,5.277492,60.160138,49.769459,146.778419,161.781999,145.230067,159.809178,105.567248,158.299842,-0.061570,-1.832405,32.025740,-235.869708,150.922047,5.002017,32.089966,12.180053,54.720802,2819.722286,0.605702,464189.457507,0.975871,19.985199,3.160991,3.248643,0.074714,0.054632,113.811128,91.276676,32.000000,32.000000,32.000000,32.000000,314.311139,32.000000,69.738439,73.378235,95.174811,100.000000,31.614373,49.367089,40.000000,28.335663,22.379747,25.000000,35.159097,1669.921875,32.333430,0.697182,75.482749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.776698,60.063565,161.729694,148.579838,114.273423,114.445258,54.336824,14.187986,158.120333,5.282660,60.083800,49.817801,146.768476,161.785504,145.231563,159.894826,105.548895,158.200180,-0.061447,-1.832095,32.025740,-235.864078,150.649162,5.007138,32.061983,12.257891,13.883393,719.832349,1.480048,464127.339224,0.975064,19.879748,3.173452,3.242336,0.075315,0.054412,113.801622,91.269762,32.000000,32.000000,32.000000,32.000000,295.116750,32.000000,69.728442,73.380267,95.163092,100.000000,31.643136,49.367089,40.000000,28.351788,22.379747,25.000000,35.159839,1684.570312,32.285469,0.696683,75.494554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.867142,60.040691,161.741843,148.577323,114.314133,114.443650,54.467503,14.184990,158.301203,5.287711,59.978635,49.908205,146.810664,161.892272,145.248244,159.864775,105.522135,158.227546,-0.061353,-1.831870,32.025740,-235.862664,150.901672,5.011373,32.087027,12.173039,16.809814,869.471662,0.410688,464122.418972,0.970309,19.944488,3.243285,3.245188,0.074601,0.054443,113.854050,91.290736,32.000000,32.000000,32.000000,32.000000,347.945781,32.000000,69.727891,73.357400,95.173494,100.000000,31.673134,49.367089,40.000000,28.383284,22.379747,25.000000,35.160011,1669.921875,32.287218,0.695044,75.418090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.769609,59.975929,161.806594,148.537366,114.306509,114.457993,54.456221,14.183848,157.528964,5.291568,59.901514,49.787672,146.792015,161.902255,145.260496,159.862982,105.526151,158.185104,-0.061248,-1.831646,32.025740,-235.867237,149.632950,5.015326,32.074099,12.240113,55.974921,2895.849471,1.620615,464204.324642,0.977517,20.026965,3.218615,3.249105,0.074724,0.054410,113.781842,91.294413,32.000000,32.000000,32.000000,32.000000,124.391038,32.000000,69.728753,73.337180,95.152167,100.000000,31.710917,49.367089,40.000000,28.327696,22.379747,25.000000,35.159575,1662.597656,32.281557,0.696897,75.432657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.885849,59.935969,161.761032,148.494335,114.293567,114.470235,54.385863,14.185132,158.316709,5.296255,59.931533,49.764428,146.814855,161.867059,145.269632,159.842590,105.537293,158.258378,-0.061088,-1.831438,32.025740,-235.863829,150.317054,5.019841,32.056664,12.164475,12.409507,642.833479,1.336048,464150.630615,0.973155,19.910496,3.257190,3.243455,0.074770,0.053889,113.635361,91.266066,32.000000,32.000000,32.000000,32.000000,805.433677,32.000000,69.731624,73.337146,95.118705,100.000000,31.730569,49.367089,40.000000,28.383148,22.379747,25.000000,35.157965,1680.908203,32.311776,0.695592,75.495884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
