OSU 80 Ton Compressor Load Stand
49.767503,59.935969,161.796973,148.494335,114.272945,114.471765,54.501288,14.182849,158.346786,5.301395,59.898010,49.737617,146.776354,161.845146,145.283000,159.926685,105.500500,158.257890,-0.061214,-1.831446,32.025740,-235.870523,150.945379,5.024420,32.048225,12.211949,48.531234,2508.675908,0.402129,464180.775941,0.975408,19.946670,3.234849,3.251112,0.075344,0.054395,113.561771,91.249721,32.000000,32.000000,32.000000,32.000000,786.303486,32.000000,69.709625,73.304907,95.083085,100.000000,31.744814,49.367089,40.000000,28.312095,22.379747,25.000000,35.156875,1658.935547,32.283234,0.697276,75.407811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.896572,59.921639,161.829419,148.488747,114.283897,114.468727,54.701541,14.187986,157.952973,5.306390,59.922730,49.726998,146.785923,161.866805,145.263177,159.957573,105.536853,158.298941,-0.061172,-1.831430,32.025740,-235.859341,150.043191,5.029545,32.062794,12.179512,13.096479,674.504712,1.809186,464056.387762,0.974170,19.786429,3.255342,3.242624,0.074727,0.054281,113.467895,91.253069,32.000000,32.000000,32.000000,32.000000,845.313207,32.000000,69.732082,73.308669,95.063444,100.000000,31.780667,49.367089,40.000000,28.380218,22.379747,25.000000,35.156347,1673.583984,32.326002,0.694827,75.407939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.893617,59.912544,161.879777,148.483438,114.272827,114.470250,54.322400,14.188843,157.304002,5.312284,59.898891,49.629417,146.775197,161.880748,145.260451,159.974075,105.544755,158.346810,-0.061051,-1.831376,32.025740,-235.867469,149.829493,5.035510,32.065679,12.174698,20.241428,1049.765243,0.463802,464236.371771,0.974661,19.908891,3.291924,3.251057,0.075490,0.054068,113.410174,91.219404,32.000000,32.000000,32.000000,32.000000,251.054196,32.000000,69.734515,73.298279,95.036374,100.000000,31.835912,49.367089,40.000000,28.301201,22.379747,25.000000,35.155840,1677.246094,32.288823,0.697231,75.413922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.883252,59.897388,161.866183,148.476173,114.267710,114.476309,54.669853,14.184133,158.344802,5.319732,59.911314,49.740038,146.757536,161.857718,145.278660,159.991205,105.533120,158.295088,-0.060993,-1.831400,32.025740,-235.865318,149.949111,5.042066,32.052084,12.174248,55.095022,2839.189925,1.714448,464022.183128,0.968270,19.761015,3.273291,3.243297,0.074371,0.054241,113.325571,91.210007,32.000000,32.000000,32.000000,32.000000,795.256851,32.000000,69.730228,73.281610,94.995576,100.000000,31.862409,49.367089,40.000000,28.298816,22.379747,25.000000,35.155604,1662.597656,32.292159,0.694587,75.407206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.871530,59.898214,161.857405,148.478968,114.265417,114.492106,54.360580,14.188272,157.507565,5.327588,59.818990,49.684725,146.764346,161.898336,145.255308,159.943679,105.549708,158.305429,-0.060991,-1.831398,32.025740,-235.861669,149.752564,5.049750,32.048550,12.166368,13.012044,674.359431,1.109615,464000.816391,0.975081,19.754975,3.286045,3.244499,0.074921,0.053707,113.402448,91.168571,32.000000,32.000000,32.000000,32.000000,620.125436,32.000000,69.738888,73.278660,94.980116,100.000000,31.877119,49.367089,40.000000,28.352846,22.379747,25.000000,35.154873,1680.908203,32.235832,0.695603,75.414255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.794444,59.871483,161.881502,148.476453,114.195558,114.510323,54.382651,14.183848,157.901274,5.332980,59.905736,49.670230,146.766364,161.967034,145.271844,159.986356,105.603862,158.421314,-0.060902,-1.831377,32.025740,-235.872627,150.436507,5.054723,32.034306,12.219919,18.160584,940.804577,0.407722,464035.662308,0.969117,19.750534,3.275361,3.244900,0.075028,0.054611,113.581720,91.188398,32.000000,32.000000,32.000000,32.000000,459.316023,32.000000,69.756443,73.303581,94.978091,100.000000,31.910929,49.367089,40.000000,28.303796,22.379747,25.000000,35.154618,1669.921875,32.290536,0.695632,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.828909,59.871483,161.853628,148.476453,114.179140,114.510659,54.652453,14.184133,157.079143,5.339913,59.921923,49.593682,146.746612,161.921516,145.240976,159.908412,105.577502,158.319900,-0.060818,-1.831371,32.025740,-235.863357,149.030527,5.060972,32.042239,12.181910,39.170967,2019.224600,1.726934,464074.125647,0.975019,19.763480,3.263234,3.245487,0.075226,0.054535,113.685882,91.153909,32.000000,32.000000,32.000000,32.000000,1026.355780,32.000000,69.714598,73.253644,94.944153,100.000000,31.939643,49.367089,40.000000,28.345640,22.379747,25.000000,35.153657,1666.259766,32.230513,0.697080,75.420161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.881772,59.878648,161.802556,148.473938,114.158351,114.500737,54.714276,14.184990,157.165804,5.347424,59.992765,49.644082,146.776015,161.821440,145.234533,159.919210,105.583821,158.297250,-0.060975,-1.830786,32.025740,-235.870669,149.847014,5.068024,32.055275,12.218043,16.883152,869.326381,1.239510,464053.710059,0.976369,19.816508,3.259079,3.250995,0.074630,0.054417,113.753339,91.179766,32.000000,32.000000,32.000000,32.000000,828.401657,32.000000,69.732501,73.287593,94.954984,100.000000,31.949642,49.367089,40.000000,28.323609,22.379747,25.000000,35.153487,1669.921875,32.248363,0.697115,75.409516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.917835,59.921087,161.770485,148.490982,114.139416,114.491482,54.441099,14.185275,158.096865,5.355189,60.023119,49.614641,146.753492,161.889940,145.236411,159.922429,105.543511,158.313206,-0.061001,-1.830216,32.025740,-235.864013,150.852031,5.074507,32.061766,12.142694,55.198570,2856.478351,0.574188,464082.713498,0.970813,19.780836,3.241686,3.248187,0.074884,0.055036,113.729173,91.185752,32.000000,32.000000,32.000000,32.000000,592.912450,32.000000,69.743673,73.305745,94.951673,100.000000,31.931184,49.367089,40.000000,28.283514,22.379747,25.000000,35.154101,1658.935547,32.252059,0.697832,75.395844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.832835,59.941205,161.795971,148.524513,114.145425,114.483848,54.638557,14.185846,157.054869,5.362603,59.998785,49.600918,146.767401,161.802012,145.240416,159.866446,105.607094,158.257785,-0.060983,-1.830245,32.025740,-235.867852,149.240267,5.081195,32.044746,12.208812,10.616009,547.383936,1.330339,463997.409763,0.968521,19.733324,3.225591,3.243721,0.074775,0.053696,113.598744,91.206258,32.000000,32.000000,32.000000,32.000000,761.639056,32.000000,69.782890,73.347277,94.976524,100.000000,31.963398,49.367089,40.000000,28.255007,22.379747,25.000000,35.153888,1677.246094,32.252834,0.696479,75.481172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.938693,59.946717,161.786956,148.512218,114.119668,114.486141,54.675474,14.185846,157.348239,5.370783,60.068257,49.531069,146.787294,161.844053,145.214513,159.904420,105.592198,158.198529,-0.060962,-1.830254,32.025740,-235.868179,149.582084,5.089290,32.041644,12.131696,22.958464,1182.987816,0.406551,464082.887098,0.972638,19.738487,3.272789,3.240735,0.074748,0.054326,113.402718,91.193949,32.000000,32.000000,32.000000,32.000000,851.541407,32.000000,69.779647,73.384137,94.975958,100.000000,31.969695,49.367089,40.000000,28.301201,22.379747,25.000000,35.154209,1669.921875,32.249012,0.695802,75.490650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.824672,59.946717,161.762386,148.512218,114.047229,114.489880,54.360519,14.187273,158.041170,5.377566,60.064089,49.649614,146.749843,161.810309,145.210982,159.795185,105.608527,158.249908,-0.060875,-1.830235,32.025740,-235.859891,149.725949,5.096188,32.050263,12.226446,42.942347,2225.523459,2.117743,464008.832861,0.970928,19.846497,3.185285,3.246774,0.074644,0.053602,113.253027,91.195164,32.000000,32.000000,32.000000,32.000000,493.917610,32.000000,69.752151,73.395608,95.002564,100.000000,32.008018,49.367089,40.000000,28.233810,22.379747,25.000000,35.154191,1673.583984,32.292105,0.697054,75.489150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.815095,59.967110,161.759588,148.537366,114.023830,114.495912,54.303311,14.184704,157.027414,5.385968,60.076553,49.518882,146.768170,161.857307,145.218651,159.829449,105.612069,158.222200,-0.060805,-1.830241,32.025740,-235.865074,149.503116,5.103440,32.060757,12.144209,18.808962,975.817271,0.977170,463974.623768,0.968045,19.742569,3.174600,3.239711,0.075528,0.053716,113.116305,91.197145,32.000000,32.000000,32.000000,32.000000,-34091.059509,32.000000,69.779163,73.448952,95.012598,100.000000,31.998108,49.367089,40.000000,28.296980,22.379747,25.000000,35.154552,1669.921875,32.267980,0.695659,75.495935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.735735,59.965456,161.810104,148.546307,114.028906,114.502785,54.508734,14.184276,157.834366,5.395881,60.014274,49.609256,146.754054,161.872747,145.218640,159.890790,105.574891,158.301923,-0.060802,-1.830243,32.025740,-235.868769,150.027733,5.113068,32.037317,12.211913,54.241169,2803.450827,0.523571,464044.632172,0.976135,19.860454,3.180452,3.246632,0.076012,0.054864,113.176213,91.197813,32.000000,32.000000,32.000000,32.000000,835.352895,32.000000,69.762548,73.470429,95.022131,100.000000,32.033996,49.367089,40.000000,28.298606,22.379747,25.000000,35.154464,1666.259766,32.250310,0.696249,75.412780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.749437,59.949748,161.718417,148.533175,114.040035,114.501253,54.658202,14.185560,157.619259,5.402202,60.004684,49.589911,146.778461,161.797309,145.237366,159.917336,105.582459,158.144701,-0.060621,-1.830241,32.025740,-235.864217,150.832737,5.118981,32.030700,12.129730,15.329711,790.148298,1.195693,464098.716310,0.977474,19.890758,3.164948,3.247200,0.075075,0.054752,113.299061,91.221699,32.000000,32.000000,32.000000,32.000000,846.668854,32.000000,69.748861,73.491514,95.062440,100.000000,32.057639,49.367089,40.000000,28.345999,22.379747,25.000000,35.154331,1680.908203,32.236968,0.696968,75.419343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.750124,59.949748,161.669627,148.533175,114.035686,114.490061,54.547642,14.183420,156.955524,5.409748,60.024115,49.580623,146.784579,161.758199,145.219814,159.762322,105.579112,158.276254,-0.060721,-1.830237,32.025740,-235.867665,149.004034,5.124709,32.011155,12.205134,54.347397,2806.937568,0.415418,464269.630038,0.975553,19.971289,3.236540,3.253397,0.077037,0.054900,113.444637,91.220321,32.000000,32.000000,32.000000,32.000000,421.246826,32.000000,69.750542,73.505584,95.065905,100.000000,32.056198,49.367089,40.000000,28.338235,22.379747,25.000000,35.153835,1662.597656,32.247191,0.698684,75.404282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.715220,59.948921,161.712291,148.530660,114.008928,114.479667,54.291140,14.188843,157.441453,5.418827,60.066244,49.650047,146.756648,161.807789,145.193354,159.856079,105.556820,158.218013,-0.060828,-1.830288,32.025740,-235.861752,150.195458,5.132921,32.038453,12.122356,9.498630,492.903603,1.468687,464209.618609,0.972537,19.941384,3.161093,3.250658,0.074762,0.054012,113.435170,91.211426,32.000000,32.000000,32.000000,32.000000,891.364733,32.000000,69.736317,73.520349,95.096952,100.000000,32.073818,49.367089,40.000000,28.339095,22.379747,25.000000,35.153678,1680.908203,32.201538,0.698408,75.403788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.731106,59.976480,161.704531,148.542954,113.975477,114.467485,54.709710,14.183705,157.889528,5.428482,60.005734,49.632889,146.738378,161.631542,145.212481,159.796344,105.611739,158.140887,-0.060823,-1.830363,32.025740,-235.865582,150.173189,5.142230,32.017267,12.192458,15.832235,815.281891,0.414115,464173.534016,0.974398,19.940673,3.221240,3.249633,0.075933,0.054250,113.294921,91.202073,32.000000,32.000000,32.000000,32.000000,683.909267,32.000000,69.704387,73.560048,95.167441,100.000000,32.089414,49.367089,40.000000,28.361580,22.379747,25.000000,35.154177,1666.259766,32.252059,0.697923,75.411084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.670682,59.973448,161.697606,148.558322,113.963721,114.464120,54.432946,14.186845,158.074083,5.436165,59.992502,49.597856,146.770347,161.736922,145.196768,159.844139,105.638529,158.134558,-0.060647,-1.830340,32.025740,-235.865547,150.839732,5.148948,32.035081,12.139232,46.272507,2394.920973,2.371382,464205.279551,0.979666,19.976016,3.218389,3.252772,0.074502,0.054263,113.339265,91.226877,32.000000,32.000000,32.000000,32.000000,455.832379,32.000000,69.723009,73.621969,95.228002,100.000000,32.108194,49.367089,40.000000,28.353154,22.379747,25.000000,35.154113,1673.583984,32.232532,0.699497,75.413036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.739735,59.935969,161.731353,148.528704,113.979530,114.468291,54.311535,14.187416,158.300687,5.443905,59.900717,49.614345,146.779804,161.744691,145.214648,159.878610,105.622966,158.144107,-0.060668,-1.830350,32.025740,-235.858605,149.594096,5.156485,32.041464,12.191719,12.773446,662.591679,1.422169,464062.966504,0.971797,19.987109,3.130167,3.251577,0.074888,0.054827,113.416248,91.215914,32.000000,32.000000,32.000000,32.000000,382.584154,32.000000,69.718363,73.616105,95.263029,100.000000,32.122932,49.367089,40.000000,28.392690,22.379747,25.000000,35.153969,1673.583984,32.192523,0.698130,75.414118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.680603,59.935969,161.729573,148.528704,113.972737,114.468970,54.635495,14.190127,157.571363,5.449938,59.875096,49.684468,146.759404,161.836065,145.201082,159.859319,105.618812,158.138167,-0.060870,-1.830369,32.025740,-235.862918,150.263638,5.162471,32.040562,12.133733,47.633647,2456.229508,0.487153,464034.491067,0.978007,20.046723,3.100642,3.255393,0.074492,0.054135,113.310626,91.164325,32.000000,32.000000,32.000000,32.000000,814.956282,32.000000,69.692829,73.601845,95.258020,100.000000,32.152264,49.367089,40.000000,28.354711,22.379747,25.000000,35.152936,1662.597656,32.250256,0.699350,75.405373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.694396,59.890498,161.696181,148.486791,113.974519,114.462161,54.667090,14.185846,157.771705,5.459291,59.846678,49.580126,146.768841,161.828840,145.218177,159.876551,105.613980,158.174696,-0.060988,-1.830350,32.025740,-235.863115,149.306509,5.170460,32.048189,12.202537,17.488785,901.288176,1.762491,463974.772221,0.978637,19.937658,3.120329,3.251552,0.074577,0.054679,113.128473,91.161437,32.000000,32.000000,32.000000,32.000000,612.889965,32.000000,69.698954,73.609594,95.283757,100.000000,32.163176,49.367089,40.000000,28.393189,22.379747,25.000000,35.151637,1669.921875,32.249427,0.699326,75.410087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.709316,59.862113,161.714591,148.459967,113.938665,114.441580,54.490905,14.185275,158.253602,5.469779,59.846735,49.660936,146.759845,161.751057,145.219477,159.890811,105.620805,158.195020,-0.060970,-1.830273,32.025740,-235.865973,149.815483,5.180578,32.011335,12.122464,55.555357,2872.313967,0.473187,464033.322484,0.974113,19.998955,3.121918,3.255387,0.075906,0.054083,113.102453,91.140034,32.000000,32.000000,32.000000,32.000000,401.009390,32.000000,69.682102,73.595299,95.303557,100.000000,32.172229,49.367089,40.000000,28.387165,22.379747,25.000000,35.151342,1666.259766,32.216125,0.698897,75.405825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.740367,59.847508,161.668165,148.447114,113.943605,114.430062,54.295970,14.183991,157.253551,5.477468,59.859993,49.624403,146.740392,161.730469,145.214500,159.799563,105.602799,158.122073,-0.060936,-1.830017,32.025740,-235.865624,149.329944,5.188565,31.991177,12.172390,19.744393,1024.486368,1.287972,463938.856733,0.973078,19.939182,3.142525,3.253811,0.074579,0.054555,113.096443,91.149260,32.000000,32.000000,32.000000,32.000000,731.041128,32.000000,69.682505,73.579172,95.308307,100.000000,32.193389,49.367089,40.000000,28.381895,22.379747,25.000000,35.150292,1669.921875,32.226204,0.698464,75.402356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.797902,59.854673,161.628240,148.457173,113.986996,114.429223,54.598163,14.184847,158.074046,5.488433,59.958952,49.557360,146.733416,161.681759,145.199106,159.748592,105.600915,158.093056,-0.061025,-1.829810,32.025740,-235.862971,149.836592,5.198345,32.014274,12.164872,41.874359,2160.728184,0.405267,463786.815724,0.975653,19.895328,3.144477,3.253205,0.075077,0.055115,113.254167,91.131150,32.000000,32.000000,32.000000,32.000000,447.804862,32.000000,69.664946,73.554257,95.297939,100.000000,32.182093,49.367089,40.000000,28.365280,22.379747,25.000000,35.149408,1662.597656,32.245839,0.698866,75.405271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.761334,59.854673,161.664420,148.457173,113.996332,114.426374,54.351456,14.187130,157.982680,5.496055,59.975161,49.578161,146.720514,161.721013,145.163259,159.853552,105.598472,158.119336,-0.060920,-1.830036,32.025740,-235.862974,149.986045,5.206177,32.028230,12.228429,10.285554,533.146409,1.139154,463732.403202,0.978348,19.848542,3.130980,3.250241,0.074764,0.053849,113.337850,91.135955,32.000000,32.000000,32.000000,32.000000,358.087161,32.000000,69.670823,73.546057,95.323271,100.000000,32.197207,49.367089,40.000000,28.335981,22.379747,25.000000,35.149180,1677.246094,32.253015,0.697938,75.445877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.738865,59.890774,161.612564,148.483159,114.009248,114.429210,54.410859,14.181137,157.707178,5.503543,59.918127,49.510441,146.723389,161.735958,145.179509,159.717175,105.558345,158.055555,-0.060920,-1.830292,32.025740,-235.868478,149.512601,5.213639,31.991808,12.156037,27.886654,1443.912288,0.536406,463697.397010,0.971708,19.796118,3.120330,3.245684,0.073920,0.053578,113.501446,91.118240,32.000000,32.000000,32.000000,32.000000,450.863855,32.000000,69.664405,73.517768,95.303625,100.000000,32.217795,49.367089,40.000000,28.357765,22.379747,25.000000,35.149681,1662.597656,32.210535,0.696575,75.403123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.651515,59.888569,161.640775,148.493497,114.003185,114.434866,54.631901,14.192268,157.859028,5.510980,59.957906,49.540415,146.739039,161.672331,145.166541,159.780133,105.596730,158.113536,-0.060925,-1.830522,32.025740,-235.857837,150.339689,5.220938,32.010235,12.185787,30.369246,1566.093514,2.185783,463720.496074,0.976883,19.833984,3.134124,3.248796,0.074901,0.054686,113.762187,91.155641,32.000000,32.000000,32.000000,32.000000,879.592499,32.000000,69.680201,73.512832,95.318687,100.000000,32.224478,49.367089,40.000000,28.375710,22.379747,25.000000,35.149386,1677.246094,32.231432,0.697051,75.409047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.664901,59.897663,161.595756,148.488188,113.946266,114.442817,54.706784,14.183277,158.200448,5.519040,59.953488,49.603222,146.751834,161.741370,145.187384,159.691935,105.651054,158.180289,-0.060996,-1.830738,32.025740,-235.871075,149.555205,5.228671,32.012994,12.159138,18.201118,937.317836,0.806433,463889.244334,0.976419,19.893363,3.146697,3.249221,0.074540,0.054973,113.938402,91.193458,32.000000,32.000000,32.000000,32.000000,355.750926,32.000000,69.697039,73.540750,95.306360,100.000000,32.224332,49.367089,40.000000,28.431532,22.379747,25.000000,35.149032,1673.583984,32.213708,0.698179,75.406191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.594935,59.897663,161.590486,148.488188,113.862017,114.443986,54.342447,14.184990,156.807222,5.524679,59.951088,49.572122,146.724314,161.677976,145.155224,159.699841,105.620088,158.115236,-0.061211,-1.830981,32.025740,-235.866585,149.181652,5.234523,32.023542,12.150736,40.988866,2124.989086,0.741952,463895.324241,0.974391,19.981729,3.133361,3.255505,0.074809,0.053813,113.803501,91.161169,32.000000,32.000000,32.000000,32.000000,286.645757,32.000000,69.664167,73.499349,95.260521,100.000000,32.243466,49.367089,40.000000,28.427032,22.379747,25.000000,35.148965,1666.259766,32.169552,0.699085,75.412669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.590334,59.898214,161.604309,148.483997,113.837608,114.436350,54.664404,14.187273,157.674906,5.533865,59.932265,49.576517,146.741375,161.648524,145.145198,159.740261,105.662647,158.165839,-0.061059,-1.831253,32.025740,-235.863975,150.019309,5.242802,32.002915,12.134058,16.633792,857.268068,1.237464,463814.177492,0.972860,19.976936,3.107867,3.253721,0.079120,0.053657,113.739100,91.189454,32.000000,32.000000,32.000000,32.000000,810.772676,32.000000,69.682745,73.495529,95.216541,100.000000,32.273350,49.367089,40.000000,28.427522,22.379747,25.000000,35.148610,1677.246094,32.194254,0.699181,75.416172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.721146,59.892703,161.589601,148.478688,113.846480,114.441634,54.663531,14.180138,157.924858,5.539784,59.899148,49.633220,146.730062,161.602292,145.186577,159.740949,105.668061,158.022724,-0.060983,-1.831253,32.025740,-235.868987,149.477502,5.248943,32.000553,12.159282,55.928676,2882.483630,0.550259,463939.814158,0.980911,20.049555,3.110736,3.258205,0.075034,0.055182,113.693143,91.182408,32.000000,32.000000,32.000000,32.000000,366.974626,32.000000,69.655067,73.480786,95.204691,100.000000,32.282496,49.367089,40.000000,28.486882,22.379747,25.000000,35.148199,1662.597656,32.175971,0.701113,75.412090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.603882,59.868727,161.595301,148.464997,113.803436,114.446958,54.456477,14.186559,157.542789,5.544240,59.903004,49.516351,146.716996,161.644375,145.185327,159.842061,105.596475,158.090851,-0.060854,-1.831235,32.025740,-235.864035,150.546577,5.253450,31.997199,12.143956,10.184675,526.899331,1.356072,463821.644709,0.975169,20.054885,3.090034,3.258786,0.074920,0.054582,113.546360,91.148095,32.000000,32.000000,32.000000,32.000000,361.443777,32.000000,69.666991,73.467862,95.158846,100.000000,32.287972,49.367089,40.000000,28.414109,22.379747,25.000000,35.147909,1680.908203,32.196958,0.700641,75.410675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.736553,59.865420,161.564046,148.449908,113.789895,114.441642,54.452934,14.188415,158.147565,5.548920,59.915776,49.514146,146.727072,161.702340,145.191221,159.717445,105.648496,158.035408,-0.060928,-1.831228,32.025740,-235.866754,149.336815,5.257744,31.995595,12.155171,43.220336,2236.128964,0.402236,463717.395417,0.972397,19.913655,3.022795,3.249917,0.074845,0.054654,113.368107,91.185999,32.000000,32.000000,32.000000,32.000000,990.935847,32.000000,69.657208,73.486636,95.171994,100.000000,32.286989,49.367089,40.000000,28.489125,22.379747,25.000000,35.146983,1666.259766,32.214664,0.699172,75.400481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.598365,59.865420,161.600004,148.449908,113.785901,114.436378,54.664794,14.187558,157.966764,5.553307,59.912485,49.521736,146.711378,161.635559,145.179698,159.668836,105.649335,158.142454,-0.060928,-1.831215,32.025740,-235.861239,149.810261,5.262369,31.998353,12.122158,17.169510,884.871436,2.214084,463953.470239,0.978613,20.011328,3.123816,3.257715,0.075639,0.054604,113.297847,91.157703,32.000000,32.000000,32.000000,32.000000,809.663964,32.000000,69.657139,73.496485,95.157529,100.000000,32.300313,49.367089,40.000000,28.418237,22.379747,25.000000,35.146544,1677.246094,32.216251,0.700368,75.405492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.679168,59.862664,161.562871,148.452982,113.765398,114.422781,54.719877,14.182421,157.778250,5.555182,59.919587,49.545513,146.734209,161.608337,145.183093,159.742743,105.691559,157.970811,-0.060826,-1.831282,32.025740,-235.866540,149.714897,5.264190,31.973471,12.161644,25.333298,1304.297356,0.520233,463707.366532,0.975755,19.870405,3.047841,3.248396,0.074849,0.054507,113.337750,91.137067,32.000000,32.000000,32.000000,32.000000,694.709449,32.000000,69.662903,73.487347,95.172453,100.000000,32.324549,49.367089,40.000000,28.505534,22.379747,25.000000,35.146112,1662.597656,32.212410,0.697962,75.402313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.599065,59.858531,161.543295,148.452982,113.734801,114.409035,54.455530,14.190841,157.646440,5.557752,59.890258,49.461018,146.730447,161.662234,145.167481,159.761919,105.674307,157.943971,-0.060875,-1.831504,32.025740,-235.858447,150.546453,5.266525,31.972011,12.127801,22.239891,1150.590178,1.313408,463795.448383,0.974905,20.013750,3.093247,3.258172,0.074713,0.054023,113.227422,91.096044,32.000000,32.000000,32.000000,32.000000,527.158978,32.000000,69.633485,73.467566,95.173532,100.000000,32.327306,49.367089,40.000000,28.463544,22.379747,25.000000,35.145741,1677.246094,32.214916,0.699975,75.408314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.641012,59.858531,161.515869,148.446276,113.776789,114.386131,54.740127,14.186559,157.870318,5.560699,59.935911,49.482402,146.725304,161.605605,145.177990,159.749000,105.695199,157.951770,-0.060875,-1.831800,32.025740,-235.857828,150.047474,5.269574,31.983965,12.166098,19.519181,1004.582887,0.888417,463577.319614,0.972060,19.927139,2.976860,3.252125,0.074463,0.053601,113.308578,91.096636,32.000000,32.000000,32.000000,32.000000,364.054478,32.000000,69.640339,73.500836,95.195481,100.000000,32.313397,49.367089,40.000000,28.482652,22.379747,25.000000,35.145133,1677.246094,32.166487,0.698691,75.412814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.664434,59.862940,161.557179,148.445438,113.749770,114.384581,54.541598,14.182564,156.562091,5.561172,59.923107,49.537209,146.697175,161.674732,145.156299,159.714528,105.670230,158.033965,-0.060907,-1.832055,32.025740,-235.868684,149.655160,5.269761,32.038399,12.098321,55.753294,2879.868574,1.013383,463615.765340,0.978384,20.006133,2.982511,3.256983,0.074391,0.053898,113.282627,91.103640,32.000000,32.000000,32.000000,32.000000,599.374679,32.000000,69.604312,73.487288,95.184318,100.000000,32.347973,49.367089,40.000000,28.500887,22.379747,25.000000,35.144751,1658.935547,32.161781,0.699599,75.404794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.587569,59.862940,161.517433,148.445438,113.754368,114.383050,54.265478,14.186845,158.003478,5.562279,59.942000,49.561470,146.716153,161.527533,145.160416,159.669915,105.684287,158.010659,-0.060797,-1.833416,32.025740,-235.860973,149.575089,5.270445,31.978358,12.188528,19.640959,1019.692099,1.153263,463444.728413,0.972199,19.962590,2.964991,3.253678,0.074401,0.054233,113.287486,91.148702,32.000000,32.000000,32.000000,32.000000,296.431851,32.000000,69.642412,73.507859,95.234814,100.000000,32.362785,49.367089,40.000000,28.495256,22.379747,25.000000,35.144482,1677.246094,32.213690,0.699820,75.415005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.641346,59.864318,161.537151,148.452144,113.745098,114.372488,54.427633,14.185418,157.783045,5.564262,59.969007,49.493281,146.693866,161.583525,145.162914,159.534194,105.649147,157.968421,-0.060718,-1.833468,32.025740,-235.865013,149.568114,5.272870,32.034883,12.102342,57.899008,2996.964968,0.403653,463482.083686,0.975230,19.942697,3.025484,3.252975,0.074414,0.054146,113.486440,91.152653,32.000000,32.000000,32.000000,32.000000,774.702640,32.000000,69.605275,73.513454,95.222223,100.000000,32.345305,49.367089,40.000000,28.548022,22.379747,25.000000,35.144146,1658.935547,32.174817,0.699744,75.401077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.591616,59.880577,161.469387,148.451864,113.718088,114.360270,54.847726,14.184990,156.452563,5.565236,60.001661,49.447532,146.708640,161.570664,145.150979,159.709294,105.667983,157.979094,-0.060828,-1.833524,32.025740,-235.867075,148.697560,5.274091,31.960562,12.189068,9.248118,475.034054,1.147344,463505.651740,0.981849,20.022480,3.001354,3.257216,0.075533,0.054379,113.621208,91.160872,32.000000,32.000000,32.000000,32.000000,466.619057,32.000000,69.603513,73.503022,95.244106,100.000000,32.375504,49.367089,40.000000,28.524984,22.379747,25.000000,35.143779,1677.246094,32.167803,0.699546,75.401810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.599524,59.890774,161.455215,148.459967,113.720528,114.344169,54.660000,14.185275,157.173607,5.567093,59.956475,49.473483,146.704116,161.580274,145.146827,159.577404,105.683374,157.987214,-0.060854,-1.833530,32.025740,-235.864666,149.638456,5.275160,31.978213,12.117812,37.192015,1916.946856,0.388798,463498.396894,0.977672,19.968029,3.018239,3.254085,0.074235,0.054470,113.600933,91.184211,32.000000,32.000000,32.000000,32.000000,267.580358,32.000000,69.589453,73.498944,95.240338,100.000000,32.377340,49.367089,40.000000,28.561970,22.379747,25.000000,35.143845,1666.259766,32.181650,0.699646,75.408186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.552861,59.890774,161.491342,148.459967,113.733607,114.332684,54.362539,14.190127,157.434566,5.568637,59.892033,49.453969,146.698912,161.607210,145.174464,159.664071,105.707461,158.047405,-0.060991,-1.833565,32.025740,-235.859977,149.241285,5.276296,31.956270,12.187482,17.324074,897.801435,2.435516,463471.427920,0.971191,20.035916,3.004016,3.255982,0.074964,0.054682,113.616919,91.178741,32.000000,32.000000,32.000000,32.000000,432.482776,32.000000,69.594994,73.478013,95.225220,100.000000,32.360305,49.367089,40.000000,28.565577,22.379747,25.000000,35.143784,1677.246094,32.173411,0.700201,75.412107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.543113,59.876443,161.468473,148.461085,113.757643,114.321974,54.705671,14.180994,157.432950,5.568386,59.904806,49.470826,146.708071,161.492564,145.149644,159.518525,105.735186,158.011337,-0.061038,-1.833560,32.025740,-235.871724,150.024287,5.276703,31.956847,12.096230,20.841251,1073.300746,0.605400,463381.478602,0.974245,20.037899,2.992135,3.255177,0.075229,0.053795,113.705211,91.190734,32.000000,32.000000,32.000000,32.000000,368.597469,32.000000,69.595419,73.508189,95.252069,100.000000,32.414278,49.367089,40.000000,28.525527,22.379747,25.000000,35.143178,1669.921875,32.177557,0.699655,75.406907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.640279,59.859909,161.398012,148.444879,113.713970,114.318200,54.503486,14.185703,157.938105,5.568526,59.941869,49.512246,146.706854,161.521484,145.158739,159.539695,105.693719,157.944221,-0.061035,-1.833581,32.025740,-235.864891,149.689953,5.276627,31.927350,12.123564,56.768319,2934.348906,1.301038,463321.178682,0.980491,20.086373,2.994060,3.258971,0.074773,0.054303,113.838197,91.201206,32.000000,32.000000,32.000000,32.000000,391.591885,32.000000,69.586207,73.534556,95.250806,100.000000,32.363346,49.367089,40.000000,28.618393,22.379747,25.000000,35.142497,1666.259766,32.154479,0.700556,75.410973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.527742,59.860735,161.448343,148.441246,113.671659,114.312957,54.305746,14.185418,157.671090,5.570546,59.960040,49.497991,146.700980,161.477194,145.157437,159.605090,105.703105,157.897738,-0.061206,-1.833604,32.025740,-235.868281,150.211449,5.279048,32.040851,12.116622,19.918774,1033.348502,1.081406,463202.963346,0.974423,20.082172,2.950749,3.259151,0.075408,0.054882,113.808421,91.186863,32.000000,32.000000,32.000000,32.000000,876.646558,32.000000,69.592265,73.564552,95.240962,100.000000,32.367648,49.367089,40.000000,28.570215,22.379747,25.000000,35.142188,1680.908203,32.175574,0.700422,75.398742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.621055,59.873412,161.427464,148.454099,113.677441,114.305352,54.453303,14.186274,157.517661,5.570924,59.924906,49.390827,146.692808,161.501280,145.145811,159.487461,105.691859,157.959483,-0.061324,-1.833612,32.025740,-235.866771,149.444643,5.280239,31.977113,12.144678,58.372793,3020.064629,0.396062,463175.396109,0.975860,19.964729,2.963205,3.251352,0.074198,0.054092,113.718316,91.199315,32.000000,32.000000,32.000000,32.000000,479.533393,32.000000,69.586272,73.569331,95.261819,100.000000,32.397772,49.367089,40.000000,28.646068,22.379747,25.000000,35.141900,1658.935547,32.133058,0.699243,75.406217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.555351,59.880302,161.387853,148.454658,113.678366,114.292400,54.420679,14.184133,156.686239,5.571995,59.968855,49.450250,146.713425,161.483271,145.154245,159.450606,105.711920,157.786429,-0.061237,-1.833446,32.025740,-235.868748,148.777631,5.281632,31.944749,12.181748,27.077844,1401.780831,1.131584,463223.211056,0.981816,20.082440,2.933724,3.259756,0.074654,0.053398,113.652927,91.211209,32.000000,32.000000,32.000000,32.000000,214.399402,32.000000,69.610798,73.614400,95.278494,100.000000,32.376589,49.367089,40.000000,28.607025,22.379747,25.000000,35.141821,1677.246094,32.152477,0.700524,75.408135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.617760,59.880302,161.375151,148.454658,113.702048,114.277910,54.425302,14.185560,158.000396,5.575344,59.989144,49.473444,146.699112,161.492878,145.126914,159.580786,105.675942,157.831931,-0.061237,-1.833463,32.025740,-235.863727,149.192176,5.285008,31.957280,12.155640,12.216431,632.373255,0.385354,463162.628586,0.977100,19.998183,2.971664,3.253205,0.074704,0.054125,113.633442,91.196898,32.000000,32.000000,32.000000,32.000000,531.592566,32.000000,69.584833,73.672431,95.257398,100.000000,32.387151,49.367089,40.000000,28.653177,22.379747,25.000000,35.141717,1666.259766,32.175286,0.700033,75.404981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.582340,59.890774,161.394834,148.453820,113.688152,114.265333,54.595424,14.183705,156.864121,5.575577,59.975529,49.472238,146.711147,161.506890,145.150816,159.491085,105.684047,157.910064,-0.061363,-1.833465,32.025740,-235.866399,149.176452,5.286179,31.950320,12.166494,45.056436,2325.040867,0.831577,463124.930390,0.979017,20.073313,2.876766,3.256719,0.074207,0.054679,113.666352,91.208781,32.000000,32.000000,32.000000,32.000000,244.918602,32.000000,69.588806,73.700760,95.292196,100.000000,32.407115,49.367089,40.000000,28.624936,22.379747,25.000000,35.141710,1662.597656,32.121699,0.700329,75.419676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.546951,59.877821,161.401926,148.453541,113.645436,114.251868,54.705171,14.183848,157.209280,5.576614,59.901531,49.480178,146.696628,161.381890,145.142380,159.470204,105.695822,157.875437,-0.061195,-1.833465,32.025740,-235.869687,149.610597,5.287101,31.940313,12.158363,16.665944,858.285034,1.840518,463096.120383,0.977457,20.008495,2.932427,3.252367,0.074235,0.055198,113.689872,91.183507,32.000000,32.000000,32.000000,32.000000,484.994921,32.000000,69.580468,73.717664,95.309753,100.000000,32.404717,49.367089,40.000000,28.656338,22.379747,25.000000,35.141469,1673.583984,32.128695,0.698815,75.413351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.600000,0.000000
49.593906,59.849712,161.425019,148.429511,113.635197,114.253268,54.585713,14.181993,157.133225,5.578892,59.873993,49.520232,146.713855,161.444160,145.148181,159.542829,105.688246,157.845178,-0.061148,-1.833458,32.025740,-235.866805,149.254851,5.290293,31.951564,12.164096,51.252383,2645.239941,0.499401,463073.138533,0.975096,20.055746,2.958112,3.255087,0.074405,0.054458,113.637351,91.168922,32.000000,32.000000,32.000000,32.000000,600.391661,32.000000,69.589264,73.743767,95.302490,100.000000,32.408245,49.367089,40.000000,28.687195,22.379747,25.000000,35.140889,1666.259766,32.135060,0.700499,75.408638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.556371,59.831800,161.390104,148.410511,113.644232,114.251752,54.626369,14.188843,156.990039,5.578254,59.879314,49.480949,146.694461,161.452646,145.124164,159.501601,105.707662,157.809422,-0.060789,-1.833454,32.025740,-235.861752,149.584592,5.290443,31.953944,12.070266,10.700967,551.887644,1.350936,463000.443030,0.973755,20.079563,2.931362,3.257555,0.074752,0.053633,113.696873,91.170443,32.000000,32.000000,32.000000,32.000000,343.120605,32.000000,69.638718,73.736797,95.306825,100.000000,32.416438,49.367089,40.000000,28.669607,22.379747,25.000000,35.139794,1677.246094,32.135096,0.700764,75.409993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.604541,59.831800,161.373055,148.410511,113.656918,114.251745,54.630807,14.185989,156.591012,5.579577,59.826525,49.485730,146.680302,161.395318,145.122965,159.614787,105.711022,157.945649,-0.060917,-1.833477,32.025740,-235.865913,149.104825,5.291775,31.947291,12.157263,47.843666,2467.270855,0.438895,462943.721183,0.974811,20.002673,2.925852,3.254937,0.073987,0.054076,113.546612,91.181551,32.000000,32.000000,32.000000,32.000000,327.534795,32.000000,69.669379,73.737980,95.305792,100.000000,32.420745,49.367089,40.000000,28.705870,22.379747,25.000000,35.139007,1658.935547,32.112576,0.699996,75.415772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.630649,59.818296,161.359272,148.398775,113.664630,114.243498,54.408659,14.185418,156.545333,5.580806,59.840053,49.440164,146.681898,161.476213,145.142901,159.506814,105.742652,157.808772,-0.061043,-1.833467,32.025740,-235.860439,148.339202,5.293631,31.944929,12.106237,8.155604,422.297093,2.103164,462897.471868,0.974836,20.023751,2.890970,3.256697,0.074289,0.053920,113.392770,91.177273,32.000000,32.000000,32.000000,32.000000,619.816990,32.000000,69.678589,73.717814,95.296296,100.000000,32.403136,49.367089,40.000000,28.686385,22.379747,25.000000,35.138302,1677.246094,32.167983,0.700352,75.407973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.565667,59.811131,161.380949,148.398217,113.633844,114.241240,54.441790,14.182278,157.378993,5.582048,59.872249,49.397714,146.670368,161.474546,145.127909,159.526002,105.729588,157.916146,-0.061195,-1.833304,32.025740,-235.867009,148.987882,5.294891,31.949419,12.156686,28.259051,1462.362961,0.469906,462855.232845,0.973717,19.973716,2.946519,3.253191,0.074909,0.054327,113.331628,91.169254,32.000000,32.000000,32.000000,32.000000,479.411016,32.000000,69.674336,73.701187,95.270583,100.000000,32.420186,49.367089,40.000000,28.681312,22.379747,25.000000,35.137901,1666.259766,32.131742,0.700101,75.401486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.651520,59.812234,161.378485,148.391231,113.616754,114.243589,54.639438,14.183420,157.400728,5.584376,59.922615,49.442389,146.655746,161.411071,145.135032,159.497319,105.707192,157.877131,-0.061332,-1.834237,32.025740,-235.872892,149.121509,5.296114,31.953584,12.095833,31.246903,1611.130589,2.754707,462709.269310,0.977022,19.933110,2.855698,3.251202,0.074968,0.054329,113.271101,91.151342,32.000000,32.000000,32.000000,32.000000,610.128970,32.000000,69.671284,73.674601,95.239456,100.000000,32.414866,49.367089,40.000000,28.728170,22.379747,25.000000,35.137312,1677.246094,32.161294,0.698406,75.418371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
