OSU 80 Ton Compressor Load Stand
49.473680,59.827390,161.327336,148.401849,113.598370,114.234095,54.410297,14.186559,157.168681,5.586904,59.897828,49.385589,146.674055,161.464104,145.123199,159.407561,105.689500,157.814321,-0.061405,-1.833964,32.025740,-235.862238,148.933916,5.298079,31.915323,12.153531,22.089544,1143.761976,0.796109,462772.014699,0.977797,19.993424,2.915199,3.255902,0.076197,0.054624,113.220767,91.170601,32.000000,32.000000,32.000000,32.000000,377.230976,32.000000,69.666728,73.644451,95.212685,100.000000,32.414355,49.367089,40.000000,28.689482,22.379747,25.000000,35.136784,1673.583984,32.164143,0.700157,75.412575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.585547,59.827390,161.328927,148.401849,113.668945,114.222251,54.399446,14.185560,157.524629,5.585897,59.939253,49.474581,146.685068,161.420082,145.153335,159.443558,105.707151,157.909797,-0.061505,-1.833830,32.025740,-235.866504,148.912848,5.297576,31.910581,12.108833,55.756663,2887.568461,0.718751,462762.612591,0.972431,19.905388,2.920725,3.250222,0.075074,0.053928,113.076704,91.164255,32.000000,32.000000,32.000000,32.000000,401.463770,32.000000,69.703210,73.619614,95.195487,100.000000,32.421442,49.367089,40.000000,28.803728,22.379747,25.000000,35.136754,1658.935547,32.129831,0.698316,75.403080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.512723,59.834831,161.402501,148.406599,113.757333,114.208568,54.692888,14.185275,156.253781,5.586065,59.819630,49.459188,146.658505,161.417179,145.141617,159.505041,105.649485,157.950159,-0.061444,-1.833581,32.025740,-235.864339,148.322417,5.296995,31.931677,12.131732,14.764079,760.510997,1.020034,462924.917094,0.980342,20.105320,2.911252,3.260872,0.075295,0.055036,112.878827,91.140446,32.000000,32.000000,32.000000,32.000000,397.581803,32.000000,69.673457,73.540415,95.145186,100.000000,32.437979,49.367089,40.000000,28.748798,22.379747,25.000000,35.136557,1680.908203,32.129182,0.700535,75.412013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.583916,59.806722,161.368955,148.403246,113.807514,114.193309,54.690848,14.187986,157.844941,5.587947,59.847915,49.395625,146.662708,161.506918,145.119851,159.493410,105.641047,157.857864,-0.061583,-1.833346,32.025740,-235.867019,149.392513,5.298465,31.915972,12.117506,55.443333,2856.042508,0.403169,462751.608941,0.978006,19.989031,2.934891,3.253547,0.073890,0.054342,112.703285,91.124175,32.000000,32.000000,32.000000,32.000000,468.657803,32.000000,69.681769,73.494144,95.113271,100.000000,32.459834,49.367089,40.000000,28.804607,22.379747,25.000000,35.136192,1658.935547,32.127559,0.699642,75.414400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.525514,59.802313,161.347259,148.380055,113.820228,114.178022,54.410762,14.184419,156.785241,5.587162,59.846145,49.361519,146.669353,161.443642,145.132623,159.390100,105.633384,157.840584,-0.061825,-1.833163,32.025740,-235.867646,149.185487,5.298181,31.964853,12.128649,11.444366,592.566292,1.525245,462890.592997,0.974233,20.072153,3.010008,3.259819,0.074597,0.054086,112.669594,91.138652,32.000000,32.000000,32.000000,32.000000,333.685929,32.000000,69.685684,73.474074,95.074883,100.000000,32.450696,49.367089,40.000000,28.773015,22.379747,25.000000,35.135092,1680.908203,32.128659,0.700884,75.398989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.522578,59.802313,161.270038,148.380055,113.836669,114.159724,54.442002,14.185418,157.307442,5.586922,59.859178,49.388021,146.655339,161.432045,145.113232,159.442763,105.633084,157.803875,-0.061987,-1.833148,32.025740,-235.865177,149.775326,5.297977,31.902035,12.104217,48.040479,2486.012089,0.405418,462748.019838,0.972531,19.970057,2.978538,3.254462,0.075461,0.053813,112.727000,91.115674,32.000000,32.000000,32.000000,32.000000,257.860463,32.000000,69.665859,73.429129,95.031450,100.000000,32.451938,49.367089,40.000000,28.820356,22.379747,25.000000,35.134553,1658.935547,32.089227,0.699640,75.403157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.568625,59.803140,161.363204,148.387320,113.906802,114.135299,54.382013,14.184990,156.263956,5.590315,59.922767,49.464913,146.632092,161.384341,145.109039,159.473138,105.626896,157.825158,-0.061987,-1.833159,32.025740,-235.865768,148.486596,5.300543,31.924519,12.123744,49.535551,2566.207139,1.965894,462742.083240,0.978661,20.026334,2.978727,3.257861,0.074223,0.054419,112.885259,91.109788,32.000000,32.000000,32.000000,32.000000,175.148218,32.000000,69.678738,73.450628,95.015916,100.000000,32.449648,49.367089,40.000000,28.897016,22.379747,25.000000,35.133991,1662.597656,32.110593,0.700260,75.415286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.472576,59.823257,161.257209,148.401290,113.892055,114.118437,54.290665,14.190127,156.539746,5.590733,59.900685,49.342212,146.667558,161.347273,145.121655,159.432152,105.685457,157.762876,-0.062118,-1.833161,32.025740,-235.863735,149.731577,5.300756,31.916621,12.106994,17.155588,890.246829,0.468083,462669.426014,0.978006,20.029387,2.963150,3.256495,0.075560,0.055148,112.918868,91.125600,32.000000,32.000000,32.000000,32.000000,390.410121,32.000000,69.716521,73.445266,95.021581,100.000000,32.442976,49.367089,40.000000,28.824032,22.379747,25.000000,35.134053,1673.583984,32.084701,0.700762,75.418533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.591805,59.822981,161.312974,148.414702,113.901726,114.112198,54.551377,14.188129,157.585872,5.591418,59.923163,49.385047,146.647680,161.478597,145.118164,159.361052,105.667496,157.850987,-0.062402,-1.833122,32.025740,-235.861485,149.095707,5.300751,31.908255,12.126918,53.543760,2765.241954,0.453663,462549.131763,0.977879,19.982359,2.978543,3.255350,0.075180,0.054088,112.882078,91.137299,32.000000,32.000000,32.000000,32.000000,251.092422,32.000000,69.692804,73.434465,95.018314,100.000000,32.426827,49.367089,40.000000,28.892488,22.379747,25.000000,35.133662,1662.597656,32.087478,0.699846,75.417315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.493100,59.823257,161.258765,148.413584,113.905676,114.106871,54.708576,14.183848,156.936830,5.594410,59.892807,49.330573,146.653913,161.296008,145.100342,159.388388,105.692272,157.813405,-0.062625,-1.832932,32.025740,-235.867563,148.657750,5.303534,31.886114,12.086620,20.602556,1060.951871,1.311592,462458.333272,0.981521,20.102335,2.893039,3.259527,0.074009,0.053928,112.827630,91.159249,32.000000,32.000000,32.000000,32.000000,241.666828,32.000000,69.697515,73.430476,95.034525,100.000000,32.443665,49.367089,40.000000,28.833044,22.379747,25.000000,35.133264,1673.583984,32.117480,0.701304,75.414877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.548685,59.823257,161.294938,148.413584,113.908882,114.103049,54.470490,14.189271,157.773005,5.595296,59.928778,49.306919,146.649688,161.302249,145.100311,159.453135,105.664892,157.888695,-0.062549,-1.832710,32.025740,-235.857730,149.214649,5.304955,31.917956,12.109104,56.818220,2938.707333,0.419332,462379.173602,0.974196,19.978124,2.949115,3.252815,0.074815,0.054101,112.715884,91.153276,32.000000,32.000000,32.000000,32.000000,337.856819,32.000000,69.694160,73.422590,95.029787,100.000000,32.436886,49.367089,40.000000,28.903323,22.379747,25.000000,35.132880,1658.935547,32.135384,0.699731,75.403345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.498316,59.836484,161.247925,148.425879,113.932313,114.098448,54.274711,14.181565,156.833379,5.596798,59.915421,49.400737,146.634396,161.318753,145.085752,159.379260,105.616695,157.839689,-0.062701,-1.832495,32.025740,-235.868376,148.872142,5.306174,31.916766,12.117939,19.389608,1006.471538,1.091595,462381.354200,0.973481,20.080985,2.908084,3.258207,0.074418,0.053688,112.697693,91.105491,32.000000,32.000000,32.000000,32.000000,406.212212,32.000000,69.686228,73.401055,95.026552,100.000000,32.464818,49.367089,40.000000,28.882061,22.379747,25.000000,35.132816,1680.908203,32.127325,0.700231,75.410070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.387628,59.843098,161.230746,148.432026,113.945829,114.090845,54.439052,14.188415,157.575044,5.599851,59.953961,49.403526,146.659073,161.308754,145.110097,159.462384,105.644337,157.850293,-0.062774,-1.832244,32.025740,-235.860873,149.065319,5.308592,31.915774,12.098826,55.693387,2882.193068,0.395440,462383.116897,0.976498,20.023194,2.968025,3.255282,0.074812,0.054719,112.738958,91.124280,32.000000,32.000000,32.000000,32.000000,217.428995,32.000000,69.715585,73.424911,95.061381,100.000000,32.438435,49.367089,40.000000,28.927546,22.379747,25.000000,35.132455,1658.935547,32.120978,0.699172,75.472436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.496555,59.835107,161.230127,148.431467,113.937282,114.090836,54.545979,14.189271,156.948464,5.601275,59.842535,49.392849,146.656083,161.305030,145.108629,159.485405,105.677326,157.802341,-0.062984,-1.832145,32.025740,-235.863447,148.760252,5.311415,31.902035,12.133697,41.055187,2120.485378,1.159663,462527.460218,0.981111,20.088788,2.995029,3.257645,0.074217,0.054528,112.685144,91.109235,32.000000,32.000000,32.000000,32.000000,461.599277,32.000000,69.687840,73.452252,95.048016,100.000000,32.446089,49.367089,40.000000,29.019710,22.379747,25.000000,35.132151,1677.246094,32.121699,0.699884,75.409294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.397925,59.810580,161.296018,148.428393,113.951505,114.095298,54.311947,14.186417,157.317430,5.601460,59.829830,49.320959,146.657453,161.317553,145.106182,159.474239,105.681923,157.714112,-0.063186,-1.831997,32.025740,-235.865485,149.632908,5.311318,31.884690,12.180288,13.008805,674.795274,0.404577,462534.394591,0.980509,20.210620,2.971974,3.264598,0.075129,0.054162,112.698796,91.099333,32.000000,32.000000,32.000000,32.000000,504.478621,32.000000,69.678954,73.489275,95.051862,100.000000,32.445121,49.367089,40.000000,28.965696,22.379747,25.000000,35.131595,1666.259766,32.108267,0.701482,75.408263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.526368,59.810580,161.252822,148.428393,113.970946,114.093025,54.754003,14.181707,156.954956,5.602388,59.875859,49.284249,146.661976,161.304173,145.107275,159.445572,105.699187,157.718054,-0.063094,-1.831998,32.025740,-235.871174,148.652836,5.312075,31.884834,12.108364,50.975571,2622.866685,0.547615,462363.783760,0.976201,20.089240,2.918243,3.257401,0.074107,0.053559,112.751896,91.139964,32.000000,32.000000,32.000000,32.000000,330.201376,32.000000,69.683878,73.531781,95.069740,100.000000,32.459402,49.367089,40.000000,29.041144,22.379747,25.000000,35.130608,1662.597656,32.118237,0.699914,75.411109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.442403,59.792392,161.237464,148.402128,113.959597,114.089336,54.661293,14.187986,157.367540,5.604008,59.871711,49.255929,146.661449,161.285097,145.089174,159.406054,105.690846,157.812973,-0.063018,-1.831994,32.025740,-235.862935,149.493835,5.314166,31.889504,12.160003,19.911066,1026.229739,1.732225,462412.257460,0.982533,20.167373,2.875470,3.265239,0.074474,0.054066,112.725833,91.144034,32.000000,32.000000,32.000000,32.000000,485.343151,32.000000,69.684965,73.519227,95.062103,100.000000,32.452331,49.367089,40.000000,28.979289,22.379747,25.000000,35.129740,1677.246094,32.091390,0.701819,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.409914,59.792668,161.246547,148.403805,113.942993,114.079418,54.570897,14.185989,156.743826,5.606051,59.901235,49.256043,146.637780,161.176932,145.091435,159.413672,105.667266,157.703726,-0.063010,-1.831994,32.025740,-235.865913,148.858944,5.316366,31.897599,12.127801,54.953084,2837.010712,0.440807,462263.896155,0.971805,20.033714,2.859913,3.255898,0.074433,0.053979,112.730887,91.143139,32.000000,32.000000,32.000000,32.000000,401.859037,32.000000,69.678704,73.545225,95.074109,100.000000,32.439388,49.367089,40.000000,29.047453,22.379747,25.000000,35.129282,1662.597656,32.126117,0.699615,75.489474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.424986,59.805895,161.214508,148.417776,113.905955,114.059594,54.632309,14.183848,157.508044,5.608753,59.880878,49.336745,146.644827,161.301897,145.124856,159.366060,105.698802,157.705666,-0.062968,-1.831978,32.025740,-235.862663,149.371406,5.318885,31.889071,12.166891,41.542755,2142.277511,1.130263,462308.087125,0.975191,20.102871,2.909322,3.261117,0.077351,0.053744,112.794592,91.159006,32.000000,32.000000,32.000000,32.000000,230.949502,32.000000,69.702151,73.571457,95.090712,100.000000,32.439802,49.367089,40.000000,29.145856,22.379747,25.000000,35.128677,1677.246094,32.125810,0.701270,75.484854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.376352,59.799557,161.207497,148.430629,113.932549,114.047258,54.718971,14.189556,157.173639,5.607718,59.885083,49.328809,146.664342,161.320856,145.092456,159.362153,105.712772,157.712028,-0.063005,-1.831953,32.025740,-235.861038,149.103824,5.318292,31.874466,12.083032,18.718729,963.758958,0.409779,462342.960055,0.977427,20.136974,2.885632,3.263445,0.074436,0.053888,112.861015,91.174019,32.000000,32.000000,32.000000,32.000000,258.178675,32.000000,69.688115,73.598805,95.102031,100.000000,32.430998,49.367089,40.000000,29.099123,22.379747,25.000000,35.128565,1677.246094,32.131706,0.700944,75.484872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.376431,59.799557,161.193225,148.430629,113.938812,114.041125,54.581574,14.182135,156.622952,5.607613,59.844738,49.260474,146.644207,161.310000,145.118504,159.319040,105.691377,157.738071,-0.062853,-1.831955,32.025740,-235.868296,149.452579,5.317790,31.867236,12.128865,57.601164,2973.138903,0.541730,462201.707387,0.975866,20.134506,2.854937,3.261802,0.074616,0.054365,112.959513,91.153076,32.000000,32.000000,32.000000,32.000000,184.801431,32.000000,69.680306,73.602600,95.092870,100.000000,32.431661,49.367089,40.000000,29.147042,22.379747,25.000000,35.127975,1662.597656,32.043357,0.700526,75.413010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.470110,59.790463,161.217224,148.433702,113.922665,114.041158,54.290897,14.187416,157.574372,5.610537,59.863216,49.331379,146.665669,161.265714,145.103718,159.346485,105.666010,157.661568,-0.062921,-1.831981,32.025740,-235.857952,148.916335,5.320426,31.898267,12.057483,19.972121,1036.399401,1.203250,462150.684570,0.975253,20.178827,2.843719,3.264873,0.074159,0.054090,113.052086,91.151173,32.000000,32.000000,32.000000,32.000000,586.023036,32.000000,69.667145,73.618836,95.093394,100.000000,32.448833,49.367089,40.000000,29.165306,22.379747,25.000000,35.127308,1677.246094,32.127776,0.700968,75.408365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.454195,59.792117,161.171519,148.430070,113.892945,114.040446,54.499461,14.186131,157.647778,5.611487,59.869607,49.335130,146.652871,161.273754,145.096624,159.380404,105.683661,157.769818,-0.062979,-1.831984,32.025740,-235.866260,149.616959,5.321816,31.865397,12.129947,56.117732,2900.934302,0.390971,462173.060426,0.977654,20.178744,2.876386,3.264578,0.074461,0.053265,113.043523,91.158187,32.000000,32.000000,32.000000,32.000000,215.245984,32.000000,69.661097,73.634302,95.069341,100.000000,32.437605,49.367089,40.000000,29.129147,22.379747,25.000000,35.126845,1658.935547,32.091589,0.702811,75.406524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.420991,59.785503,161.124327,148.430629,113.856443,114.032899,54.621599,14.179852,157.546542,5.610449,59.838890,49.240648,146.651036,161.221507,145.102808,159.387489,105.692165,157.729585,-0.062887,-1.831976,32.025740,-235.870742,149.308674,5.320427,31.853209,12.045168,9.528279,491.450795,1.125576,462139.476302,0.980821,20.072106,2.868640,3.258881,0.074932,0.054913,113.146380,91.164809,32.000000,32.000000,32.000000,32.000000,361.359266,32.000000,69.664080,73.663300,95.044896,100.000000,32.416980,49.367089,40.000000,29.153161,22.379747,25.000000,35.126425,1680.908203,32.097142,0.699711,75.468779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.327384,59.785503,161.215345,148.430629,113.821912,114.025979,54.668650,14.180423,157.230534,5.611260,59.838000,49.358661,146.658146,161.274262,145.111460,159.355627,105.697288,157.674980,-0.062769,-1.833154,32.025740,-235.869518,149.869532,5.320634,31.874322,12.126683,25.084050,1292.674885,0.400620,462114.925232,0.977411,20.090322,2.897838,3.259006,0.074219,0.054555,113.136451,91.160706,32.000000,32.000000,32.000000,32.000000,442.182590,32.000000,69.695896,73.681746,95.032750,100.000000,32.404396,49.367089,40.000000,29.191055,22.379747,25.000000,35.125798,1666.259766,32.115551,0.700554,75.492662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.297931,59.779716,161.216990,148.423643,113.852758,114.019839,54.486575,14.181707,157.402774,5.611931,59.821531,49.317224,146.637588,161.212075,145.093535,159.307855,105.669618,157.548284,-0.062512,-1.834308,32.025740,-235.868724,149.594751,5.321385,31.848070,12.091236,54.879411,2837.591835,2.360292,462082.088912,0.975863,20.118275,2.871924,3.260241,0.074317,0.054382,113.216846,91.147555,32.000000,32.000000,32.000000,32.000000,976.657109,32.000000,69.691778,73.716894,95.010789,100.000000,32.429288,49.367089,40.000000,29.199084,22.379747,25.000000,35.125019,1658.935547,32.099594,0.700671,75.417843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.442770,59.767590,161.170036,148.416378,113.831173,114.015245,54.785784,14.184419,157.327363,5.612410,59.762728,49.195183,146.627840,161.227710,145.083767,159.210172,105.670825,157.699055,-0.062499,-1.834314,32.025740,-235.868789,149.150245,5.321290,31.826379,12.151024,12.413178,638.329771,0.898628,462115.903563,0.976996,20.215815,2.843169,3.268273,0.074884,0.053867,113.305336,91.115581,32.000000,32.000000,32.000000,32.000000,330.049843,32.000000,69.707731,73.710463,95.001932,100.000000,32.408222,49.367089,40.000000,29.306885,22.379747,25.000000,35.124233,1677.246094,32.067085,0.701879,75.490241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.341072,59.749954,161.185006,148.402128,113.797105,114.006096,54.669047,14.184276,157.497522,5.614070,59.827023,49.174086,146.626746,161.126635,145.094132,159.300808,105.672871,157.751312,-0.062585,-1.834295,32.025740,-235.868769,149.427309,5.322859,31.838388,12.085718,46.557787,2399.279400,0.410958,462162.855237,0.980836,20.240749,2.815980,3.270259,0.075305,0.054016,113.329879,91.117256,32.000000,32.000000,32.000000,32.000000,247.300794,32.000000,69.718993,73.698124,94.989491,100.000000,32.416879,49.367089,40.000000,29.240656,22.379747,25.000000,35.123719,1658.935547,32.037047,0.702599,75.493949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.318112,59.754914,161.102163,148.402967,113.727230,113.991631,54.403392,14.186274,157.300453,5.614436,59.820384,49.301161,146.631578,161.192431,145.076816,159.261572,105.663744,157.633818,-0.062289,-1.834858,32.025740,-235.864321,148.389332,5.323195,31.847511,12.129478,9.695013,502.056299,1.811005,462012.549344,0.972271,20.077688,2.880052,3.259729,0.076953,0.053317,113.426673,91.115266,32.000000,32.000000,32.000000,32.000000,527.144703,32.000000,69.706819,73.662871,94.988719,100.000000,32.403221,49.367089,40.000000,29.318773,22.379747,25.000000,35.122745,1673.583984,32.038345,0.701040,75.416539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.423436,59.754914,161.091950,148.402967,113.680113,113.986306,54.393824,14.182421,157.045233,5.612872,59.836189,49.359034,146.634740,161.155861,145.085333,159.219256,105.678834,157.585074,-0.062202,-1.835447,32.025740,-235.869970,149.655670,5.321378,31.825604,12.106399,22.458722,1163.229615,0.483814,462025.837560,0.976429,20.165994,2.900622,3.266751,0.074571,0.054223,113.545494,91.141539,32.000000,32.000000,32.000000,32.000000,349.076958,32.000000,69.707772,73.624982,94.943526,100.000000,32.387766,49.367089,40.000000,29.349154,22.379747,25.000000,35.122318,1666.259766,32.029582,0.703102,75.412942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.318307,59.760150,161.098514,148.407158,113.662837,113.983208,54.603016,14.184133,157.568638,5.612603,59.819099,49.148441,146.641304,161.103590,145.068988,159.233192,105.678049,157.591030,-0.062244,-1.834880,32.025740,-235.865971,149.043906,5.321140,31.801948,12.120643,36.654853,1891.232139,2.323172,462010.636581,0.981587,20.194896,2.858892,3.266592,0.075455,0.054157,113.526946,91.139121,32.000000,32.000000,32.000000,32.000000,362.248827,32.000000,69.721559,73.604412,94.947166,100.000000,32.383840,49.367089,40.000000,29.305186,22.379747,25.000000,35.121906,1669.921875,32.090687,0.703007,75.413070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.379423,59.761252,161.032903,148.402967,113.662117,113.977906,54.408769,14.185989,156.338992,5.611882,59.847351,49.280733,146.617767,161.162537,145.076730,159.193977,105.637323,157.641368,-0.062000,-1.834326,32.025740,-235.865096,148.712101,5.320892,31.805031,12.074107,21.317346,1103.809732,1.000646,461872.305681,0.979417,20.085139,2.822698,3.259424,0.074242,0.054271,113.687148,91.105408,32.000000,32.000000,32.000000,32.000000,159.698863,32.000000,69.722084,73.541716,94.929321,100.000000,32.376214,49.367089,40.000000,29.392494,22.379747,25.000000,35.121226,1677.246094,32.048279,0.701640,75.403975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.282044,59.773929,161.047823,148.397099,113.639013,113.971871,54.440989,14.186845,157.018604,5.610004,59.867746,49.324636,146.626123,161.105484,145.073642,159.090364,105.655600,157.587702,-0.061909,-1.834215,32.025740,-235.863260,149.367061,5.318618,31.810116,12.102649,57.000811,2949.748680,0.614418,461952.281193,0.977936,20.199928,2.826062,3.266505,0.074064,0.053866,113.674078,91.131278,32.000000,32.000000,32.000000,32.000000,679.332769,32.000000,69.723295,73.523914,94.937342,100.000000,32.350755,49.367089,40.000000,29.371460,22.379747,25.000000,35.120699,1662.597656,32.005638,0.701805,75.409038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.339244,59.781645,161.060481,148.390114,113.605337,113.965431,54.726468,14.185275,156.252964,5.610016,59.879773,49.353604,146.639600,160.996766,145.087146,159.127257,105.664297,157.541078,-0.061817,-1.835421,32.025740,-235.864503,148.157464,5.318339,31.805789,12.076054,11.256779,579.491012,1.054774,461972.884739,0.980050,20.137322,2.888582,3.261134,0.074570,0.053716,113.737972,91.132832,32.000000,32.000000,32.000000,32.000000,495.327090,32.000000,69.712233,73.509595,94.958238,100.000000,32.348712,49.367089,40.000000,29.449851,22.379747,25.000000,35.120503,1680.908203,32.035442,0.701597,75.415098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.330809,59.781645,161.026927,148.390114,113.535220,113.962063,54.658617,14.183848,157.355067,5.610528,59.905870,49.211506,146.611530,161.006626,145.072009,159.088997,105.639834,157.604620,-0.061993,-1.835415,32.025740,-235.866583,148.832983,5.319303,31.811432,12.089451,48.378192,2493.566696,0.395263,462003.426510,0.981577,20.251538,2.847069,3.267880,0.074409,0.053331,113.895704,91.118083,32.000000,32.000000,32.000000,32.000000,566.678628,32.000000,69.726502,73.461402,94.931862,100.000000,32.350760,49.367089,40.000000,29.435078,22.379747,25.000000,35.120199,1662.597656,32.057583,0.703949,75.417570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.261413,59.786881,161.003574,148.382849,113.514714,113.952968,54.646652,14.186131,156.552911,5.608983,59.901983,49.273729,146.618939,160.998276,145.054600,159.124039,105.631343,157.477454,-0.061804,-1.836613,32.025740,-235.863973,148.765108,5.317477,31.831085,12.067039,46.166739,2380.102323,1.999266,461923.881377,0.975178,20.199591,2.818180,3.264348,0.073707,0.054464,113.898735,91.102567,32.000000,32.000000,32.000000,32.000000,624.296191,32.000000,69.717134,73.458688,94.941005,100.000000,32.323882,49.367089,40.000000,29.433657,22.379747,25.000000,35.119689,1673.583984,32.072278,0.702513,75.457699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.313288,59.803691,160.984338,148.376981,113.511435,113.949202,54.760726,14.187844,157.003096,5.609457,59.873317,49.278852,146.619608,161.053317,145.072462,159.066753,105.644592,157.498755,-0.061783,-1.836644,32.025740,-235.863894,148.872873,5.317755,31.815940,12.137610,19.263904,991.071764,0.465175,461971.492527,0.976543,20.208386,2.870162,3.264226,0.074313,0.054244,113.829369,91.114419,32.000000,32.000000,32.000000,32.000000,368.294872,32.000000,69.702920,73.451561,94.959658,100.000000,32.314423,49.367089,40.000000,29.528893,22.379747,25.000000,35.119633,1666.259766,32.051399,0.701996,75.410487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.248104,59.793770,161.018623,148.360217,113.486015,113.946932,54.398552,14.184133,156.773351,5.608992,59.866498,49.267345,146.601687,161.029813,145.061382,159.087327,105.643657,157.587929,-0.061667,-1.836630,32.025740,-235.868421,148.772899,5.317617,31.796503,12.067003,56.664636,2934.639468,0.488049,462012.722877,0.978204,20.286021,2.823573,3.268351,0.073859,0.052867,113.850942,91.115491,32.000000,32.000000,32.000000,32.000000,170.791288,32.000000,69.703333,73.433789,94.953470,100.000000,32.300783,49.367089,40.000000,29.520999,22.379747,25.000000,35.119199,1662.597656,32.035911,0.702527,75.421261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.298058,59.789636,160.957906,148.344290,113.451111,113.945422,54.247863,14.180851,156.944457,5.606960,59.882055,49.241647,146.598760,161.110941,145.072966,159.013149,105.634617,157.349906,-0.061583,-1.836639,32.025740,-235.869417,149.992981,5.315953,31.804004,12.114405,19.752076,1025.793896,1.168304,461953.501382,0.975049,20.248704,2.819552,3.264522,0.074229,0.054626,113.758292,91.078363,32.000000,32.000000,32.000000,32.000000,315.956370,32.000000,69.691015,73.434750,94.972537,100.000000,32.308954,49.367089,40.000000,29.582603,22.379747,25.000000,35.118506,1680.908203,32.007675,0.702187,75.407709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.235443,59.789636,160.911877,148.344290,113.431590,113.943883,54.411408,14.187701,156.578833,5.607388,59.893633,49.235664,146.597450,160.912982,145.044529,159.107192,105.629343,157.557706,-0.061505,-1.836672,32.025740,-235.862240,148.582308,5.315968,31.791527,12.085195,58.271764,3017.159012,0.397758,461984.507274,0.982922,20.306805,2.859112,3.269540,0.074647,0.054319,113.867544,91.073406,32.000000,32.000000,32.000000,32.000000,149.885800,32.000000,69.683777,73.431263,94.970424,100.000000,32.282553,49.367089,40.000000,29.575810,22.379747,25.000000,35.117945,1658.935547,32.012273,0.703548,75.397131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.390146,59.791565,160.967438,148.344011,113.433579,113.941602,54.721143,14.188843,157.145958,5.605678,59.819886,49.237780,146.597213,161.069203,145.057663,159.086495,105.626233,157.488327,-0.061308,-1.836711,32.025740,-235.863549,149.286990,5.315266,31.804220,12.148464,10.620768,546.802812,1.139532,461948.234356,0.984532,20.250536,2.765021,3.264995,0.074180,0.054460,113.944194,91.074294,32.000000,32.000000,32.000000,32.000000,213.240438,32.000000,69.679783,73.426047,95.003556,100.000000,32.262684,49.367089,40.000000,29.636418,22.379747,25.000000,35.117528,1677.246094,32.031926,0.703210,75.404981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.178876,59.768968,160.996208,148.334790,113.461690,113.943887,54.625706,14.185846,156.474666,5.601130,59.827992,49.418175,146.607640,160.975416,145.065437,159.125057,105.615653,157.529242,-0.061248,-1.836701,32.025740,-235.864095,149.003360,5.311300,31.782638,12.072754,49.261747,2540.637703,0.386652,462007.018702,0.982930,20.315892,2.860336,3.268212,0.075171,0.054480,113.895421,91.049770,32.000000,32.000000,32.000000,32.000000,208.229062,32.000000,69.686984,73.435283,95.025901,100.000000,32.264813,49.367089,40.000000,29.566927,22.379747,25.000000,35.117067,1658.935547,32.012597,0.703821,75.394463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.264944,59.752434,160.930500,148.301540,113.450300,113.940931,54.607301,14.192981,157.209098,5.600060,59.795232,49.391524,146.597716,161.074977,145.074976,159.083625,105.648892,157.509279,-0.061305,-1.836700,32.025740,-235.856143,149.681731,5.309459,31.783575,12.121473,42.568466,2196.176720,2.115382,461883.141154,0.973991,20.156462,2.833393,3.259100,0.075263,0.055256,113.775601,91.064939,32.000000,32.000000,32.000000,32.000000,146.034506,32.000000,69.678670,73.448908,95.034149,100.000000,32.243177,49.367089,40.000000,29.646512,22.379747,25.000000,35.115846,1666.259766,32.006070,0.701393,75.419735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.339316,59.730663,160.969598,148.285894,113.466961,113.940940,54.784596,14.183134,157.112956,5.599808,59.758142,49.299321,146.587070,160.931318,145.079209,159.120227,105.668040,157.415853,-0.061308,-1.836706,32.025740,-235.867950,148.897532,5.309475,31.780979,12.055734,17.469874,898.382559,0.458071,462049.865346,0.980257,20.354322,2.861697,3.273686,0.074302,0.053961,113.705756,91.079144,32.000000,32.000000,32.000000,32.000000,165.480571,32.000000,69.679118,73.459685,95.051112,100.000000,32.259483,49.367089,40.000000,29.694887,22.379747,25.000000,35.114903,1669.921875,32.037660,0.704890,75.416027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.205053,59.730663,160.951538,148.285894,113.480118,113.942456,54.497901,14.183991,157.082596,5.598343,59.751671,49.363041,146.577383,161.081200,145.055749,159.104134,105.682968,157.448378,-0.061148,-1.836700,32.025740,-235.865297,149.055837,5.308212,31.816715,12.147328,56.211676,2905.873852,0.528956,461872.886180,0.978639,20.247890,2.819812,3.266633,0.075397,0.053726,113.803065,91.070839,32.000000,32.000000,32.000000,32.000000,222.599097,32.000000,69.649062,73.427283,95.048486,100.000000,32.243820,49.367089,40.000000,29.672886,22.379747,25.000000,35.113803,1666.259766,32.056573,0.703518,75.414272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.270092,59.717712,160.997590,148.260747,113.501987,113.938337,54.302306,14.191982,156.631982,5.596606,59.753882,49.308494,146.566285,161.062364,145.048067,159.154662,105.650831,157.379320,-0.061006,-1.836705,32.025740,-235.857469,148.576310,5.306314,31.780384,12.055373,22.496542,1167.152199,1.287147,461738.805511,0.973801,20.148534,2.760183,3.262502,0.075651,0.054270,113.919630,91.066911,32.000000,32.000000,32.000000,32.000000,399.474636,32.000000,69.652338,73.422279,95.054654,100.000000,32.237098,49.367089,40.000000,29.775765,22.379747,25.000000,35.112888,1673.583984,32.047162,0.701871,75.413820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.179418,59.709720,160.911474,148.245938,113.466634,113.932713,54.504280,14.187986,157.354629,5.594734,59.770185,49.366387,146.549228,161.034648,145.016076,159.116115,105.655245,157.401443,-0.060891,-1.836713,32.025740,-235.860158,149.748689,5.304963,31.797477,12.110258,57.266635,2960.063623,0.401081,461819.475378,0.981871,20.288662,2.759349,3.271037,0.074237,0.054237,113.860849,91.052773,32.000000,32.000000,32.000000,32.000000,321.119852,32.000000,69.639164,73.393460,95.026875,100.000000,32.238040,49.367089,40.000000,29.760956,22.379747,25.000000,35.112264,1658.935547,32.035334,0.703302,75.408160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.274292,59.724601,160.960565,148.249291,113.418690,113.928190,54.393757,14.184133,156.113391,5.591509,59.884476,49.292685,146.558007,160.985645,145.037481,159.016594,105.670379,157.397916,-0.060980,-1.837872,32.025740,-235.869238,149.078332,5.302431,31.785847,12.066263,33.041830,1711.374401,1.001034,461800.596460,0.983910,20.207795,2.761557,3.267654,0.074410,0.054029,113.675701,91.067351,32.000000,32.000000,32.000000,32.000000,243.408078,32.000000,69.654949,73.382311,95.085322,100.000000,32.208530,49.367089,40.000000,29.759478,22.379747,25.000000,35.111218,1673.583984,32.052102,0.702708,75.410965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.286727,59.751331,160.875413,148.259350,113.414494,113.927458,54.381127,14.180708,156.868316,5.592481,59.894734,49.321261,146.535624,160.955065,145.047527,159.015777,105.661458,157.450810,-0.061093,-1.837872,32.025740,-235.870049,149.538115,5.302828,31.790463,12.118371,13.028179,674.940555,0.393756,461828.872525,0.982179,20.294507,2.766732,3.271927,0.073882,0.053821,113.750554,91.037224,32.000000,32.000000,32.000000,32.000000,455.907904,32.000000,69.669185,73.365488,95.082741,100.000000,32.180199,49.367089,40.000000,29.813819,22.379747,25.000000,35.110966,1669.921875,32.017520,0.703881,75.406941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.237248,59.751331,160.862582,148.259350,113.401625,113.926735,54.629344,14.187416,156.118471,5.591892,59.888930,49.410649,146.555100,160.963899,145.012408,159.097943,105.663482,157.309621,-0.060970,-1.837882,32.025740,-235.861709,148.529648,5.302877,31.814191,12.057771,51.797614,2671.245220,0.681314,461724.767535,0.982094,20.210299,2.750070,3.266624,0.074526,0.053890,113.805855,91.033614,32.000000,32.000000,32.000000,32.000000,275.884670,32.000000,69.660500,73.302697,95.087208,100.000000,32.167341,49.367089,40.000000,29.831202,22.379747,25.000000,35.111036,1666.259766,32.083042,0.702352,75.474899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.373941,59.776960,160.880080,148.266056,113.416111,113.926010,54.811361,14.188129,156.332143,5.589311,59.905997,49.463992,146.568206,160.882002,145.022102,159.074698,105.707254,157.334004,-0.061001,-1.837888,32.025740,-235.868510,148.663010,5.300390,31.778328,12.107247,19.558714,1005.309291,1.726830,461771.720220,0.982113,20.224054,2.781913,3.264072,0.074542,0.053733,113.779769,91.029937,32.000000,32.000000,32.000000,32.000000,230.867491,32.000000,69.680995,73.278465,95.113374,100.000000,32.175991,49.367089,40.000000,29.884149,22.379747,25.000000,35.111119,1669.921875,31.997830,0.702660,75.416718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.308250,59.777235,160.921489,148.261306,113.421096,113.926807,54.468567,14.191411,157.293169,5.588634,59.874965,49.183171,146.558612,160.865818,145.008668,158.988506,105.689572,157.361772,-0.061017,-1.837894,32.025740,-235.859183,148.891288,5.299112,31.759000,12.054634,56.265685,2910.232279,0.434734,461800.618162,0.978723,20.275703,2.718688,3.267091,0.076194,0.054449,113.826981,91.047590,32.000000,32.000000,32.000000,32.000000,449.845062,32.000000,69.676777,73.243677,95.124497,100.000000,32.146426,49.367089,40.000000,29.825962,22.379747,25.000000,35.110626,1662.597656,32.001418,0.701872,75.405680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.323451,59.780267,160.836497,148.250688,113.408995,113.927210,54.378200,14.191982,156.749984,5.587924,59.931857,49.283641,146.521894,160.834653,144.982956,158.951591,105.637168,157.356630,-0.060999,-1.837909,32.025740,-235.861879,148.428978,5.298441,31.758369,12.102018,15.239963,789.567174,1.148328,461632.828142,0.972568,20.158741,2.685489,3.258401,0.074000,0.054196,113.819247,91.025890,32.000000,32.000000,32.000000,32.000000,328.892090,32.000000,69.657974,73.209658,95.121437,100.000000,32.148861,49.367089,40.000000,29.885165,22.379747,25.000000,35.110141,1680.908203,32.053689,0.701917,75.406191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.343573,59.807549,160.811368,148.244262,113.415590,113.930570,54.672547,14.188129,156.896983,5.584112,59.952305,49.329331,146.514412,160.982607,144.974312,158.970555,105.626428,157.360612,-0.060993,-1.837897,32.025740,-235.860505,149.112839,5.294929,31.788930,12.069022,18.903021,974.073901,0.399798,461727.526677,0.980128,20.227504,2.715210,3.263581,0.074350,0.054940,113.829916,91.026712,32.000000,32.000000,32.000000,32.000000,359.416416,32.000000,69.672659,73.220148,95.137570,100.000000,32.108135,49.367089,40.000000,29.910012,22.379747,25.000000,35.109564,1666.259766,32.015699,0.702935,75.407853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.341889,59.807549,160.780483,148.244262,113.442628,113.936576,54.371730,14.184847,155.911115,5.582685,59.914714,49.341480,146.540370,160.850583,144.993446,158.863782,105.624383,157.362391,-0.061117,-1.837892,32.025740,-235.863951,148.228826,5.293675,31.782728,12.100125,42.457729,2199.954023,1.474937,461834.807275,0.981436,20.214681,2.765383,3.260852,0.074524,0.053558,113.959332,91.044879,32.000000,32.000000,32.000000,32.000000,1026.826278,32.000000,69.710465,73.227208,95.164116,100.000000,32.085479,49.367089,40.000000,29.917199,22.379747,25.000000,35.109771,1677.246094,32.007891,0.701261,75.408663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.312472,59.808100,160.866013,148.241747,113.468878,113.938914,54.356542,14.187273,156.930939,5.581595,59.921140,49.458912,146.517821,160.853009,144.969705,158.899618,105.562816,157.262465,-0.061164,-1.837478,32.025740,-235.864302,149.931203,5.292618,31.791995,12.074828,13.577293,703.706170,1.188614,461896.358641,0.975814,20.220983,2.777850,3.259013,0.076680,0.054754,113.968177,90.982280,32.000000,32.000000,32.000000,32.000000,359.427319,32.000000,69.709578,73.217231,95.163878,100.000000,32.099105,49.367089,40.000000,29.938141,22.379747,25.000000,35.109360,1677.246094,32.012309,0.701793,75.417587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.321708,59.807549,160.797677,148.219116,113.464549,113.941276,54.654867,14.188272,156.976393,5.577321,59.855377,49.359687,146.534071,160.804442,144.965739,159.024970,105.582460,157.331861,-0.061311,-1.835722,32.025740,-235.863139,149.133540,5.288212,31.815291,12.092876,52.687072,2715.846452,0.529150,461926.112208,0.981302,20.222738,2.780667,3.258499,0.074915,0.053457,113.978567,91.003469,32.000000,32.000000,32.000000,32.000000,289.445982,32.000000,69.731004,73.260475,95.156754,100.000000,32.082824,49.367089,40.000000,29.979093,22.379747,25.000000,35.108936,1662.597656,32.047522,0.701905,75.408373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.328123,59.785227,160.801460,148.191455,113.458173,113.944351,54.711383,14.183991,156.515795,5.575573,59.903241,49.352482,146.515913,160.823881,144.993010,158.870259,105.599091,157.341129,-0.061455,-1.835704,32.025740,-235.867911,148.753667,5.285999,31.811504,12.046917,20.617720,1061.678275,1.656499,462090.799328,0.982240,20.253964,2.798905,3.262177,0.075018,0.053924,113.785845,90.993248,32.000000,32.000000,32.000000,32.000000,775.793537,32.000000,69.713727,73.260218,95.131669,100.000000,32.055329,49.367089,40.000000,29.994874,22.379747,25.000000,35.108497,1673.583984,31.991934,0.702567,75.409618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
