OSU 80 Ton Compressor Load Stand
49.254370,59.785227,160.802688,148.191455,113.490711,113.944415,54.575325,14.184990,157.198491,5.574110,59.917941,49.282983,146.493106,160.894567,144.949907,158.934005,105.569717,157.269486,-0.061667,-1.835697,32.025740,-235.866422,149.726929,5.284982,31.791761,12.074305,56.902244,2937.399805,0.426644,462051.541465,0.976697,20.243780,2.809354,3.260181,0.074123,0.054665,113.650921,90.971075,32.000000,32.000000,32.000000,32.000000,353.784553,32.000000,69.690975,73.272282,95.093479,100.000000,32.036266,49.367089,40.000000,30.014946,22.379747,25.000000,35.107505,1662.597656,32.046675,0.701416,75.395597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.340497,59.796250,160.780099,148.172176,113.532714,113.948245,54.286807,14.184561,156.139152,5.571549,59.934196,49.268585,146.494444,160.830831,144.979904,158.848828,105.566521,157.287341,-0.061730,-1.835711,32.025740,-235.867503,148.833043,5.282468,31.801786,12.053642,22.003017,1141.873325,1.090102,461990.186856,0.975517,20.214769,2.796741,3.259833,0.074869,0.053837,113.632749,90.977949,32.000000,32.000000,32.000000,32.000000,530.573957,32.000000,69.711526,73.301840,95.103948,100.000000,32.023900,49.367089,40.000000,30.081056,22.379747,25.000000,35.107302,1673.583984,31.999760,0.702534,75.402970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.276439,59.810580,160.746692,148.178043,113.556029,113.955834,54.733639,14.188985,156.287728,5.568427,59.965678,49.378594,146.488209,160.812844,144.949967,158.873135,105.521311,157.222877,-0.061838,-1.834549,32.025740,-235.863406,149.115816,5.278666,31.773172,12.125079,28.466991,1465.268579,0.395576,462110.683624,0.979558,20.291721,2.795049,3.264740,0.075552,0.054648,113.782572,90.954660,32.000000,32.000000,32.000000,32.000000,251.678561,32.000000,69.705569,73.319881,95.088022,100.000000,31.989238,49.367089,40.000000,30.061866,22.379747,25.000000,35.107056,1666.259766,31.973868,0.702386,75.414391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.313912,59.832902,160.813993,148.186425,113.576637,113.952063,54.571472,14.186131,157.209602,5.567445,60.023353,49.386298,146.473749,160.830111,144.948851,158.883320,105.488770,157.288421,-0.061589,-1.834539,32.025740,-235.865770,148.730192,5.277600,31.801281,12.076234,20.908319,1079.402543,1.021173,462081.685301,0.982938,20.212890,2.805988,3.258583,0.074211,0.055229,113.785059,90.941418,32.000000,32.000000,32.000000,32.000000,506.281546,32.000000,69.701451,73.332726,95.086934,100.000000,31.970058,49.367089,40.000000,30.121064,22.379747,25.000000,35.106637,1673.583984,32.013301,0.702158,75.416224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.321833,59.828768,160.791351,148.185028,113.610313,113.951311,54.438789,14.183848,156.718478,5.563330,59.910696,49.348278,146.471667,160.830118,144.950968,158.863435,105.485132,157.212353,-0.061557,-1.835698,32.025740,-235.863479,148.927125,5.274069,31.760172,12.131894,15.925078,824.144025,0.790258,462281.178691,0.976408,20.294039,2.823239,3.262141,0.074811,0.055430,113.808692,90.935694,32.000000,32.000000,32.000000,32.000000,503.627543,32.000000,69.717033,73.341215,95.077610,100.000000,31.977180,49.367089,40.000000,30.121085,22.379747,25.000000,35.106802,1666.259766,32.056664,0.703583,75.420639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.256043,59.828768,160.799395,148.185028,113.619982,113.950065,54.680221,14.186417,157.286050,5.560965,59.860985,49.322421,146.474026,160.884543,144.925439,158.878390,105.461557,157.223737,-0.061515,-1.835663,32.025740,-235.862708,149.133642,5.271466,31.752689,12.057915,41.018060,2113.366615,1.075555,462340.854516,0.978517,20.277265,2.884207,3.261027,0.074233,0.053890,113.882435,90.910105,32.000000,32.000000,32.000000,32.000000,370.621788,32.000000,69.699262,73.340879,95.050126,100.000000,31.962632,49.367089,40.000000,30.140183,22.379747,25.000000,35.106328,1673.583984,31.953494,0.702460,75.419386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.333654,59.800384,160.751956,148.149824,113.584752,113.958465,54.677853,14.188415,156.037097,5.560814,59.957386,49.409211,146.492473,160.777593,144.972962,158.771355,105.503833,157.226224,-0.061180,-1.835044,32.025740,-235.860383,148.882581,5.271525,31.763543,12.126990,17.007254,876.299864,1.411689,462331.967820,0.980712,20.264869,2.854851,3.260044,0.075141,0.054350,113.970904,90.937699,32.000000,32.000000,32.000000,32.000000,332.339284,32.000000,69.713116,73.384431,95.039701,100.000000,31.944599,49.367089,40.000000,30.201700,22.379747,25.000000,35.105249,1673.583984,32.052408,0.701297,75.419318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.303442,59.821328,160.733401,148.121604,113.574740,113.971377,54.714179,14.185989,156.525147,5.556586,59.989568,49.357729,146.472107,160.775821,144.954083,158.830372,105.501509,157.244693,-0.061316,-1.835605,32.025740,-235.867056,149.353968,5.267423,31.789832,12.036243,15.898422,818.623352,0.548827,462430.220303,0.977803,20.333516,2.883366,3.264562,0.074507,0.053593,113.979258,90.949915,32.000000,32.000000,32.000000,32.000000,126.546933,32.000000,69.678493,73.400380,94.977692,100.000000,31.920619,49.367089,40.000000,30.231700,22.379747,25.000000,35.105046,1669.921875,32.011137,0.704518,75.482545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.230931,59.832626,160.752222,148.128310,113.583202,113.982036,54.446977,14.184419,156.944919,5.555198,59.995305,49.398718,146.452287,160.768199,144.946069,158.802726,105.528895,157.141914,-0.061075,-1.835589,32.025740,-235.868136,149.538726,5.265936,31.778166,12.087034,57.627584,2981.855756,1.321247,462269.063180,0.976155,20.224159,2.842168,3.258464,0.074297,0.054059,114.013894,90.937668,32.000000,32.000000,32.000000,32.000000,187.355720,32.000000,69.658578,73.406176,94.974773,100.000000,31.888277,49.367089,40.000000,30.228543,22.379747,25.000000,35.104807,1662.597656,32.048099,0.701064,75.402398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.344528,59.846405,160.670399,148.124119,113.593920,113.989635,54.654227,14.189699,157.265470,5.554560,60.007806,49.362576,146.453235,160.788693,144.932881,158.771499,105.510564,157.169721,-0.060896,-1.836727,32.025740,-235.860406,149.278220,5.265693,31.786911,12.117109,9.063298,467.188887,1.414358,462381.907632,0.976328,20.276611,2.852503,3.260085,0.076504,0.054349,113.998097,90.942923,32.000000,32.000000,32.000000,32.000000,279.360297,32.000000,69.668743,73.438611,94.967104,100.000000,31.860837,49.367089,40.000000,30.306471,22.379747,25.000000,35.104777,1677.246094,32.010920,0.702445,75.405510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.319271,59.858255,160.655610,148.127751,113.604556,113.994198,54.580574,14.183991,156.721726,5.551818,60.014141,49.385782,146.422532,160.758774,144.926189,158.814684,105.512632,157.120591,-0.060860,-1.838481,32.025740,-235.869218,149.385255,5.262817,31.760749,12.083933,37.346252,1927.697641,0.390857,462438.054423,0.982828,20.363595,2.780526,3.265269,0.075222,0.054403,113.963441,90.971752,32.000000,32.000000,32.000000,32.000000,251.996471,32.000000,69.668114,73.435919,94.927675,100.000000,31.833083,49.367089,40.000000,30.260061,22.379747,25.000000,35.104438,1666.259766,31.996298,0.702823,75.403421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.268410,59.860184,160.650683,148.129427,113.614819,114.004107,54.371916,14.184276,157.161658,5.549461,60.005790,49.409296,146.451719,160.745482,144.918371,158.886843,105.518198,157.156626,-0.060862,-1.840228,32.025740,-235.863215,149.067870,5.260425,31.785486,12.086890,16.076550,833.006159,2.478686,462439.306668,0.976727,20.258842,2.810924,3.256094,0.074048,0.053890,113.934223,90.975387,32.000000,32.000000,32.000000,32.000000,198.218571,32.000000,69.670413,73.467549,94.928068,100.000000,31.825832,49.367089,40.000000,30.295503,22.379747,25.000000,35.104408,1677.246094,32.014635,0.701794,75.408944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.310974,59.860184,160.740147,148.129427,113.640527,114.014027,54.415620,14.191554,157.095226,5.546616,59.966240,49.526057,146.436485,160.711045,144.906545,158.869837,105.511890,157.139418,-0.060723,-1.841969,32.025740,-235.858550,149.159175,5.257987,31.760677,12.101765,18.850668,975.962552,0.601845,462489.553571,0.978665,20.297028,2.787536,3.257461,0.074435,0.053420,113.770076,90.935767,32.000000,32.000000,32.000000,32.000000,200.101126,32.000000,69.671264,73.458479,94.910799,100.000000,31.794963,49.367089,40.000000,30.346256,22.379747,25.000000,35.104144,1669.921875,32.015590,0.702477,75.405254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.302254,59.856051,160.631695,148.111546,113.643648,114.022403,54.641673,14.189842,156.810603,5.545217,59.910841,49.471065,146.415037,160.671381,144.880851,158.790710,105.518728,157.187168,-0.060818,-1.841939,32.025740,-235.863367,149.222726,5.256389,31.775984,12.096320,40.527032,2089.540549,1.399625,462562.226407,0.983625,20.352022,2.797608,3.260724,0.075577,0.054100,113.704607,90.916396,32.000000,32.000000,32.000000,32.000000,269.056031,32.000000,69.670333,73.498462,94.891112,100.000000,31.809555,49.367089,40.000000,30.343328,22.379747,25.000000,35.103733,1677.246094,32.053076,0.702839,75.419880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.322896,59.847783,160.583228,148.076341,113.611192,114.035394,54.304111,14.184419,156.794557,5.543874,59.978089,49.362169,146.412655,160.675119,144.890310,158.802726,105.547104,157.185826,-0.060744,-1.841949,32.025740,-235.868136,148.679368,5.255204,31.743457,12.037992,17.705904,918.576602,1.193293,462581.851183,0.981989,20.307611,2.796448,3.259724,0.074571,0.055230,113.533738,90.943628,32.000000,32.000000,32.000000,32.000000,505.098206,32.000000,69.672306,73.516543,94.883148,100.000000,31.763122,49.367089,40.000000,30.381209,22.379747,25.000000,35.103105,1684.570312,32.030682,0.702607,75.413863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.256643,59.867900,160.623960,148.078018,113.618980,114.043056,54.463933,14.185418,157.335226,5.542724,60.029418,49.478011,146.409057,160.629823,144.884794,158.736251,105.608869,157.095083,-0.060723,-1.841945,32.025740,-235.864523,149.406913,5.254797,31.797801,12.069455,56.249664,2909.651155,0.554858,462602.775898,0.978177,20.312575,2.810330,3.258100,0.074267,0.053857,113.502970,90.946902,32.000000,32.000000,32.000000,32.000000,371.088880,32.000000,69.661748,73.560577,94.858589,100.000000,31.711758,49.367089,40.000000,30.390150,22.379747,25.000000,35.102769,1662.597656,32.014238,0.701548,75.401827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.323671,59.881679,160.628785,148.079135,113.601379,114.055198,54.831402,14.189128,157.017782,5.538870,60.050122,49.451346,146.403892,160.660362,144.873123,158.706388,105.637005,157.147439,-0.060778,-1.841945,32.025740,-235.862447,149.276018,5.251238,31.781213,12.068806,8.634619,443.653383,1.269279,462565.003057,0.983896,20.282776,2.781372,3.255754,0.074987,0.054390,113.414767,90.950810,32.000000,32.000000,32.000000,32.000000,469.763293,32.000000,69.669409,73.571095,94.837887,100.000000,31.712990,49.367089,40.000000,30.451832,22.379747,25.000000,35.102958,1680.908203,31.994044,0.701631,75.410922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.285893,59.881679,160.639217,148.079135,113.553686,114.062898,54.673249,14.183563,156.656413,5.536413,60.022883,49.378044,146.405768,160.660031,144.884937,158.666760,105.627319,157.051112,-0.060776,-1.841930,32.025740,-235.865072,149.541459,5.248528,31.773514,12.057338,38.438737,1980.725165,0.400207,462542.861932,0.982576,20.372022,2.680229,3.260960,0.075237,0.054420,113.332887,90.959994,32.000000,32.000000,32.000000,32.000000,214.131468,32.000000,69.671866,73.586349,94.818002,100.000000,31.692348,49.367089,40.000000,30.434598,22.379747,25.000000,35.103017,1662.597656,32.042023,0.703171,75.411698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.390781,59.888845,160.633658,148.078297,113.528566,114.067457,54.378423,14.188985,156.925951,5.535076,60.046810,49.621925,146.424298,160.704551,144.882107,158.670064,105.605567,157.032212,-0.060805,-1.843685,32.025740,-235.862426,148.954126,5.247257,31.777283,12.079263,10.904771,564.962923,2.604029,462499.054038,0.974674,20.315864,2.674814,3.256627,0.074306,0.054553,113.227971,90.922891,32.000000,32.000000,32.000000,32.000000,269.339796,32.000000,69.689546,73.597750,94.821783,100.000000,31.686740,49.367089,40.000000,30.478789,22.379747,25.000000,35.102932,1684.570312,31.994459,0.702781,75.409848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.225783,59.890498,160.608093,148.060136,113.537066,114.073553,54.455138,14.185418,156.923691,5.531431,60.009370,49.467291,146.397221,160.744824,144.889365,158.657696,105.598484,157.092635,-0.060896,-1.845427,32.025740,-235.864687,149.481150,5.243923,31.780853,12.069040,18.538614,959.109969,0.585472,462579.749349,0.978382,20.355273,2.642689,3.259335,0.076102,0.054651,113.102830,90.922574,32.000000,32.000000,32.000000,32.000000,626.821552,32.000000,69.680412,73.598575,94.796470,100.000000,31.659332,49.367089,40.000000,30.439874,22.379747,25.000000,35.102686,1666.259766,32.009478,0.702353,75.406353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.314294,59.887742,160.616400,148.044490,113.563886,114.088765,54.449057,14.183563,157.183172,5.527538,60.034910,49.357577,146.383018,160.643836,144.895004,158.558217,105.612521,157.089637,-0.060860,-1.845436,32.025740,-235.866542,148.885724,5.239916,31.776904,12.107860,55.257180,2859.093407,2.059453,462572.306843,0.981451,20.253081,2.656236,3.252300,0.074320,0.054445,113.120310,90.930773,32.000000,32.000000,32.000000,32.000000,352.718176,32.000000,69.686537,73.615001,94.840919,100.000000,31.643365,49.367089,40.000000,30.537249,22.379747,25.000000,35.102403,1658.935547,32.014797,0.701930,75.486159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.288743,59.903726,160.534581,148.032197,113.576830,114.104748,54.302396,14.187273,156.121107,5.523479,60.122648,49.381105,146.375359,160.630206,144.838419,158.743811,105.576442,156.952307,-0.060965,-1.845429,32.025740,-235.865445,148.038235,5.236115,31.743746,12.091524,17.419719,903.757951,1.215351,462747.170539,0.983733,20.426843,2.689550,3.262682,0.075391,0.054289,113.124817,90.919599,32.000000,32.000000,32.000000,32.000000,315.076897,32.000000,69.669069,73.601332,94.812458,100.000000,31.603652,49.367089,40.000000,30.537096,22.379747,25.000000,35.102089,1680.908203,31.989032,0.703883,75.403651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.361816,59.903726,160.526902,148.032197,113.587426,114.119209,54.445377,14.183134,156.941510,5.518941,60.116383,49.488886,146.395334,160.659439,144.852320,158.662747,105.589973,157.036645,-0.061263,-1.845447,32.025740,-235.870237,149.065260,5.231256,31.763129,12.104362,56.575837,2927.520704,0.407088,462703.738393,0.982028,20.331706,2.674211,3.256995,0.074389,0.054982,113.182483,90.950771,32.000000,32.000000,32.000000,32.000000,516.089152,32.000000,69.667565,73.614297,94.834220,100.000000,31.560141,49.367089,40.000000,30.575900,22.379747,25.000000,35.102247,1658.935547,31.967323,0.702630,75.404043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.293970,59.938174,160.544742,148.051196,113.635723,114.131094,54.673882,14.186845,156.631257,5.516004,60.108033,49.394321,146.385047,160.569579,144.867614,158.569322,105.577219,157.065168,-0.061106,-1.846575,32.025740,-235.866200,148.992775,5.228157,31.758224,12.086782,8.787436,452.806079,1.291671,462888.247100,0.985420,20.374346,2.650662,3.257023,0.073778,0.054575,113.228690,90.940637,32.000000,32.000000,32.000000,32.000000,180.957434,32.000000,69.693312,73.623810,94.833403,100.000000,31.542309,49.367089,40.000000,30.553203,22.379747,25.000000,35.102885,1677.246094,32.033206,0.703383,75.414459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.269247,59.951953,160.619663,148.049519,113.604184,114.140999,54.648210,14.184990,157.265174,5.512645,60.084165,49.511533,146.367802,160.637902,144.830464,158.727348,105.570352,157.035072,-0.061164,-1.847153,32.025740,-235.869035,149.547617,5.225485,31.748199,12.128919,39.486370,2035.641340,0.397154,462861.337883,0.981359,20.298143,2.673755,3.252046,0.074407,0.054286,113.324972,90.903282,32.000000,32.000000,32.000000,32.000000,285.804961,32.000000,69.681598,73.605126,94.823630,100.000000,31.522556,49.367089,40.000000,30.617692,22.379747,25.000000,35.102748,1666.259766,32.011065,0.702884,75.406396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.370848,59.936520,160.557587,148.033873,113.606687,114.156987,54.381898,14.187986,156.927894,5.509090,60.089384,49.449555,146.372419,160.663800,144.850376,158.684711,105.579718,157.000850,-0.061392,-1.847138,32.025740,-235.862608,148.954432,5.222010,31.779464,12.074269,14.581976,755.426166,2.561244,463041.846876,0.978926,20.403339,2.698892,3.256884,0.076444,0.054034,113.397847,90.948848,32.000000,32.000000,32.000000,32.000000,209.013762,32.000000,69.660887,73.603105,94.831499,100.000000,31.535007,49.367089,40.000000,30.655195,22.379747,25.000000,35.102972,1680.908203,31.999958,0.702607,75.409916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.261993,59.936520,160.548984,148.033873,113.596251,114.166896,54.453396,14.184990,156.649341,5.505266,60.105782,49.494964,146.379035,160.499018,144.865794,158.669654,105.606531,156.975326,-0.061505,-1.847136,32.025740,-235.870996,149.397185,5.217458,31.777859,12.155189,16.990791,879.060201,0.570576,463136.642110,0.980046,20.442918,2.692692,3.260039,0.074774,0.054062,113.585155,90.956269,32.000000,32.000000,32.000000,32.000000,285.855925,32.000000,69.691335,73.627626,94.835661,100.000000,31.490580,49.367089,40.000000,30.618084,22.379747,25.000000,35.102473,1666.259766,32.054518,0.703818,75.408365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.332385,59.937347,160.588775,148.012080,113.594138,114.182127,54.650228,14.188129,157.089512,5.502675,60.137709,49.510287,146.356092,160.560230,144.834780,158.706693,105.571313,156.957571,-0.061389,-1.847143,32.025740,-235.864426,148.953759,5.213889,31.767799,12.054399,56.498430,2912.556773,1.541516,463077.081224,0.982718,20.321525,2.668467,3.252073,0.074416,0.053913,113.620127,90.948806,32.000000,32.000000,32.000000,32.000000,336.996233,32.000000,69.636473,73.589960,94.796783,100.000000,31.477728,49.367089,40.000000,30.717047,22.379747,25.000000,35.102307,1662.597656,32.051200,0.702449,75.414834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.256403,59.954433,160.512424,148.004257,113.607365,114.200396,54.408075,14.188129,156.006903,5.498012,60.146623,49.515322,146.351308,160.583132,144.840304,158.575169,105.581819,157.017154,-0.061389,-1.846983,32.025740,-235.857891,148.901059,5.209804,31.750958,12.091001,13.037441,675.085836,1.325945,463144.697330,0.983894,20.435056,2.630570,3.259084,0.075037,0.053416,113.668446,90.941265,32.000000,32.000000,32.000000,32.000000,185.695361,32.000000,69.641644,73.593041,94.775163,100.000000,31.450937,49.367089,40.000000,30.692349,22.379747,25.000000,35.102590,1680.908203,32.014094,0.702829,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.319721,59.978133,160.541568,148.021859,113.621360,114.214099,54.439343,14.188129,156.998478,5.495868,60.159335,49.539688,146.349669,160.627791,144.837133,158.606298,105.576039,156.935207,-0.061520,-1.846989,32.025740,-235.860505,149.488267,5.207255,31.766609,12.030744,48.624862,2516.375795,0.398325,463228.685811,0.978947,20.362445,2.658077,3.255240,0.074794,0.053775,113.762995,90.939438,32.000000,32.000000,32.000000,32.000000,176.923761,32.000000,69.645671,73.565647,94.742700,100.000000,31.407874,49.367089,40.000000,30.761043,22.379747,25.000000,35.102490,1662.597656,32.011642,0.702149,75.412627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.309225,59.985574,160.499265,148.020742,113.641546,114.224766,54.639282,14.185132,155.943598,5.494111,60.184105,49.587696,146.362387,160.528770,144.845291,158.577225,105.584964,156.924375,-0.061589,-1.847033,32.025740,-235.865952,148.080636,5.205610,31.772360,12.089541,13.360518,688.887520,1.728470,463366.181206,0.985172,20.458805,2.673446,3.258712,0.074670,0.053756,113.826319,90.965520,32.000000,32.000000,32.000000,32.000000,225.588437,32.000000,69.657024,73.552982,94.762219,100.000000,31.386503,49.367089,40.000000,30.745943,22.379747,25.000000,35.103009,1677.246094,31.962869,0.703903,75.407206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.288216,59.985574,160.505902,148.020742,113.654333,114.240010,54.750663,14.186131,157.150438,5.492274,60.175959,49.545324,146.371230,160.590459,144.829695,158.694428,105.588733,156.961287,-0.061473,-1.847038,32.025740,-235.864300,149.290316,5.203750,31.766879,12.042103,18.819918,968.407946,0.463007,463417.263231,0.983398,20.416438,2.643636,3.255119,0.074657,0.054766,113.898738,90.968947,32.000000,32.000000,32.000000,32.000000,234.113652,32.000000,69.653781,73.529093,94.763615,100.000000,31.359844,49.367089,40.000000,30.774999,22.379747,25.000000,35.103150,1662.597656,32.015049,0.703295,75.422011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.331656,60.004865,160.514514,148.013757,113.635340,114.258505,54.479675,14.186417,156.765828,5.488575,60.137668,49.551458,146.355480,160.562935,144.842956,158.665051,105.582425,156.995363,-0.061355,-1.847043,32.025740,-235.872672,149.338080,5.200005,31.758639,12.078308,48.228239,2494.002538,1.685262,463461.073193,0.980139,20.434826,2.630006,3.254954,0.074948,0.053974,113.955640,91.001409,32.000000,32.000000,32.000000,32.000000,442.238226,32.000000,69.674412,73.527317,94.759649,100.000000,31.374200,49.367089,40.000000,30.809472,22.379747,25.000000,35.103594,1680.908203,32.070241,0.704441,75.491460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.272404,59.999629,160.501525,148.000904,113.596376,114.269029,54.832071,14.184704,157.117304,5.485648,60.221237,49.520344,146.353366,160.561222,144.842366,158.629765,105.574634,157.006220,-0.061458,-1.847042,32.025740,-235.868177,149.171577,5.197440,31.791563,12.094391,9.663959,496.535626,1.197104,463531.402120,0.978734,20.456743,2.642270,3.256476,0.074698,0.054519,113.992124,90.991463,32.000000,32.000000,32.000000,32.000000,550.073245,32.000000,69.684564,73.528745,94.721520,100.000000,31.322951,49.367089,40.000000,30.813257,22.379747,25.000000,35.103479,1677.246094,31.993503,0.703713,75.411135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.395325,60.008172,160.575899,147.991684,113.606166,114.276274,54.625569,14.189842,155.885057,5.481791,60.211570,49.540426,146.345614,160.651097,144.837273,158.579490,105.554248,157.006950,-0.061473,-1.847044,32.025740,-235.862386,148.838976,5.193820,31.758747,12.100034,40.264382,2076.610550,0.466853,463615.251015,0.982860,20.430722,2.663377,3.253783,0.075554,0.053929,113.808901,90.962636,32.000000,32.000000,32.000000,32.000000,587.834444,32.000000,69.699372,73.533982,94.706525,100.000000,31.292769,49.367089,40.000000,30.872324,22.379747,25.000000,35.103478,1662.597656,32.017502,0.702069,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.297499,60.021400,160.526723,147.995596,113.613466,114.282397,54.399543,14.182135,156.652044,5.479640,60.224090,49.602243,146.363981,160.678234,144.833132,158.575858,105.565013,156.994836,-0.061589,-1.845905,32.025740,-235.868132,150.246999,5.191114,31.791022,12.096753,15.032745,778.525827,2.332645,463714.308146,0.977909,20.487298,2.675882,3.257432,0.075659,0.054273,113.733511,90.977631,32.000000,32.000000,32.000000,32.000000,799.575208,32.000000,69.725174,73.527024,94.702101,100.000000,31.310292,49.367089,40.000000,30.819604,22.379747,25.000000,35.103701,1680.908203,32.049848,0.704599,75.489082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.350305,60.021400,160.573664,147.995596,113.613948,114.293562,54.414982,14.186131,156.677940,5.477780,60.169203,49.576837,146.350663,160.561668,144.818641,158.629888,105.554401,157.007647,-0.061830,-1.847099,32.025740,-235.863810,148.939687,5.189400,31.762317,12.108148,16.877787,873.830089,0.558746,463703.106160,0.979009,20.367674,2.696585,3.250832,0.074265,0.054205,113.744705,90.914600,32.000000,32.000000,32.000000,32.000000,247.576686,32.000000,69.700302,73.482015,94.658694,100.000000,31.263745,49.367089,40.000000,30.899561,22.379747,25.000000,35.104055,1662.597656,32.044619,0.702665,75.408646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.304678,60.023605,160.573839,147.990287,113.678838,114.304229,54.463252,14.188700,156.591109,5.473127,60.193104,49.569822,146.332707,160.550495,144.838098,158.654785,105.528243,156.995034,-0.061877,-1.847131,32.025740,-235.863201,148.955635,5.185303,31.794339,12.094211,45.011954,2328.382327,1.499283,463801.285970,0.985306,20.482885,2.680561,3.256285,0.074357,0.055220,113.698642,90.894483,32.000000,32.000000,32.000000,32.000000,864.443585,32.000000,69.725588,73.456772,94.641485,100.000000,31.270001,49.367089,40.000000,30.888920,22.379747,25.000000,35.104156,1666.259766,32.057205,0.703227,75.418048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.247340,60.024432,160.599456,147.967936,113.726170,114.321460,54.283004,14.189271,156.921823,5.467824,60.193410,49.623348,146.336396,160.742133,144.807402,158.707998,105.574736,157.054698,-0.061502,-1.846570,32.025740,-235.862304,149.996180,5.180155,31.807375,12.087377,10.633704,551.887644,1.334423,463828.462173,0.983965,20.427816,2.696737,3.253752,0.075121,0.055356,113.653133,90.898020,32.000000,32.000000,32.000000,32.000000,255.171923,32.000000,69.734999,73.465729,94.640571,100.000000,31.238309,49.367089,40.000000,30.948799,22.379747,25.000000,35.104246,1680.908203,32.055041,0.702836,75.480422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.354303,60.017542,160.589987,147.960392,113.748837,114.335177,54.483912,14.185703,156.656756,5.464658,60.119284,49.650156,146.321625,160.731204,144.810180,158.704267,105.555307,157.120181,-0.061552,-1.845982,32.025740,-235.865545,149.022633,5.177596,31.820898,12.106309,38.409577,1986.100558,0.500871,463967.534882,0.984190,20.477600,2.717417,3.256767,0.074443,0.054387,113.602679,90.873404,32.000000,32.000000,32.000000,32.000000,171.765813,32.000000,69.725564,73.460468,94.611623,100.000000,31.223175,49.367089,40.000000,30.999751,22.379747,25.000000,35.104300,1662.597656,32.092670,0.703280,75.490165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.288901,59.989983,160.618375,147.932174,113.793323,114.347397,54.658689,14.180423,156.373142,5.461096,60.065506,49.518012,146.318058,160.619103,144.818070,158.722130,105.550141,157.030996,-0.061610,-1.845729,32.025740,-235.869028,148.638988,5.174833,31.796269,12.091993,24.955460,1286.282526,2.123211,463984.448101,0.988871,20.538266,2.696830,3.261079,0.074982,0.054429,113.569128,90.883135,32.000000,32.000000,32.000000,32.000000,300.691662,32.000000,69.731228,73.428088,94.597117,100.000000,31.212033,49.367089,40.000000,30.958082,22.379747,25.000000,35.104174,1677.246094,32.058052,0.704339,75.421218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.323530,59.989983,160.633299,147.932174,113.818157,114.356577,54.632016,14.184561,156.993603,5.459238,60.138737,49.524912,146.334013,160.702580,144.831382,158.612183,105.568711,157.098145,-0.061720,-1.844303,32.025740,-235.866360,149.381420,5.173164,31.803300,12.076991,16.102745,830.391104,0.586578,463988.471240,0.982981,20.419791,2.744682,3.253819,0.074076,0.054094,113.607676,90.894323,32.000000,32.000000,32.000000,32.000000,287.450913,32.000000,69.758139,73.461080,94.619146,100.000000,31.198357,49.367089,40.000000,31.017872,22.379747,25.000000,35.103513,1673.583984,32.051218,0.702036,75.469052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.316022,59.977031,160.599705,147.906190,113.852711,114.369544,54.414930,14.186274,156.599960,5.456668,60.163935,49.690686,146.296802,160.667323,144.784926,158.694896,105.510734,157.058231,-0.061977,-1.842572,32.025740,-235.866117,148.967567,5.170874,31.821331,12.147797,52.837397,2735.604653,0.904170,464058.932885,0.981299,20.460438,2.711134,3.258713,0.074668,0.053799,113.605873,90.896119,32.000000,32.000000,32.000000,32.000000,309.736569,32.000000,69.724698,73.421586,94.576169,100.000000,31.167421,49.367089,40.000000,31.018773,22.379747,25.000000,35.103171,1666.259766,32.036974,0.703848,75.419718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.357425,60.004865,160.615245,147.920439,113.871988,114.380978,54.417434,14.184276,157.311203,5.453113,60.075415,49.637683,146.282721,160.669414,144.789542,158.683609,105.516591,157.108960,-0.062008,-1.840835,32.025740,-235.865665,149.366777,5.167908,31.809305,12.056130,20.467660,1059.644343,1.400497,464029.494265,0.981100,20.424315,2.721715,3.256728,0.074956,0.054945,113.803553,90.885469,32.000000,32.000000,32.000000,32.000000,481.777610,32.000000,69.720165,73.452613,94.571211,100.000000,31.149045,49.367089,40.000000,31.046320,22.379747,25.000000,35.103120,1673.583984,32.050497,0.703619,75.405637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.358088,59.981440,160.631907,147.915690,113.934812,114.402337,54.585816,14.190841,156.746881,5.447939,60.116359,49.649933,146.289915,160.681214,144.791783,158.719183,105.525031,157.121564,-0.062082,-1.839653,32.025740,-235.859264,149.426041,5.162884,31.821421,12.120661,38.709421,1997.868310,0.426836,464193.991494,0.985256,20.419193,2.762365,3.256542,0.076243,0.055355,113.948494,90.913896,32.000000,32.000000,32.000000,32.000000,523.778894,32.000000,69.740032,73.445118,94.595485,100.000000,31.136090,49.367089,40.000000,31.118869,22.379747,25.000000,35.103801,1662.597656,32.055402,0.703966,75.405450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.222208,59.989708,160.628721,147.895015,113.929404,114.407652,54.379782,14.187130,157.018072,5.445988,60.128902,49.623481,146.277576,160.678648,144.761458,158.720851,105.471692,157.035907,-0.062040,-1.839646,32.025740,-235.863138,149.527568,5.160722,31.824721,12.133895,18.212906,943.564914,1.101245,464237.332467,0.984474,20.403859,2.778530,3.254125,0.074529,0.054234,113.995100,90.933368,32.000000,32.000000,32.000000,32.000000,287.920913,32.000000,69.739885,73.423483,94.585840,100.000000,31.127132,49.367089,40.000000,31.070901,22.379747,25.000000,35.103199,1684.570312,32.097809,0.703262,75.474285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.368005,59.989708,160.603368,147.895015,113.934378,114.417447,54.406675,14.186987,157.100465,5.443597,60.153965,49.610343,146.261567,160.671144,144.776372,158.716797,105.457396,157.124241,-0.062223,-1.839631,32.025740,-235.868998,149.523184,5.158792,31.800956,12.121923,14.827099,767.775041,0.582400,464270.827051,0.981546,20.379743,2.775559,3.254419,0.075411,0.054159,113.935939,90.922883,32.000000,32.000000,32.000000,32.000000,240.771699,32.000000,69.713746,73.414814,94.558460,100.000000,31.100503,49.367089,40.000000,31.172566,22.379747,25.000000,35.103368,1669.921875,32.097737,0.703293,75.400600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.355389,60.005141,160.659376,147.891383,113.921809,114.431933,54.613322,14.185560,156.699597,5.439127,60.183366,49.612003,146.293779,160.629148,144.773871,158.709014,105.467161,157.092777,-0.062313,-1.839588,32.025740,-235.867974,149.306387,5.154465,31.816769,12.100864,46.042826,2375.162773,1.241284,464526.058241,0.988318,20.529786,2.791716,3.263338,0.075457,0.054850,114.043102,90.964803,32.000000,32.000000,32.000000,32.000000,466.691146,32.000000,69.720577,73.430707,94.561088,100.000000,31.087450,49.367089,40.000000,31.108092,22.379747,25.000000,35.103726,1666.259766,32.071989,0.704328,75.413087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.388651,60.008999,160.649075,147.889427,113.922926,114.441834,54.675320,14.188700,157.022584,5.436257,60.177541,49.550817,146.283089,160.624763,144.785707,158.712968,105.444469,157.055433,-0.062339,-1.839587,32.025740,-235.864345,150.187647,5.151063,31.811450,12.136636,18.469779,951.700644,1.520189,464482.952011,0.984712,20.377675,2.844356,3.253187,0.076404,0.055078,114.121647,90.928774,32.000000,32.000000,32.000000,32.000000,241.183973,32.000000,69.713924,73.424496,94.544565,100.000000,31.078549,49.367089,40.000000,31.136215,22.379747,25.000000,35.103738,1669.921875,32.100658,0.702230,75.478445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.301044,60.039038,160.568370,147.884678,113.966520,114.458580,54.425771,14.189984,156.192135,5.432613,60.329068,49.720224,146.265904,160.681666,144.752437,158.643357,105.457400,157.041863,-0.062549,-1.838410,32.025740,-235.861264,148.932446,5.147619,31.812225,12.114459,52.157496,2699.865555,0.489898,464553.338173,0.981425,20.406255,2.820935,3.255154,0.074619,0.053840,114.036192,90.901018,32.000000,32.000000,32.000000,32.000000,319.159890,32.000000,69.700202,73.401329,94.552818,100.000000,31.036161,49.367089,40.000000,31.217911,22.379747,25.000000,35.103856,1658.935547,32.069393,0.703301,75.413752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.231434,60.084510,160.631930,147.913455,113.980761,114.475310,54.641802,14.186274,156.951841,5.430510,60.301060,49.727072,146.240494,160.703475,144.721626,158.771007,105.458520,157.052518,-0.062436,-1.836663,32.025740,-235.863830,149.970504,5.145626,31.815940,12.083555,8.931621,460.505966,1.220493,464621.165120,0.979682,20.375453,2.827415,3.252753,0.074710,0.053928,114.061376,90.919976,32.000000,32.000000,32.000000,32.000000,177.660674,32.000000,69.688736,73.430415,94.552742,100.000000,31.026988,49.367089,40.000000,31.216946,22.379747,25.000000,35.104662,1673.583984,32.041049,0.702236,75.407785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.360595,60.084510,160.631168,147.913455,114.018184,114.487132,54.711914,14.189413,156.264948,5.429768,60.230585,49.668648,146.275428,160.666209,144.758541,158.713845,105.482797,157.042435,-0.062370,-1.834917,32.025740,-235.861671,148.616815,5.144953,31.839253,12.097023,35.221343,1813.652145,0.432872,464774.432921,0.986317,20.496823,2.808593,3.256896,0.074387,0.053880,114.040046,90.906187,32.000000,32.000000,32.000000,32.000000,317.681944,32.000000,69.710982,73.444297,94.571677,100.000000,31.006180,49.367089,40.000000,31.279241,22.379747,25.000000,35.105903,1666.259766,32.134609,0.704021,75.407794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.232459,60.091951,160.651493,147.920160,114.019098,114.493993,54.356240,14.182135,157.312658,5.427426,60.195001,49.836640,146.267707,160.776058,144.756919,158.757905,105.465132,157.107472,-0.062349,-1.834918,32.025740,-235.869112,149.528447,5.142263,31.832780,12.100251,11.194641,580.217416,2.532924,464963.281116,0.984204,20.614953,2.812099,3.262792,0.075135,0.054938,113.924660,90.893491,32.000000,32.000000,32.000000,32.000000,243.861792,32.000000,69.697598,73.472297,94.593717,100.000000,31.009562,49.367089,40.000000,31.224597,22.379747,25.000000,35.106274,1677.246094,32.052571,0.706067,75.407265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.361778,60.071833,160.740288,147.894177,114.022065,114.503897,54.437437,14.186417,156.814206,5.423612,60.168566,49.762789,146.274746,160.775595,144.743336,158.723397,105.428724,157.118936,-0.062265,-1.834891,32.025740,-235.869405,149.833593,5.138352,31.799640,12.076631,23.987013,1241.390732,0.640703,464855.685132,0.980221,20.480199,2.783444,3.254239,0.074305,0.054807,113.760682,90.872268,32.000000,32.000000,32.000000,32.000000,220.683326,32.000000,69.693221,73.453063,94.601620,100.000000,30.982244,49.367089,40.000000,31.324202,22.379747,25.000000,35.106477,1662.597656,32.051579,0.702247,75.405535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.252451,60.048683,160.679212,147.859533,114.069430,114.519702,54.649349,14.183563,157.306077,5.422472,60.210869,49.748402,146.251769,160.784846,144.758529,158.826642,105.426120,157.059274,-0.062334,-1.834598,32.025740,-235.864582,149.630544,5.136909,31.825892,12.098051,30.452217,1569.870817,2.021434,465035.462639,0.989533,20.621322,2.829342,3.263121,0.074714,0.054086,113.488427,90.886225,32.000000,32.000000,32.000000,32.000000,179.957467,32.000000,69.662402,73.467426,94.616728,100.000000,30.993114,49.367089,40.000000,31.269391,22.379747,25.000000,35.106154,1680.908203,32.090362,0.706004,75.410445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.304146,60.052266,160.766282,147.843328,114.085488,114.543885,54.273798,14.188415,156.634461,5.420485,60.243546,49.777782,146.253304,160.737024,144.745163,158.785371,105.415118,157.082246,-0.062349,-1.833158,32.025740,-235.862017,149.277915,5.135167,31.842877,12.162906,21.832616,1133.301752,0.941410,465022.738909,0.985249,20.466289,2.870726,3.256372,0.074385,0.054633,113.349168,90.925662,32.000000,32.000000,32.000000,32.000000,240.032472,32.000000,69.681508,73.473635,94.650352,100.000000,30.983932,49.367089,40.000000,31.362950,22.379747,25.000000,35.105760,1680.908203,32.090038,0.704540,75.412217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.296159,60.052266,160.707008,147.843328,114.152380,114.556837,54.424518,14.187558,157.146635,5.417934,60.270566,49.759870,146.229924,160.821396,144.731673,158.863071,105.422213,157.141625,-0.061909,-1.833168,32.025740,-235.864670,149.545291,5.132698,31.862855,12.123474,56.483998,2923.888682,0.742990,465144.235298,0.983896,20.557180,2.847433,3.262360,0.074783,0.054437,113.216774,90.905337,32.000000,32.000000,32.000000,32.000000,194.016690,32.000000,69.668931,73.448304,94.653502,100.000000,30.975016,49.367089,40.000000,31.353411,22.379747,25.000000,35.105959,1658.935547,32.097268,0.705062,75.401759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.275405,60.071281,160.737831,147.847519,114.195347,114.568623,54.625877,14.186845,156.699574,5.415972,60.260595,49.828517,146.202667,160.737908,144.714681,158.742568,105.414280,157.106795,-0.061838,-1.833166,32.025740,-235.862280,148.818521,5.130855,31.860060,12.165755,11.593839,597.941685,1.035946,465231.313935,0.989782,20.506815,2.868407,3.260705,0.074427,0.054510,113.030341,90.885932,32.000000,32.000000,32.000000,32.000000,246.939281,32.000000,69.656701,73.446047,94.668053,100.000000,30.954882,49.367089,40.000000,31.379976,22.379747,25.000000,35.106544,1677.246094,32.133870,0.704811,75.401180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
