OSU 80 Ton Compressor Load Stand
49.272338,60.085888,160.704358,147.852548,114.205935,114.586934,54.636269,14.181565,157.573424,5.413717,60.305101,49.813653,146.213336,160.810331,144.718874,158.788626,105.415777,157.153262,-0.061966,-1.833158,32.025740,-235.865763,149.680104,5.129120,31.870247,12.128576,51.978862,2680.252635,0.400407,465275.517936,0.987328,20.515147,2.887084,3.260031,0.074414,0.054439,113.013257,90.886644,32.000000,32.000000,32.000000,32.000000,295.172788,32.000000,69.656690,73.420413,94.668762,100.000000,30.935159,49.367089,40.000000,31.412596,22.379747,25.000000,35.106701,1662.597656,32.135781,0.704627,75.406311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.299749,60.112344,160.820115,147.858136,114.216757,114.606753,54.304903,14.186845,156.962545,5.410462,60.254063,49.909573,146.211923,160.840967,144.712108,158.808411,105.423573,157.171438,-0.062006,-1.833161,32.025740,-235.864403,149.500525,5.126409,31.884762,12.149870,10.128324,525.446522,1.952178,465385.238977,0.984294,20.555819,2.879901,3.262030,0.074549,0.054603,113.142276,90.884040,32.000000,32.000000,32.000000,32.000000,192.378213,32.000000,69.641868,73.429213,94.681090,100.000000,30.941961,49.367089,40.000000,31.437498,22.379747,25.000000,35.107241,1677.246094,32.113153,0.704342,75.412217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.323517,60.112344,160.819745,147.858136,114.227824,114.623549,54.424442,14.187130,156.351084,5.408804,60.225241,49.843422,146.210387,160.828329,144.707893,158.894260,105.427503,157.233428,-0.061861,-1.833160,32.025740,-235.862484,149.002034,5.124931,31.881066,12.143560,49.675234,2571.437251,0.435470,465481.246846,0.984370,20.573625,2.898569,3.261553,0.074539,0.054190,113.360658,90.875482,32.000000,32.000000,32.000000,32.000000,319.584313,32.000000,69.629402,73.427549,94.649179,100.000000,30.937059,49.367089,40.000000,31.440945,22.379747,25.000000,35.108103,1666.259766,32.166829,0.704362,75.399918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.248234,60.095533,160.787431,147.849475,114.244005,114.647938,54.630453,14.186845,157.339595,5.407423,60.268407,49.860679,146.208169,160.827553,144.728219,158.880774,105.417761,157.091123,-0.061738,-1.833130,32.025740,-235.864893,150.187750,5.124103,31.872699,12.146517,10.642606,548.836745,2.235539,465562.024742,0.990012,20.571480,2.898661,3.262088,0.074831,0.054079,113.476191,90.862741,32.000000,32.000000,32.000000,32.000000,194.919329,32.000000,69.634462,73.474737,94.640929,100.000000,30.896341,49.367089,40.000000,31.448259,22.379747,25.000000,35.107936,1677.246094,32.073161,0.705077,75.415900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.408292,60.099116,160.841314,147.836343,114.226086,114.673105,54.276308,14.186702,157.133521,5.403533,60.295618,49.762262,146.177036,160.835098,144.687853,158.770294,105.354132,157.202964,-0.061712,-1.833102,32.025740,-235.860789,149.358760,5.120547,31.873132,12.093273,15.382140,798.429308,0.455656,465604.022084,0.987460,20.546689,2.921623,3.260508,0.074961,0.054190,113.582915,90.817490,32.000000,32.000000,32.000000,32.000000,362.640608,32.000000,69.608880,73.450511,94.601518,100.000000,30.889555,49.367089,40.000000,31.519227,22.379747,25.000000,35.108306,1669.921875,32.097935,0.703669,75.409652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.346423,60.130258,160.840656,147.854783,114.287511,114.683109,54.429708,14.183848,157.712014,5.402578,60.359050,49.858657,146.194087,160.849584,144.715256,158.983550,105.383677,157.235533,-0.061788,-1.833242,32.025740,-235.872954,149.866757,5.119340,31.914025,12.172210,53.980088,2794.007569,2.130016,465756.769576,0.985553,20.608433,2.869618,3.264836,0.074444,0.053493,113.643392,90.815128,32.000000,32.000000,32.000000,32.000000,240.915556,32.000000,69.613738,73.502456,94.601586,100.000000,30.903490,49.367089,40.000000,31.447896,22.379747,25.000000,35.108525,1669.921875,32.173501,0.706788,75.490292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.350910,60.147344,160.810066,147.872943,114.359680,114.694696,54.651683,14.187844,157.028755,5.400876,60.311664,50.012583,146.205178,160.882862,144.697706,158.940771,105.371060,157.212757,-0.061846,-1.833239,32.025740,-235.863404,149.300839,5.118372,31.903748,12.105588,19.473552,1003.856482,1.469722,465878.313389,0.988683,20.445111,2.981778,3.255351,0.074976,0.054154,113.799070,90.815665,32.000000,32.000000,32.000000,32.000000,297.541411,32.000000,69.624564,73.519431,94.605346,100.000000,30.871355,49.367089,40.000000,31.503040,22.379747,25.000000,35.109558,1677.246094,32.173645,0.704328,75.405322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.230382,60.147344,160.866495,147.872943,114.441769,114.717413,54.718266,14.187558,157.254340,5.397918,60.266699,49.828906,146.207424,160.858857,144.702632,158.907564,105.368724,157.168560,-0.061814,-1.833230,32.025740,-235.865650,149.771429,5.115727,31.922968,12.129442,56.359964,2901.805987,0.419407,465950.283885,0.987421,20.540720,2.966363,3.259419,0.075318,0.054607,113.821231,90.813290,32.000000,32.000000,32.000000,32.000000,462.657576,32.000000,69.600025,73.481781,94.596530,100.000000,30.867134,49.367089,40.000000,31.521263,22.379747,25.000000,35.110280,1662.597656,32.133960,0.703673,75.406771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.307075,60.126124,160.873672,147.853386,114.456044,114.743680,54.371091,14.184704,156.658699,5.397862,60.255083,49.867473,146.201322,160.918656,144.692313,158.918889,105.356828,157.200476,-0.061798,-1.833204,32.025740,-235.865564,149.001076,5.115737,31.894985,12.105984,12.414547,643.269321,1.162458,466046.219502,0.983456,20.553128,2.969100,3.258503,0.074371,0.053614,113.825232,90.806461,32.000000,32.000000,32.000000,32.000000,479.736974,32.000000,69.613310,73.480128,94.604248,100.000000,30.889203,49.367089,40.000000,31.615261,22.379747,25.000000,35.110082,1680.908203,32.164107,0.703594,75.410428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.296550,60.126124,160.904962,147.825447,114.458045,114.767301,54.444492,14.183277,157.773549,5.398253,60.343202,49.969031,146.220804,160.901688,144.734000,158.935878,105.352199,157.293566,-0.061678,-1.833154,32.025740,-235.870421,149.447357,5.116543,31.917613,12.166440,48.612615,2515.504109,0.402832,466238.309881,0.985094,20.678885,2.952260,3.267626,0.076637,0.053951,113.790249,90.871416,32.000000,32.000000,32.000000,32.000000,213.008882,32.000000,69.626627,73.513633,94.663277,100.000000,30.870881,49.367089,40.000000,31.590838,22.379747,25.000000,35.110361,1658.935547,32.174997,0.706530,75.409839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.424383,60.137699,160.868803,147.836343,114.443176,114.787914,54.638994,14.185703,157.228460,5.394913,60.309167,49.975681,146.200774,160.802200,144.690236,158.885010,105.375445,157.225308,-0.061701,-1.831980,32.025740,-235.860317,150.273409,5.113683,31.919164,12.115090,11.712145,603.898201,1.826355,466279.723541,0.989863,20.577617,2.978004,3.262689,0.075067,0.053824,113.763149,90.851715,32.000000,32.000000,32.000000,32.000000,536.383519,32.000000,69.622677,73.494825,94.625917,100.000000,30.842323,49.367089,40.000000,31.618871,22.379747,25.000000,35.110640,1680.908203,32.140217,0.704928,75.411459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.425259,60.148447,160.876916,147.836623,114.401002,114.811380,54.345126,14.186702,157.946459,5.393994,60.339577,49.989675,146.184774,160.895788,144.685287,158.914693,105.380206,157.236102,-0.061909,-1.831927,32.025740,-235.864056,149.468240,5.112248,31.932777,12.185679,20.401229,1057.610410,0.466682,466395.554616,0.988964,20.588597,3.023009,3.264021,0.075856,0.054098,113.734706,90.816459,32.000000,32.000000,32.000000,32.000000,309.803548,32.000000,69.638057,73.482036,94.623074,100.000000,30.860515,49.367089,40.000000,31.568944,22.379747,25.000000,35.111314,1677.246094,32.214971,0.705102,75.486090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.367260,60.148447,160.914674,147.836623,114.416732,114.830974,54.469870,14.192268,157.473806,5.391871,60.318566,50.027240,146.199577,160.986745,144.679863,158.946498,105.406734,157.291129,-0.062008,-1.831914,32.025740,-235.859797,150.224989,5.110708,31.936960,12.147689,55.056399,2847.616217,1.932066,466343.328230,0.982852,20.466939,2.970160,3.254847,0.077271,0.054476,113.612153,90.814270,32.000000,32.000000,32.000000,32.000000,267.917074,32.000000,69.662885,73.499313,94.631783,100.000000,30.837863,49.367089,40.000000,31.583549,22.379747,25.000000,35.111891,1658.935547,32.211094,0.704060,75.406157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.387760,60.149825,160.897110,147.831873,114.455911,114.848346,54.871752,14.186702,157.271626,5.390371,60.303390,50.055299,146.192545,160.943065,144.702628,158.999931,105.429677,157.259445,-0.062095,-1.830745,32.025740,-235.862096,149.651630,5.108897,31.941485,12.168406,11.931815,612.615054,1.109471,466443.264370,0.988377,20.476775,2.970081,3.254953,0.076463,0.053904,113.556319,90.843267,32.000000,32.000000,32.000000,32.000000,98.116405,32.000000,69.668101,73.473099,94.632427,100.000000,30.847302,49.367089,40.000000,31.635715,22.379747,25.000000,35.112253,1677.246094,32.176151,0.702610,75.420997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.331717,60.141006,160.950223,147.824050,114.449426,114.870248,54.582569,14.190412,157.538143,5.390260,60.358722,49.956024,146.185545,161.053760,144.660452,159.045364,105.387347,157.353264,-0.062229,-1.830729,32.025740,-235.855935,150.712283,5.108201,31.949148,12.119832,48.814714,2519.571974,0.411747,466512.271055,0.987554,20.537190,2.967417,3.259542,0.075075,0.053942,113.512777,90.841135,32.000000,32.000000,32.000000,32.000000,379.482429,32.000000,69.638482,73.452704,94.605301,100.000000,30.828885,49.367089,40.000000,31.645417,22.379747,25.000000,35.112584,1662.597656,32.190017,0.703773,75.410163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.409987,60.159195,160.981097,147.816507,114.430896,114.896898,54.409344,14.183848,157.539260,5.388329,60.336382,49.994942,146.221532,160.908148,144.670523,158.979149,105.398265,157.305727,-0.062260,-1.830685,32.025740,-235.867073,149.490676,5.106435,31.954972,12.175582,10.781907,558.280003,1.899242,466517.697644,0.980026,20.517207,2.930735,3.257834,0.074782,0.054465,113.503067,90.868030,32.000000,32.000000,32.000000,32.000000,308.061141,32.000000,69.672251,73.469792,94.607482,100.000000,30.814667,49.367089,40.000000,31.697961,22.379747,25.000000,35.112685,1677.246094,32.216647,0.704292,75.409464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.351200,60.159195,160.921120,147.816507,114.407928,114.922055,54.432512,14.187273,157.105327,5.384931,60.298538,49.948174,146.181286,160.997946,144.663065,159.022015,105.372060,157.354859,-0.062192,-1.830683,32.025740,-235.862015,150.243162,5.103418,31.944370,12.146445,18.657225,965.647609,0.464964,466732.532644,0.986613,20.566800,3.013747,3.262611,0.074478,0.054168,113.520132,90.862043,32.000000,32.000000,32.000000,32.000000,433.934230,32.000000,69.656263,73.464620,94.565224,100.000000,30.844003,49.367089,40.000000,31.672492,22.379747,25.000000,35.113458,1666.259766,32.192685,0.705098,75.410743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.448678,60.153407,161.007917,147.824609,114.407806,114.952539,54.421319,14.187130,157.619031,5.383786,60.292465,50.075870,146.192841,160.971629,144.674643,158.997263,105.370640,157.345901,-0.062244,-1.830686,32.025740,-235.867058,149.954229,5.101064,31.951961,12.174085,55.815565,2889.457112,2.102736,466781.019208,0.988309,20.503426,2.982217,3.258068,0.075002,0.054982,113.618624,90.896643,32.000000,32.000000,32.000000,32.000000,316.240841,32.000000,69.669254,73.493669,94.564592,100.000000,30.828833,49.367089,40.000000,31.768450,22.379747,25.000000,35.113780,1662.597656,32.210373,0.703720,75.486508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.322332,60.145415,160.990365,147.806728,114.421609,114.980023,54.349476,14.186559,157.225067,5.383181,60.249573,50.116396,146.179357,161.088513,144.672598,159.058298,105.382237,157.409974,-0.062090,-1.830665,32.025740,-235.864362,149.671230,5.100779,31.991862,12.134058,15.677539,812.666835,1.216476,466988.274241,0.989397,20.564676,3.029724,3.260734,0.075375,0.054082,113.535749,90.877249,32.000000,32.000000,32.000000,32.000000,468.227927,32.000000,69.651258,73.465836,94.536810,100.000000,30.839585,49.367089,40.000000,31.693478,22.379747,25.000000,35.113922,1677.246094,32.246957,0.705007,75.410939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.377630,60.134116,161.004392,147.788568,114.462500,115.004440,54.419240,14.188129,156.736651,5.381814,60.297415,50.037072,146.175388,161.017778,144.650657,159.101101,105.368198,157.381344,-0.061956,-1.830657,32.025740,-235.862955,149.803490,5.099254,31.990853,12.215140,53.509476,2770.181504,0.406120,467028.540621,0.987706,20.457354,3.027261,3.256061,0.075675,0.054915,113.630024,90.901856,32.000000,32.000000,32.000000,32.000000,341.024771,32.000000,69.679316,73.491703,94.544779,100.000000,30.822989,49.367089,40.000000,31.787268,22.379747,25.000000,35.114243,1662.597656,32.205342,0.703742,75.407836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.392546,60.143486,161.006677,147.771805,114.500749,115.022769,54.622950,14.188415,157.434324,5.379519,60.321796,50.030535,146.169119,161.053725,144.646287,159.084600,105.405838,157.327270,-0.061872,-1.830696,32.025740,-235.864467,150.773428,5.096245,32.009586,12.154685,10.108772,521.378657,1.449746,467204.921261,0.992010,20.580996,3.043437,3.264046,0.075265,0.054609,113.636139,90.892739,32.000000,32.000000,32.000000,32.000000,196.056417,32.000000,69.687853,73.515903,94.518357,100.000000,30.813274,49.367089,40.000000,31.774099,22.379747,25.000000,35.114269,1677.246094,32.257811,0.704824,75.410035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.397767,60.143486,161.040319,147.771805,114.545309,115.045677,54.652667,14.185275,157.237838,5.379258,60.294554,50.008877,146.161015,160.992840,144.644664,159.134428,105.384188,157.373103,-0.061898,-1.830709,32.025740,-235.864503,149.712204,5.095599,31.970586,12.174374,29.594479,1525.560147,0.424389,467273.751605,0.989701,20.512054,3.045067,3.260675,0.074966,0.054199,113.519518,90.903126,32.000000,32.000000,32.000000,32.000000,320.805655,32.000000,69.667411,73.521174,94.508940,100.000000,30.815919,49.367089,40.000000,31.785773,22.379747,25.000000,35.114804,1666.259766,32.245081,0.705126,75.409388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.448632,60.146242,161.014099,147.771247,114.603759,115.071604,54.350496,14.184133,157.356169,5.377093,60.363135,50.099188,146.138540,160.974031,144.653485,158.969167,105.361687,157.380776,-0.061725,-1.830694,32.025740,-235.864828,150.431082,5.094357,31.999165,12.136546,22.813596,1182.551973,2.246209,467266.421617,0.985864,20.505883,2.983986,3.259736,0.076207,0.054546,113.441137,90.883897,32.000000,32.000000,32.000000,32.000000,454.971835,32.000000,69.656236,73.518314,94.493419,100.000000,30.810323,49.367089,40.000000,31.800239,22.379747,25.000000,35.115189,1680.908203,32.213997,0.703904,75.415329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.362162,60.170770,161.009546,147.770408,114.699232,115.107411,54.657069,14.187416,157.773929,5.376078,60.436136,50.180765,146.143261,160.977967,144.659745,159.003089,105.391619,157.372795,-0.061665,-1.830705,32.025740,-235.868406,149.870161,5.093008,31.986724,12.161175,20.383042,1050.636928,0.767459,467403.864924,0.985410,20.500445,3.025505,3.260073,0.074526,0.054463,113.431319,90.869778,32.000000,32.000000,32.000000,32.000000,115.782656,32.000000,69.658469,73.520123,94.526547,100.000000,30.817795,49.367089,40.000000,31.794511,22.379747,25.000000,35.116225,1669.921875,32.236643,0.704373,75.469180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.448568,60.212936,160.986629,147.792759,114.737139,115.135560,54.442302,14.184561,157.517093,5.375098,60.418022,50.103027,146.136972,161.038911,144.606813,159.067545,105.393030,157.423320,-0.061762,-1.830667,32.025740,-235.865870,150.944155,5.092532,31.997344,12.145633,56.892694,2944.082726,0.994656,467522.210145,0.990000,20.450238,3.051331,3.256189,0.075719,0.053868,113.330427,90.805601,32.000000,32.000000,32.000000,32.000000,350.112116,32.000000,69.661587,73.517029,94.491676,100.000000,30.798964,49.367089,40.000000,31.863031,22.379747,25.000000,35.116602,1658.935547,32.255251,0.704405,75.403353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.422574,60.216243,160.977734,147.800582,114.713856,115.158049,54.286824,14.186845,157.465932,5.373055,60.384295,50.150306,146.118259,161.036778,144.624373,159.023380,105.416964,157.312315,-0.061725,-1.830656,32.025740,-235.869957,149.886232,5.090679,31.973471,12.174879,17.971814,932.668848,1.115596,467707.194646,0.986711,20.564827,3.017940,3.261801,0.073963,0.054558,113.206828,90.829531,32.000000,32.000000,32.000000,32.000000,164.828543,32.000000,69.653676,73.510807,94.501793,100.000000,30.804395,49.367089,40.000000,31.828776,22.379747,25.000000,35.118082,1680.908203,32.212915,0.705385,75.405373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.364364,60.216243,161.056472,147.800582,114.749204,115.183213,54.421612,14.185560,157.438988,5.372897,60.406612,50.029467,146.152754,160.984619,144.628360,159.195993,105.417578,157.340250,-0.061615,-1.830657,32.025740,-235.863727,150.259887,5.090357,32.016816,12.146138,56.663398,2933.331940,0.399090,467813.977621,0.989055,20.516998,3.038428,3.255638,0.075316,0.054567,113.220473,90.843521,32.000000,32.000000,32.000000,32.000000,265.570096,32.000000,69.665478,73.527927,94.456838,100.000000,30.775904,49.367089,40.000000,31.864014,22.379747,25.000000,35.118637,1658.935547,32.252708,0.703925,75.411254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.400959,60.215692,161.114084,147.781584,114.758059,115.203792,54.637244,14.186131,157.671640,5.372950,60.415232,50.174608,146.142300,161.022814,144.620561,159.107741,105.419044,157.357962,-0.061628,-1.830667,32.025740,-235.864137,150.104478,5.090972,32.005295,12.201383,8.705474,448.883495,1.264232,467875.799993,0.992663,20.547366,2.966374,3.257170,0.075526,0.055075,113.146081,90.843391,32.000000,32.000000,32.000000,32.000000,562.222820,32.000000,69.687310,73.551726,94.482119,100.000000,30.787163,49.367089,40.000000,31.916239,22.379747,25.000000,35.119101,1677.246094,32.259794,0.705324,75.407649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.309802,60.226715,161.060735,147.780187,114.757313,115.222878,54.659003,14.188415,157.214828,5.370156,60.494672,50.127997,146.143072,161.031314,144.643885,159.141805,105.420875,157.350940,-0.061305,-1.830826,32.025740,-235.861200,149.951760,5.089358,32.022748,12.154324,38.462545,1982.468536,0.401700,468023.568100,0.991703,20.608005,2.977872,3.262606,0.074620,0.054535,113.129330,90.867123,32.000000,32.000000,32.000000,32.000000,377.670075,32.000000,69.708905,73.579420,94.494460,100.000000,30.817981,49.367089,40.000000,31.913055,22.379747,25.000000,35.119577,1658.935547,32.199879,0.705729,75.409737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.407080,60.226715,161.124769,147.785775,114.775687,115.239694,54.360516,14.183277,157.604065,5.368552,60.376098,50.201317,146.131494,161.071816,144.627698,159.211475,105.384832,157.437381,-0.061473,-1.831051,32.025740,-235.863724,150.414562,5.087356,32.018854,12.185282,11.932777,618.426290,2.613974,468074.744882,0.987161,20.569326,2.984085,3.261355,0.077148,0.053594,113.101485,90.859637,32.000000,32.000000,32.000000,32.000000,375.828049,32.000000,69.682608,73.575556,94.482972,100.000000,30.806167,49.367089,40.000000,31.986632,22.379747,25.000000,35.120342,1673.583984,32.298830,0.705395,75.408382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.338423,60.194746,161.088402,147.750572,114.764954,115.269652,54.716603,14.185560,156.686359,5.366032,60.355133,50.195154,146.145452,161.122030,144.658882,159.224026,105.454821,157.467415,-0.061754,-1.831122,32.025740,-235.867974,149.511804,5.085660,32.028717,12.164205,18.650200,960.272216,0.592676,468237.245807,0.988963,20.675364,2.979211,3.266303,0.074207,0.053989,113.009314,90.878552,32.000000,32.000000,32.000000,32.000000,191.205630,32.000000,69.702362,73.611334,94.505842,100.000000,30.814441,49.367089,40.000000,31.951219,22.379747,25.000000,35.121010,1673.583984,32.234335,0.707948,75.408817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.446366,60.194746,161.103420,147.750572,114.780765,115.294703,54.421741,14.186417,157.746780,5.364275,60.400615,50.235807,146.117286,161.112744,144.647478,159.054895,105.428975,157.401016,-0.061840,-1.831270,32.025740,-235.866138,150.604519,5.084400,32.046188,12.201834,56.652308,2932.750816,1.907547,468308.809758,0.992389,20.573974,3.052721,3.261168,0.074458,0.054200,112.948511,90.853084,32.000000,32.000000,32.000000,32.000000,210.166391,32.000000,69.697864,73.623796,94.524441,100.000000,30.798461,49.367089,40.000000,32.011992,22.379747,25.000000,35.120699,1666.259766,32.288643,0.704742,75.406890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.408665,60.198329,161.159956,147.722634,114.804258,115.319539,54.293587,14.185846,157.605489,5.362537,60.367585,50.234262,146.101274,161.147508,144.612707,159.199701,105.404182,157.405669,-0.061657,-1.831445,32.025740,-235.865729,149.953271,5.082711,32.000769,12.158020,22.490130,1167.006918,1.222145,468284.305639,0.987611,20.613550,2.995745,3.264969,0.074854,0.053820,112.964220,90.822205,32.000000,32.000000,32.000000,32.000000,162.577282,32.000000,69.702855,73.591165,94.530393,100.000000,30.808715,49.367089,40.000000,31.965579,22.379747,25.000000,35.121217,1669.921875,32.298163,0.707111,75.410180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.487031,60.214038,161.146072,147.738000,114.821974,115.341639,54.443244,14.184419,157.295165,5.359907,60.423801,50.198560,146.110026,161.172581,144.601601,159.025028,105.420859,157.488637,-0.061604,-1.831458,32.025740,-235.860948,149.943196,5.080491,32.046729,12.200392,55.588183,2876.527113,0.401583,468355.245179,0.990797,20.501100,2.992817,3.258145,0.075822,0.053650,112.939275,90.801090,32.000000,32.000000,32.000000,32.000000,644.021870,32.000000,69.721095,73.584118,94.526710,100.000000,30.819908,49.367089,40.000000,32.006085,22.379747,25.000000,35.121656,1662.597656,32.292573,0.704601,75.473194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.384796,60.232503,161.103266,147.738838,114.842436,115.365263,54.831856,14.181279,157.557939,5.356497,60.422630,50.256335,146.123377,161.163226,144.608481,159.212574,105.393450,157.529573,-0.061654,-1.831461,32.025740,-235.864251,151.117737,5.076671,32.032737,12.173184,14.340701,736.830212,1.012875,468545.957685,0.994192,20.543937,3.019626,3.261775,0.075076,0.054827,112.884426,90.817774,32.000000,32.000000,32.000000,32.000000,284.806564,32.000000,69.711548,73.556847,94.504605,100.000000,30.787685,49.367089,40.000000,31.974641,22.379747,25.000000,35.122505,1677.246094,32.258171,0.705293,75.409072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.469801,60.232503,161.135761,147.738838,114.877774,115.384295,54.655779,14.187844,157.564503,5.353689,60.454646,50.135548,146.131336,161.212322,144.625628,159.188172,105.447948,157.490430,-0.061725,-1.831479,32.025740,-235.862097,151.339997,5.073253,32.018872,12.185084,56.109583,2892.217449,0.409216,468562.093842,0.989966,20.478079,3.038902,3.256329,0.074961,0.054158,112.957453,90.850504,32.000000,32.000000,32.000000,32.000000,180.339954,32.000000,69.735981,73.551418,94.512596,100.000000,30.794530,49.367089,40.000000,32.047982,22.379747,25.000000,35.123447,1662.597656,32.246199,0.704422,75.402509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.369513,60.240220,161.164966,147.733530,114.911388,115.401048,54.224974,14.184561,157.819942,5.351083,60.437964,50.216084,146.115169,161.195790,144.600256,159.127195,105.436785,157.635370,-0.061835,-1.831480,32.025740,-235.868810,150.149408,5.070649,32.027202,12.161590,14.394493,747.871560,1.589534,468828.180562,0.985434,20.602974,3.084044,3.262204,0.075707,0.054079,112.953887,90.836724,32.000000,32.000000,32.000000,32.000000,303.969750,32.000000,69.740389,73.512006,94.505326,100.000000,30.813619,49.367089,40.000000,32.013466,22.379747,25.000000,35.124151,1680.908203,32.254169,0.706643,75.406226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.363113,60.251519,161.163165,147.731574,114.870196,115.434526,54.681246,14.189842,156.726759,5.345384,60.434461,50.257100,146.101766,161.213175,144.596764,159.285023,105.409537,157.622204,-0.061722,-1.831584,32.025740,-235.859446,149.727539,5.065372,32.045701,12.142532,21.421282,1103.664452,0.405704,468717.286411,0.986906,20.514468,3.012589,3.257255,0.075540,0.054497,112.854545,90.802944,32.000000,32.000000,32.000000,32.000000,180.244715,32.000000,69.719994,73.482196,94.494677,100.000000,30.821616,49.367089,40.000000,32.094602,22.379747,25.000000,35.125137,1673.583984,32.236246,0.705940,75.413198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.435068,60.253999,161.175464,147.727104,114.898583,115.465017,54.394097,14.183848,157.921377,5.341562,60.433268,50.166964,146.102342,161.191314,144.591226,159.215142,105.407202,157.624046,-0.061662,-1.831833,32.025740,-235.866420,150.304185,5.061096,32.015284,12.165088,28.761632,1489.675768,1.585121,468904.087856,0.997131,20.626616,3.086525,3.264463,0.076535,0.053192,112.838398,90.815555,32.000000,32.000000,32.000000,32.000000,441.787716,32.000000,69.711904,73.467531,94.509656,100.000000,30.809926,49.367089,40.000000,32.113766,22.379747,25.000000,35.125693,1669.921875,32.254385,0.707413,75.404265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.411901,60.254826,161.177518,147.720958,114.914711,115.482526,54.319757,14.186131,157.708413,5.338537,60.429135,50.205796,146.114632,161.185090,144.564170,159.345038,105.429144,157.617841,-0.061707,-1.832035,32.025740,-235.867240,150.607823,5.058899,32.043988,12.154108,13.248773,687.144149,1.065627,469121.524447,0.989267,20.644584,3.108072,3.264850,0.074631,0.053834,112.874786,90.775087,32.000000,32.000000,32.000000,32.000000,260.858000,32.000000,69.710748,73.450677,94.509286,100.000000,30.822684,49.367089,40.000000,32.088428,22.379747,25.000000,35.126314,1666.259766,32.234966,0.708119,75.410342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.447719,60.254826,161.225306,147.720958,114.917704,115.507616,54.641718,14.186417,156.982383,5.333105,60.422692,50.313290,146.116302,161.289252,144.589160,159.220319,105.422987,157.550871,-0.061704,-1.832290,32.025740,-235.863524,150.238717,5.053682,32.034955,12.152467,46.021682,2372.838279,0.792785,469197.505824,0.993170,20.572114,3.111205,3.260347,0.074450,0.053702,112.953634,90.773281,32.000000,32.000000,32.000000,32.000000,289.453817,32.000000,69.713811,73.445047,94.488128,100.000000,30.816129,49.367089,40.000000,32.118232,22.379747,25.000000,35.126896,1669.921875,32.298938,0.706936,75.398725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.367546,60.252070,161.274690,147.703636,114.920502,115.536529,54.759670,14.184561,157.668926,5.328992,60.422941,50.251820,146.118269,161.233741,144.573931,159.342490,105.416851,157.584113,-0.061560,-1.832313,32.025740,-235.867993,151.201782,5.049046,32.049397,12.152629,17.656771,908.406940,1.722145,469239.656772,0.995194,20.597063,3.086575,3.261917,0.075416,0.054754,112.963748,90.793369,32.000000,32.000000,32.000000,32.000000,365.871836,32.000000,69.703085,73.458750,94.481109,100.000000,30.836000,49.367089,40.000000,32.112927,22.379747,25.000000,35.127391,1666.259766,32.274615,0.707812,75.408092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.480825,60.257582,161.208718,147.692182,114.992650,115.567023,54.430002,14.183991,157.790443,5.324541,60.491624,50.274478,146.093618,161.280447,144.602360,159.254889,105.417962,157.650307,-0.061489,-1.832367,32.025740,-235.867911,150.767536,5.044794,32.071322,12.216294,54.567008,2824.371275,0.495645,469325.405707,0.988758,20.559772,3.063733,3.260521,0.074956,0.053816,113.038339,90.806649,32.000000,32.000000,32.000000,32.000000,992.323680,32.000000,69.714864,73.447335,94.472150,100.000000,30.847378,49.367089,40.000000,32.180698,22.379747,25.000000,35.128270,1662.597656,32.302508,0.706228,75.401111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.338769,60.276323,161.302400,147.700284,115.021564,115.591427,54.720059,14.181850,157.749078,5.320272,60.451004,50.316683,146.085823,161.221051,144.600665,159.389324,105.421762,157.642943,-0.061347,-1.832382,32.025740,-235.866294,150.962001,5.040471,32.081059,12.156668,10.998677,566.270451,1.294621,469516.827933,0.988628,20.640517,3.084265,3.266816,0.074530,0.053947,113.135345,90.807274,32.000000,32.000000,32.000000,32.000000,263.454787,32.000000,69.727551,73.502530,94.471562,100.000000,30.832643,49.367089,40.000000,32.127601,22.379747,25.000000,35.128839,1680.908203,32.315238,0.708260,75.491511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.366292,60.271913,161.269633,147.700004,115.031565,115.612705,54.685695,14.185275,158.188880,5.318388,60.463036,50.282422,146.093133,161.353545,144.580087,159.240364,105.428481,157.704645,-0.061358,-1.832391,32.025740,-235.864176,150.685120,5.038085,32.057818,12.207964,29.226021,1505.656665,0.417929,469557.702538,0.992392,20.528080,3.111814,3.258004,0.075366,0.054465,113.083935,90.815320,32.000000,32.000000,32.000000,32.000000,855.858334,32.000000,69.730108,73.507556,94.452551,100.000000,30.866627,49.367089,40.000000,32.228852,22.379747,25.000000,35.129898,1662.597656,32.288589,0.705986,75.414340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.418589,60.271913,161.276340,147.700004,114.990497,115.628314,54.407612,14.184704,157.748990,5.314834,60.495806,50.274541,146.091802,161.255314,144.602069,159.355019,105.418772,157.687587,-0.061358,-1.832408,32.025740,-235.867851,151.367695,5.034634,32.080049,12.159174,22.430747,1161.486245,2.080964,469789.273569,0.990510,20.694764,3.104825,3.269283,0.074322,0.054480,112.886626,90.795728,32.000000,32.000000,32.000000,32.000000,304.880103,32.000000,69.711227,73.517271,94.471357,100.000000,30.858120,49.367089,40.000000,32.226873,22.379747,25.000000,35.130397,1680.908203,32.336964,0.708268,75.409422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.463247,60.282386,161.313323,147.705871,115.021710,115.645872,54.394066,14.183134,158.030330,5.308995,60.483855,50.266799,146.091791,161.307563,144.589445,159.251262,105.435632,157.687976,-0.061311,-1.832414,32.025740,-235.865173,151.670416,5.028818,32.042708,12.225400,15.931630,825.160992,0.782697,469833.933444,0.990697,20.661665,3.124815,3.266797,0.075384,0.054545,112.723936,90.797479,32.000000,32.000000,32.000000,32.000000,441.924042,32.000000,69.724083,73.539160,94.434784,100.000000,30.859675,49.367089,40.000000,32.213499,22.379747,25.000000,35.131256,1662.597656,32.244270,0.708458,75.416709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.400959,60.294788,161.316418,147.703077,115.074343,115.661872,54.568884,14.186131,157.843249,5.304320,60.486458,50.216679,146.083388,161.261812,144.570705,159.369158,105.422585,157.705338,-0.061452,-1.832418,32.025740,-235.863973,151.004299,5.023704,32.073793,12.149708,42.251491,2181.358070,1.018908,469876.237564,0.994738,20.607186,3.127140,3.263475,0.074589,0.053850,112.731147,90.791504,32.000000,32.000000,32.000000,32.000000,250.509438,32.000000,69.692524,73.580468,94.399387,100.000000,30.881670,49.367089,40.000000,32.199949,22.379747,25.000000,35.131880,1662.597656,32.276112,0.706772,75.424525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.463452,60.304158,161.221343,147.700284,115.096692,115.681695,54.382411,14.187273,158.286489,5.297550,60.545360,50.265090,146.061715,161.325279,144.581097,159.291256,105.407580,157.686401,-0.061284,-1.832438,32.025740,-235.867405,151.019635,5.017285,32.022550,12.204773,21.242518,1100.468272,1.433821,469891.197561,0.994178,20.571172,3.110450,3.261276,0.074742,0.054431,112.632467,90.757209,32.000000,32.000000,32.000000,32.000000,289.103607,32.000000,69.689281,73.650372,94.405571,100.000000,30.861116,49.367089,40.000000,32.184879,22.379747,25.000000,35.133045,1680.908203,32.286425,0.708439,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.481668,60.327860,161.339667,147.701401,115.098925,115.694683,54.443223,14.187416,157.641544,5.289295,60.504010,50.349375,146.060962,161.368936,144.543647,159.409884,105.398331,157.707765,-0.061410,-1.832452,32.025740,-235.864322,150.883377,5.010066,32.063569,12.164836,55.649927,2879.723293,0.541427,470053.492321,0.992535,20.648422,3.131012,3.265451,0.074655,0.053653,112.685345,90.760362,32.000000,32.000000,32.000000,32.000000,277.598231,32.000000,69.681405,73.695829,94.395803,100.000000,30.878209,49.367089,40.000000,32.233639,22.379747,25.000000,35.133941,1658.935547,32.294899,0.708763,75.407461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.437461,60.327860,161.346458,147.701401,115.174075,115.707653,54.678730,14.188700,158.276149,5.282322,60.481934,50.376812,146.055197,161.366458,144.548574,159.379550,105.391173,157.704805,-0.061452,-1.832467,32.025740,-235.864998,150.915009,5.003048,32.058845,12.216853,14.726421,758.767626,1.075214,470130.403991,0.994752,20.592732,3.137820,3.259403,0.074264,0.054324,112.700376,90.771715,32.000000,32.000000,32.000000,32.000000,541.227992,32.000000,69.690076,73.729660,94.405496,100.000000,30.899356,49.367089,40.000000,32.237315,22.379747,25.000000,35.135216,1673.583984,32.286137,0.707426,75.406490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.468460,60.324553,161.333991,147.689947,115.208052,115.732052,54.467361,14.181707,157.758251,5.276435,60.521843,50.348378,146.039753,161.341307,144.536157,159.384944,105.393069,157.682957,-0.061418,-1.832503,32.025740,-235.873134,150.913727,4.998529,32.032539,12.143560,55.660556,2878.996888,0.410611,470224.813440,0.993413,20.597479,3.156315,3.260595,0.074711,0.054599,112.810545,90.749340,32.000000,32.000000,32.000000,32.000000,257.332340,32.000000,69.672440,73.728633,94.417499,100.000000,30.916963,49.367089,40.000000,32.278211,22.379747,25.000000,35.135859,1662.597656,32.271406,0.707556,75.413343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.447631,60.324277,161.382853,147.663685,115.210852,115.754962,54.285767,14.187558,157.483806,5.270526,60.561909,50.408645,146.068652,161.349612,144.533770,159.379060,105.409456,157.752472,-0.061237,-1.832528,32.025740,-235.865487,150.729498,4.993343,32.044764,12.227852,16.445793,853.490765,1.553279,470328.566827,0.990216,20.643484,3.162193,3.263648,0.074657,0.054115,112.914133,90.791925,32.000000,32.000000,32.000000,32.000000,178.885166,32.000000,69.695999,73.763233,94.457891,100.000000,30.908659,49.367089,40.000000,32.272148,22.379747,25.000000,35.136576,1680.908203,32.268413,0.708485,75.410982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.401473,60.344120,161.302695,147.672625,115.230865,115.771851,54.405057,14.181850,158.511186,5.264887,60.564896,50.450369,146.047701,161.370568,144.540681,159.355750,105.399962,157.724400,-0.061130,-1.832540,32.025740,-235.870705,150.768658,4.987805,32.039697,12.164565,57.448548,2974.882274,0.410754,470393.876909,0.993576,20.607915,3.150841,3.261351,0.075413,0.054131,113.073033,90.809409,32.000000,32.000000,32.000000,32.000000,256.010726,32.000000,69.707655,73.768636,94.479335,100.000000,30.914566,49.367089,40.000000,32.299161,22.379747,25.000000,35.137286,1655.273437,32.257739,0.708454,75.405296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.477015,60.344120,161.391147,147.672625,115.193996,115.785721,54.642992,14.187558,158.062865,5.259404,60.517544,50.415468,146.025203,161.362699,144.518902,159.369282,105.406089,157.748718,-0.061195,-1.832504,32.025740,-235.865487,151.791009,4.982716,32.043880,12.207171,11.219884,578.474046,1.391413,470468.464028,0.997557,20.629315,3.164539,3.263713,0.075395,0.054103,113.119011,90.800653,32.000000,32.000000,32.000000,32.000000,182.473848,32.000000,69.681099,73.742621,94.476665,100.000000,30.906633,49.367089,40.000000,32.341582,22.379747,25.000000,35.138506,1677.246094,32.280132,0.709142,75.416104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.443887,60.355696,161.321412,147.685756,115.174999,115.802521,54.535244,14.186274,157.852381,5.253556,60.501403,50.431239,146.057742,161.425867,144.518251,159.420150,105.398230,157.687524,-0.061245,-1.832515,32.025740,-235.864157,150.577455,4.976901,32.050858,12.149816,55.642745,2874.493181,0.398600,470623.615289,0.996588,20.697218,3.161884,3.265139,0.074985,0.053852,113.090674,90.834784,32.000000,32.000000,32.000000,32.000000,280.169332,32.000000,69.687448,73.740677,94.494924,100.000000,30.910700,49.367089,40.000000,32.312143,22.379747,25.000000,35.139552,1662.597656,32.252997,0.709875,75.414979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.569654,60.339435,161.366529,147.670669,115.225652,115.829232,54.726194,14.187986,158.003639,5.247121,60.528596,50.400464,146.046823,161.291149,144.529863,159.394320,105.413067,157.721232,-0.061098,-1.832543,32.025740,-235.864242,151.135539,4.970264,32.021216,12.160617,22.401229,1153.205234,2.039048,470607.179065,0.990704,20.618580,3.166280,3.261942,0.074723,0.054770,113.044942,90.811798,32.000000,32.000000,32.000000,32.000000,370.735595,32.000000,69.686360,73.747856,94.509140,100.000000,30.941994,49.367089,40.000000,32.348282,22.379747,25.000000,35.140199,1669.921875,32.238590,0.708730,75.409609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.455098,60.344672,161.346792,147.652230,115.230378,115.852844,54.720400,14.189984,157.370355,5.242671,60.608858,50.464351,146.047039,161.351711,144.535430,159.334875,105.414897,157.617286,-0.061295,-1.832560,32.025740,-235.859957,150.376075,4.966014,32.013841,12.146427,25.494383,1312.578367,0.411353,470735.030194,0.993567,20.664630,3.147656,3.262717,0.075393,0.054608,113.075204,90.822975,32.000000,32.000000,32.000000,32.000000,478.728695,32.000000,69.710255,73.756352,94.499701,100.000000,30.944802,49.367089,40.000000,32.287731,22.379747,25.000000,35.140949,1666.259766,32.297370,0.709664,75.409601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
