OSU 80 Ton Compressor Load Stand
49.557897,60.376090,161.309894,147.669272,115.198817,115.869495,54.356383,14.190983,157.934069,5.236056,60.570835,50.394364,146.014900,161.337660,144.530367,159.321857,105.416793,157.705619,-0.061468,-1.832540,32.025740,-235.856671,151.206246,4.959545,32.011191,12.139214,14.356498,744.094257,1.019618,470686.385941,0.987527,20.517586,3.147408,3.255349,0.075006,0.054886,113.086565,90.799386,32.000000,32.000000,32.000000,32.000000,231.244080,32.000000,69.674870,73.723202,94.472580,100.000000,30.939995,49.367089,40.000000,32.368069,22.379747,25.000000,35.141836,1677.246094,32.252510,0.708489,75.414101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.409526,60.376090,161.338359,147.669272,115.209273,115.884619,54.349494,14.185846,157.870912,5.232119,60.656242,50.493025,146.036191,161.353788,144.547496,159.326336,105.405222,157.679750,-0.061562,-1.832556,32.025740,-235.863605,150.735291,4.955075,32.022911,12.148374,24.292993,1259.260281,0.898071,470875.986659,0.990360,20.641939,3.100583,3.262491,0.076291,0.055110,113.097213,90.814352,32.000000,32.000000,32.000000,32.000000,342.403804,32.000000,69.691395,73.719818,94.501197,100.000000,30.928912,49.367089,40.000000,32.319510,22.379747,25.000000,35.143396,1658.935547,32.244486,0.708905,75.413002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.515807,60.396485,161.354986,147.682962,115.199592,115.908672,54.619783,14.187130,157.941657,5.228323,60.654103,50.484563,146.036881,161.333807,144.528693,159.351089,105.394812,157.736047,-0.061667,-1.832342,32.025740,-235.867712,150.668538,4.951724,32.038543,12.170948,28.171179,1453.064984,1.591581,470906.092368,0.994947,20.566455,3.136924,3.254979,0.074853,0.054102,113.107432,90.812678,32.000000,32.000000,32.000000,32.000000,287.854073,32.000000,69.662674,73.720566,94.479767,100.000000,30.949689,49.367089,40.000000,32.421295,22.379747,25.000000,35.144730,1669.921875,32.297676,0.708457,75.417894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.474302,60.418809,161.359552,147.696652,115.210573,115.933020,54.696933,14.189271,157.918628,5.224058,60.659791,50.397850,146.039932,161.403835,144.538248,159.451831,105.420167,157.688725,-0.061631,-1.832120,32.025740,-235.858057,151.454330,4.947842,32.031692,12.137484,19.464290,1002.548954,0.943647,471111.091063,0.998485,20.720802,3.137300,3.265329,0.075011,0.054165,113.264120,90.804031,32.000000,32.000000,32.000000,32.000000,509.632122,32.000000,69.666409,73.707345,94.463492,100.000000,30.957593,49.367089,40.000000,32.369190,22.379747,25.000000,35.145606,1666.259766,32.281304,0.710943,75.411621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.553293,60.419636,161.384567,147.703916,115.239117,115.945990,54.399140,14.189699,158.338110,5.221079,60.603367,50.487944,146.037004,161.345045,144.523846,159.476543,105.406462,157.757878,-0.061484,-1.832120,32.025740,-235.864653,150.911929,4.943881,32.055420,12.168153,33.348066,1727.064737,0.812291,471178.480801,0.991461,20.630599,3.172074,3.258656,0.074673,0.054239,113.520670,90.817233,32.000000,32.000000,32.000000,32.000000,268.393181,32.000000,69.683563,73.705413,94.452843,100.000000,30.945307,49.367089,40.000000,32.406923,22.379747,25.000000,35.147066,1669.921875,32.294376,0.708509,75.407010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.634496,60.403926,161.448173,147.679889,115.203602,115.961691,54.700936,14.186559,157.320351,5.218320,60.535497,50.489515,146.024785,161.424844,144.507016,159.483183,105.416874,157.726334,-0.061311,-1.832039,32.025740,-235.864362,150.607925,4.940988,32.060270,12.220820,17.843751,919.012444,1.176982,471287.779781,0.991242,20.696092,3.126239,3.261482,0.074828,0.054695,113.682612,90.810809,32.000000,32.000000,32.000000,32.000000,196.657426,32.000000,69.661550,73.701683,94.431924,100.000000,30.997051,49.367089,40.000000,32.380140,22.379747,25.000000,35.148322,1673.583984,32.275895,0.709672,75.410692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.496467,60.403926,161.460156,147.679889,115.226413,115.974808,54.577996,14.190412,158.269199,5.215891,60.558566,50.517084,146.015340,161.400887,144.526221,159.416466,105.426177,157.695580,-0.061484,-1.831913,32.025740,-235.858875,151.101091,4.938326,32.048748,12.178322,56.646098,2924.033963,0.686053,471310.070067,0.995037,20.614785,3.169870,3.256788,0.075397,0.054083,113.790135,90.828773,32.000000,32.000000,32.000000,32.000000,426.740593,32.000000,69.669123,73.713763,94.428034,100.000000,31.012928,49.367089,40.000000,32.338172,22.379747,25.000000,35.148850,1662.597656,32.274345,0.708437,75.411672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.580357,60.386012,161.448418,147.650833,115.245636,115.990800,54.374943,14.182706,157.898335,5.214670,60.537628,50.509215,146.031445,161.411503,144.528597,159.450482,105.411343,157.798062,-0.061458,-1.831956,32.025740,-235.864948,150.782241,4.937344,32.050155,12.222876,11.941552,618.716851,1.280625,471261.335722,0.987862,20.514747,3.145809,3.252741,0.074772,0.054909,113.722137,90.818955,32.000000,32.000000,32.000000,32.000000,521.113277,32.000000,69.665476,73.721289,94.412609,100.000000,30.999022,49.367089,40.000000,32.430013,22.379747,25.000000,35.149300,1680.908203,32.249841,0.707994,75.416019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.499550,60.379673,161.422645,147.649995,115.254597,116.009879,54.482039,14.188700,158.183807,5.212756,60.545749,50.642722,146.009513,161.530206,144.513885,159.405953,105.401180,157.907223,-0.061447,-1.831957,32.025740,-235.864835,150.661460,4.936400,32.082483,12.187536,47.339715,2447.948497,0.404588,471404.302262,0.993232,20.658152,3.123197,3.262054,0.074760,0.054431,113.607832,90.828873,32.000000,32.000000,32.000000,32.000000,250.552474,32.000000,69.658217,73.721913,94.389813,100.000000,31.027323,49.367089,40.000000,32.390922,22.379747,25.000000,35.150153,1662.597656,32.299930,0.710111,75.477661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.536296,60.363688,161.476655,147.641614,115.279628,116.034257,54.627749,14.187701,157.829783,5.210528,60.479237,50.624180,146.017432,161.452977,144.489709,159.532077,105.403733,157.841908,-0.061387,-1.831971,32.025740,-235.863057,150.606292,4.934233,32.070565,12.254339,13.135153,677.410330,1.916028,471410.125154,0.995179,20.553044,3.182374,3.256298,0.075414,0.054010,113.438589,90.821344,32.000000,32.000000,32.000000,32.000000,754.036598,32.000000,69.655624,73.744121,94.369809,100.000000,31.035512,49.367089,40.000000,32.449839,22.379747,25.000000,35.150840,1680.908203,32.288499,0.709472,75.405953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.498002,60.363688,161.557621,147.641614,115.310574,116.061671,54.656225,14.190841,158.093442,5.208803,60.474439,50.578913,146.031897,161.512062,144.509937,159.503436,105.391180,157.820724,-0.061300,-1.831986,32.025740,-235.857467,150.763943,4.932156,32.069231,12.162077,26.603158,1371.271845,0.484116,471566.874738,0.995151,20.630693,3.239749,3.261093,0.074866,0.053723,113.374408,90.840577,32.000000,32.000000,32.000000,32.000000,494.781822,32.000000,69.658081,73.782918,94.401873,100.000000,31.050019,49.367089,40.000000,32.438664,22.379747,25.000000,35.151273,1662.597656,32.301607,0.709534,75.415567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.561887,60.334750,161.516241,147.632674,115.333004,116.082231,54.389729,14.184276,158.200139,5.207701,60.433528,50.489181,146.025453,161.539524,144.537501,159.474217,105.412628,157.874722,-0.061423,-1.831737,32.025740,-235.867299,151.316850,4.931524,32.071178,12.226806,22.047537,1142.018606,1.744274,471605.902515,0.991854,20.576503,3.208950,3.259764,0.074844,0.054379,113.254275,90.840513,32.000000,32.000000,32.000000,32.000000,367.397954,32.000000,69.660201,73.799486,94.393742,100.000000,31.082663,49.367089,40.000000,32.473539,22.379747,25.000000,35.151363,1669.921875,32.293385,0.709581,75.401734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.723778,60.318765,161.547780,147.610603,115.298230,116.099779,54.736687,14.182278,158.156955,5.205029,60.474635,50.579610,146.008315,161.476836,144.505039,159.535944,105.420446,157.884641,-0.061392,-1.831419,32.025740,-235.869786,150.830760,4.928903,32.040274,12.128414,20.192567,1039.305019,0.862456,471775.384950,0.992414,20.616317,3.212341,3.263922,0.076207,0.053975,112.973636,90.794190,32.000000,32.000000,32.000000,32.000000,443.727747,32.000000,69.640723,73.761927,94.390364,100.000000,31.089855,49.367089,40.000000,32.446878,22.379747,25.000000,35.151954,1677.246094,32.296666,0.710307,75.411800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.568554,60.335026,161.517196,147.629042,115.316982,116.116610,54.591857,14.182706,158.289441,5.204729,60.538006,50.518149,146.002323,161.469575,144.503623,159.505243,105.398957,157.867929,-0.061222,-1.831166,32.025740,-235.867561,151.111495,4.928276,32.039174,12.229925,57.583864,2971.686094,1.039210,471717.807071,0.995966,20.520970,3.214246,3.258880,0.075609,0.054902,112.932169,90.775985,32.000000,32.000000,32.000000,32.000000,907.974572,32.000000,69.627146,73.795922,94.399664,100.000000,31.114135,49.367089,40.000000,32.360507,22.379747,25.000000,35.152659,1662.597656,32.233181,0.709496,75.408621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.602082,60.355971,161.452126,147.644687,115.301393,116.129608,54.239684,14.185989,157.284151,5.204754,60.626074,50.543036,146.011809,161.477602,144.521536,159.535254,105.475568,157.881985,-0.061392,-1.831010,32.025740,-235.866403,150.616980,4.928991,32.057619,12.138764,22.534931,1170.493660,1.131301,471618.887097,0.986221,20.336989,3.210718,3.248904,0.075079,0.054017,112.878560,90.794346,32.000000,32.000000,32.000000,32.000000,294.907608,32.000000,69.672337,73.789257,94.403427,100.000000,31.114657,49.367089,40.000000,32.458699,22.379747,25.000000,35.153788,1673.583984,32.321530,0.707314,75.414783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.483053,60.355971,161.469387,147.644687,115.344103,116.145663,54.374693,14.184990,158.174049,5.204178,60.639499,50.550321,146.019202,161.540401,144.509831,159.471834,105.477248,157.842135,-0.061526,-1.830984,32.025740,-235.867892,151.035952,4.928827,32.078715,12.223146,54.982629,2848.778464,0.397953,471882.484602,0.992426,20.514319,3.224980,3.258461,0.074329,0.054833,112.818579,90.795243,32.000000,32.000000,32.000000,32.000000,316.230425,32.000000,69.648003,73.758843,94.388187,100.000000,31.097471,49.367089,40.000000,32.448563,22.379747,25.000000,35.155061,1666.259766,32.336712,0.710934,75.412448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.605676,60.398414,161.588866,147.658097,115.388371,116.159244,54.757311,14.184419,157.324421,5.203603,60.586657,50.594745,145.988650,161.508912,144.479219,159.635220,105.441476,157.948486,-0.061534,-1.830954,32.025740,-235.868299,149.980723,4.928149,32.068239,12.158399,12.999707,668.838757,1.016036,471771.319717,0.998295,20.500442,3.154448,3.254947,0.076313,0.054542,112.689816,90.799777,32.000000,32.000000,32.000000,32.000000,371.153502,32.000000,69.645893,73.715019,94.378987,100.000000,31.129149,49.367089,40.000000,32.530041,22.379747,25.000000,35.156895,1680.908203,32.294485,0.708392,75.402791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.520769,60.406131,161.558978,147.672346,115.384834,116.165304,54.645726,14.186559,158.329577,5.202864,60.591647,50.605658,145.985288,161.513343,144.465529,159.555382,105.409201,157.864109,-0.061536,-1.830971,32.025740,-235.870569,150.738778,4.927543,32.091787,12.242222,53.346116,2750.278023,0.417522,471927.801869,0.998585,20.624150,3.135535,3.263125,0.074630,0.054170,112.702059,90.787211,32.000000,32.000000,32.000000,32.000000,232.662263,32.000000,69.627290,73.704355,94.349529,100.000000,31.168431,49.367089,40.000000,32.466333,22.379747,25.000000,35.157775,1658.935547,32.340264,0.709919,75.404615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.611055,60.405855,161.587647,147.670111,115.456938,116.186706,54.658700,14.190412,157.842300,5.200510,60.639266,50.600739,145.997165,161.637922,144.490427,159.565754,105.398952,157.857189,-0.061473,-1.830939,32.025740,-235.861326,150.756173,4.925457,32.089407,12.167919,38.608900,1990.023142,1.763117,472029.109670,0.989143,20.539153,3.217293,3.257467,0.074387,0.054031,112.610862,90.830253,32.000000,32.000000,32.000000,32.000000,333.805518,32.000000,69.633573,73.716391,94.375859,100.000000,31.150855,49.367089,40.000000,32.445889,22.379747,25.000000,35.159156,1673.583984,32.327030,0.709719,75.410965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.634175,60.424045,161.519556,147.674301,115.493400,116.209612,54.684984,14.185132,158.349070,5.201985,60.659302,50.539093,146.010034,161.540707,144.480385,159.590136,105.436429,157.847827,-0.061389,-1.830952,32.025740,-235.866442,151.096463,4.926914,32.116092,12.196840,17.291471,890.827952,0.430342,472203.157431,0.993101,20.635086,3.213086,3.262449,0.074900,0.054116,112.633821,90.839602,32.000000,32.000000,32.000000,32.000000,421.172462,32.000000,69.634706,73.689839,94.388801,100.000000,31.182556,49.367089,40.000000,32.482579,22.379747,25.000000,35.160046,1666.259766,32.294178,0.709861,75.409030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.578045,60.424045,161.586138,147.674301,115.506335,116.223350,54.632685,14.189984,157.395852,5.202536,60.642534,50.623864,146.007188,161.534762,144.508496,159.565978,105.443901,157.860515,-0.061400,-1.830956,32.025740,-235.863877,151.061015,4.927686,32.088505,12.157227,55.623840,2868.391383,0.593725,472239.844798,0.991063,20.541009,3.220341,3.257090,0.074443,0.054379,112.797350,90.831404,32.000000,32.000000,32.000000,32.000000,585.495451,32.000000,69.624552,73.677668,94.383057,100.000000,31.177042,49.367089,40.000000,32.476922,22.379747,25.000000,35.161405,1662.597656,32.335035,0.709099,75.404342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.688575,60.439203,161.584498,147.688550,115.483757,116.234041,54.282249,14.189984,157.802647,5.203138,60.565476,50.578707,146.013249,161.508916,144.492782,159.655290,105.448317,157.876023,-0.061080,-1.830952,32.025740,-235.859467,150.840261,4.928120,32.079346,12.195974,20.719129,1075.334679,1.324927,472258.668050,0.990323,20.535200,3.178816,3.254200,0.076310,0.053923,112.876024,90.835489,32.000000,32.000000,32.000000,32.000000,753.615284,32.000000,69.626582,73.669773,94.369779,100.000000,31.190399,49.367089,40.000000,32.518285,22.379747,25.000000,35.162716,1677.246094,32.318627,0.709414,75.414297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.567924,60.418533,161.630305,147.676257,115.502055,116.250800,54.451646,14.189699,158.402341,5.205331,60.571086,50.565589,146.008619,161.614143,144.483937,159.615727,105.445315,157.886675,-0.061190,-1.830936,32.025740,-235.860406,151.119467,4.929907,32.109980,12.159661,54.571859,2823.499589,0.412530,472343.675378,0.992621,20.593478,3.176830,3.259228,0.075312,0.054491,113.001069,90.823931,32.000000,32.000000,32.000000,32.000000,788.449571,32.000000,69.626110,73.658974,94.372789,100.000000,31.222887,49.367089,40.000000,32.459066,22.379747,25.000000,35.163687,1662.597656,32.299227,0.709648,75.412269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.595225,60.420462,161.626500,147.655024,115.517889,116.266878,54.767347,14.184419,157.832057,5.208533,60.629698,50.564370,145.983966,161.610499,144.492874,159.680528,105.442785,157.905391,-0.061090,-1.830932,32.025740,-235.864869,150.862106,4.932906,32.099919,12.197002,19.387675,997.318842,1.105194,472311.410771,0.996720,20.493922,3.179122,3.251945,0.074523,0.054095,113.031354,90.813664,32.000000,32.000000,32.000000,32.000000,709.036989,32.000000,69.645777,73.657891,94.388784,100.000000,31.257274,49.367089,40.000000,32.537778,22.379747,25.000000,35.164117,1673.583984,32.320737,0.708528,75.411263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.705610,60.429557,161.613669,147.662847,115.490053,116.290465,54.345413,14.188700,158.483387,5.212485,60.613831,50.588143,145.990265,161.606601,144.485806,159.600549,105.478603,157.888287,-0.061169,-1.830929,32.025740,-235.862385,150.956125,4.936374,32.124494,12.241357,37.849531,1962.129212,0.420762,472452.562760,0.996365,20.598480,3.186730,3.260784,0.074535,0.053962,113.027767,90.797431,32.000000,32.000000,32.000000,32.000000,633.349092,32.000000,69.621913,73.631660,94.377861,100.000000,31.270475,49.367089,40.000000,32.528811,22.379747,25.000000,35.165400,1669.921875,32.338876,0.710907,75.410087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.567558,60.429557,161.631389,147.662847,115.489645,116.307228,54.757488,14.185275,158.369152,5.215854,60.628654,50.639947,145.994709,161.643908,144.481085,159.660197,105.456127,157.951791,-0.061117,-1.830919,32.025740,-235.862869,151.008990,4.939366,32.113568,12.193865,18.124805,932.523567,1.183848,472504.740624,0.990165,20.572052,3.197352,3.258913,0.075564,0.054093,113.093181,90.849505,32.000000,32.000000,32.000000,32.000000,244.903918,32.000000,69.632975,73.611269,94.399874,100.000000,31.280101,49.367089,40.000000,32.472190,22.379747,25.000000,35.166560,1673.583984,32.325299,0.710134,75.413445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.689271,60.438101,161.688729,147.660612,115.510451,116.319239,54.658855,14.186131,157.852402,5.217445,60.643374,50.723809,146.004823,161.644765,144.496571,159.704731,105.455061,157.963421,-0.061337,-1.830333,32.025740,-235.865770,150.752545,4.940722,32.098206,12.229709,25.739117,1326.670613,0.605155,472445.949559,0.995644,20.466613,3.154138,3.251417,0.074965,0.054304,113.194836,90.861382,32.000000,32.000000,32.000000,32.000000,182.128418,32.000000,69.625300,73.566443,94.395568,100.000000,31.287746,49.367089,40.000000,32.560748,22.379747,25.000000,35.167720,1666.259766,32.382040,0.708276,75.411638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.613316,60.445818,161.673258,147.671507,115.483815,116.334179,54.331650,14.188985,157.786776,5.218322,60.604587,50.634074,145.996151,161.752150,144.485588,159.757457,105.417189,157.903265,-0.061321,-1.829785,32.025740,-235.864550,150.717709,4.941278,32.082934,12.184597,19.328698,1002.258393,1.267541,472675.486656,0.991318,20.609886,3.204072,3.260830,0.074517,0.055344,113.167548,90.860540,32.000000,32.000000,32.000000,32.000000,308.619826,32.000000,69.624997,73.557051,94.402394,100.000000,31.334975,49.367089,40.000000,32.493488,22.379747,25.000000,35.168688,1677.246094,32.325785,0.710711,75.412985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.700464,60.436447,161.612178,147.656421,115.497686,116.347914,54.370837,14.185275,158.456427,5.220157,60.616898,50.642871,145.998955,161.775594,144.503306,159.595820,105.348091,157.949343,-0.061379,-1.829852,32.025740,-235.863849,151.057285,4.942988,32.111927,12.233495,21.821184,1130.686697,0.890776,472642.072449,0.990560,20.492098,3.210164,3.253997,0.074649,0.054508,113.252691,90.842939,32.000000,32.000000,32.000000,32.000000,238.850678,32.000000,69.623066,73.537775,94.413100,100.000000,31.329076,49.367089,40.000000,32.544511,22.379747,25.000000,35.169858,1662.597656,32.308224,0.708040,75.414800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.616899,60.436447,161.692912,147.656421,115.484825,116.357043,54.698864,14.185560,158.058743,5.220467,60.642882,50.701471,145.989283,161.746762,144.478706,159.678084,105.419139,157.934447,-0.061326,-1.829854,32.025740,-235.866994,151.783790,4.944425,32.110755,12.195740,25.165611,1296.161627,1.188086,472858.515175,0.998350,20.578625,3.222029,3.258667,0.075684,0.054139,113.395414,90.841868,32.000000,32.000000,32.000000,32.000000,-10021.877752,32.000000,69.607560,73.522340,94.439462,100.000000,31.333649,49.367089,40.000000,32.496512,22.379747,25.000000,35.170605,1666.259766,32.316500,0.710397,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.657171,60.443889,161.679465,147.649716,115.483282,116.363904,54.693228,14.184276,158.101586,5.221599,60.615053,50.679233,145.980137,161.755947,144.494389,159.673214,105.405682,157.946385,-0.061198,-1.830087,32.025740,-235.868769,151.136234,4.945355,32.127090,12.243015,23.202834,1195.191410,1.050305,472983.533467,0.995802,20.478838,3.311049,3.251724,0.075256,0.054680,113.547538,90.836286,32.000000,32.000000,32.000000,32.000000,174.857617,32.000000,69.600929,73.533094,94.455683,100.000000,31.364400,49.367089,40.000000,32.551638,22.379747,25.000000,35.171753,1666.259766,32.338912,0.709383,75.407351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.806353,60.443338,161.718654,147.664244,115.536572,116.380659,54.466799,14.187273,158.308226,5.222868,60.615675,50.746392,145.955935,161.716902,144.444910,159.777094,105.391937,158.031818,-0.061080,-1.830318,32.025740,-235.863648,151.787623,4.946774,32.096096,12.155550,52.300738,2705.240948,0.912702,472930.296137,0.991739,20.565533,3.233560,3.258827,0.075108,0.054828,113.665791,90.856331,32.000000,32.000000,32.000000,32.000000,416.195524,32.000000,69.608221,73.566798,94.437328,100.000000,31.389830,49.367089,40.000000,32.529973,22.379747,25.000000,35.173047,1662.597656,32.337000,0.710742,75.405152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.647899,60.446920,161.777993,147.653627,115.559619,116.393903,54.712014,14.190127,157.249718,5.222017,60.684837,50.652271,145.996829,161.621278,144.502322,159.652662,105.462034,158.050017,-0.060938,-1.830343,32.025740,-235.864061,150.841383,4.946376,32.111909,12.234595,20.488174,1054.995354,0.989124,472967.073515,0.991036,20.531181,3.252178,3.255914,0.074066,0.053845,113.681969,90.897630,32.000000,32.000000,32.000000,32.000000,810.650472,32.000000,69.620337,73.613152,94.469989,100.000000,31.424137,49.367089,40.000000,32.445598,22.379747,25.000000,35.174027,1669.921875,32.320430,0.709686,75.416309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.786196,60.466213,161.740937,147.660332,115.579288,116.407764,54.459455,14.189984,158.481566,5.220795,60.656311,50.732860,145.980269,161.742188,144.488788,159.696035,105.441935,157.975436,-0.060909,-1.830370,32.025740,-235.862570,152.258437,4.944631,32.124512,12.161193,58.022726,3001.613957,0.437661,472947.292120,0.992023,20.376035,3.302849,3.246948,0.074865,0.054837,113.725612,90.912024,32.000000,32.000000,32.000000,32.000000,223.864787,32.000000,69.636359,73.617116,94.474645,100.000000,31.438360,49.367089,40.000000,32.542178,22.379747,25.000000,35.175100,1669.921875,32.364082,0.707858,75.415158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.760311,60.466213,161.778841,147.660332,115.604793,116.412470,54.350323,14.186845,158.263997,5.220108,60.635725,50.674979,145.989156,161.733323,144.503044,159.708052,105.445359,158.061100,-0.060849,-1.830351,32.025740,-235.867180,150.893085,4.944095,32.134393,12.263642,23.267565,1206.087477,1.121280,472978.609332,0.991162,20.543831,3.240616,3.258506,0.073792,0.053719,113.902303,90.893231,32.000000,32.000000,32.000000,32.000000,162.627782,32.000000,69.648105,73.667644,94.496262,100.000000,31.466495,49.367089,40.000000,32.465076,22.379747,25.000000,35.176578,1680.908203,32.379083,0.710788,75.403370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.842952,60.467040,161.784426,147.664802,115.617629,116.428440,54.501993,14.186987,158.122766,5.218171,60.577442,50.749843,145.987320,161.737556,144.493177,159.797181,105.414743,158.064344,-0.060846,-1.830364,32.025740,-235.866711,151.534768,4.942678,32.123520,12.183461,55.735294,2881.030821,0.394822,472996.460617,0.992889,20.419777,3.228483,3.248710,0.075705,0.053973,114.077201,90.903817,32.000000,32.000000,32.000000,32.000000,672.176286,32.000000,69.637389,73.678463,94.494704,100.000000,31.501536,49.367089,40.000000,32.480820,22.379747,25.000000,35.177628,1658.935547,32.415541,0.707842,75.417144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.772922,60.446094,161.733458,147.648040,115.662443,116.455882,54.414569,14.189128,158.423997,5.216550,60.615308,50.583211,145.985320,161.815436,144.491555,159.736575,105.494354,158.088685,-0.060886,-1.830299,32.025740,-235.860650,151.226254,4.941151,32.121140,12.190168,9.612824,497.697873,0.985330,473030.489078,0.995492,20.446585,3.262078,3.251162,0.077298,0.054768,114.155285,90.905788,32.000000,32.000000,32.000000,32.000000,641.812823,32.000000,69.634382,73.663076,94.534983,100.000000,31.532558,49.367089,40.000000,32.431760,22.379747,25.000000,35.178488,1680.908203,32.382852,0.708057,75.407291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.841474,60.445267,161.712441,147.636585,115.723852,116.473424,54.421909,14.183420,158.752519,5.215306,60.691395,50.711351,145.972595,161.822978,144.512062,159.814312,105.492600,158.074815,-0.060891,-1.830224,32.025740,-235.868645,152.091161,4.940228,32.137656,12.171940,27.182293,1407.156224,0.410731,473097.911351,0.991052,20.361865,3.294097,3.245884,0.074399,0.054303,114.241935,90.925468,32.000000,32.000000,32.000000,32.000000,510.452641,32.000000,69.649180,73.693090,94.548532,100.000000,31.523509,49.367089,40.000000,32.474222,22.379747,25.000000,35.179473,1658.935547,32.360837,0.706211,75.415380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.809126,60.479166,161.821225,147.655583,115.782094,116.486359,54.584979,14.185989,157.406729,5.213006,60.748232,50.677209,146.000775,161.767311,144.510863,159.725776,105.480814,158.048001,-0.060736,-1.830223,32.025740,-235.865259,150.980008,4.938198,32.139189,12.209984,24.617805,1270.592191,2.384542,473058.101944,0.994358,20.413405,3.225003,3.249427,0.075595,0.055404,114.238151,90.954386,32.000000,32.000000,32.000000,32.000000,564.390973,32.000000,69.652444,73.721126,94.557973,100.000000,31.556462,49.367089,40.000000,32.432165,22.379747,25.000000,35.180437,1666.259766,32.378651,0.707849,75.411416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.758269,60.479166,161.808262,147.655583,115.850438,116.496262,54.716803,14.185418,158.662174,5.212032,60.672220,50.723420,145.958561,161.812053,144.484621,159.777847,105.476262,158.140640,-0.060613,-1.830198,32.025740,-235.868934,151.728173,4.936959,32.138612,12.193829,18.980398,977.270080,0.842149,473076.482018,0.992869,20.341620,3.220765,3.244536,0.074273,0.054585,114.195367,90.907237,32.000000,32.000000,32.000000,32.000000,270.483054,32.000000,69.641797,73.724989,94.558204,100.000000,31.592933,49.367089,40.000000,32.452948,22.379747,25.000000,35.182283,1669.921875,32.423420,0.707384,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.834749,60.495703,161.835757,147.682962,115.871348,116.496260,54.370200,14.188129,158.437054,5.212518,60.624762,50.808325,145.956477,161.956266,144.462273,159.859603,105.485865,158.100093,-0.060529,-1.830177,32.025740,-235.865242,151.100765,4.937141,32.136701,12.185084,37.286418,1932.056068,0.931213,473231.951937,0.990808,20.408994,3.220964,3.248827,0.074354,0.054330,114.134246,90.906066,32.000000,32.000000,32.000000,32.000000,483.151279,32.000000,69.626246,73.719428,94.546955,100.000000,31.596546,49.367089,40.000000,32.482868,22.379747,25.000000,35.183749,1673.583984,32.360368,0.708010,75.414587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.799808,60.475859,161.869221,147.674581,115.881020,116.500640,54.340665,14.188843,158.432701,5.211522,60.655678,50.672429,145.984039,161.962214,144.483008,159.863413,105.512229,158.175081,-0.060367,-1.830198,32.025740,-235.861262,151.367754,4.936624,32.146491,12.187157,13.035299,675.812240,1.209045,473324.635942,0.989615,20.461653,3.265535,3.251887,0.074599,0.053905,114.044345,90.928822,32.000000,32.000000,32.000000,32.000000,616.160494,32.000000,69.651254,73.740597,94.613576,100.000000,31.634317,49.367089,40.000000,32.438250,22.379747,25.000000,35.184845,1669.921875,32.374720,0.707765,75.410053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.815642,60.468969,161.861711,147.660891,115.905787,116.515966,54.563715,14.185989,157.686697,5.209037,60.647289,50.708884,145.977481,161.987333,144.485229,159.854692,105.461592,158.214669,-0.060304,-1.830194,32.025740,-235.864933,151.042335,4.933848,32.159870,12.195415,56.510287,2917.786885,0.614633,473266.590885,0.994288,20.399013,3.238419,3.247448,0.074701,0.054120,113.949175,90.892321,32.000000,32.000000,32.000000,32.000000,526.507498,32.000000,69.627098,73.693835,94.589326,100.000000,31.676876,49.367089,40.000000,32.490468,22.379747,25.000000,35.185772,1662.597656,32.401567,0.708195,75.410862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.747344,60.468142,161.871779,147.662288,115.991723,116.530442,54.338380,14.181993,158.544180,5.208117,60.638832,50.721132,145.979821,161.879624,144.471901,159.787297,105.490551,158.197614,-0.060364,-1.830223,32.025740,-235.867785,152.191872,4.933380,32.147753,12.265950,13.281337,688.596958,1.759604,473225.751544,0.995580,20.415331,3.244443,3.250398,0.074916,0.055473,113.833010,90.917310,32.000000,32.000000,32.000000,32.000000,596.490577,32.000000,69.632965,73.672820,94.586787,100.000000,31.709548,49.367089,40.000000,32.447978,22.379747,25.000000,35.186643,1680.908203,32.375603,0.708484,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.844862,60.468142,161.871029,147.662288,116.008928,116.540308,54.389605,14.190127,158.196020,5.206732,60.678317,50.689307,145.956032,161.900354,144.470620,159.929889,105.470539,158.181099,-0.060440,-1.830255,32.025740,-235.866022,151.361859,4.931619,32.134753,12.201654,55.903643,2895.704190,0.405789,473377.474895,0.991276,20.392052,3.312174,3.249215,0.075607,0.054018,113.937912,90.897369,32.000000,32.000000,32.000000,32.000000,278.889609,32.000000,69.614553,73.629293,94.556846,100.000000,31.721890,49.367089,40.000000,32.487099,22.379747,25.000000,35.187658,1658.935547,32.338226,0.707720,75.403941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.807821,60.483300,161.917982,147.666758,116.053648,116.542618,54.631487,14.184561,158.776542,5.204717,60.749625,50.645731,145.988935,161.859782,144.493266,159.907699,105.512815,158.139131,-0.060456,-1.830309,32.025740,-235.865053,151.333452,4.930102,32.149845,12.254717,10.851282,559.587531,1.729253,473425.619975,0.997010,20.461945,3.275851,3.253878,0.075368,0.054941,114.123458,90.918483,32.000000,32.000000,32.000000,32.000000,979.175428,32.000000,69.673600,73.621130,94.585939,100.000000,31.755887,49.367089,40.000000,32.428339,22.379747,25.000000,35.189066,1677.246094,32.357068,0.709386,75.414306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.895501,60.513617,161.898846,147.698328,116.100648,116.546430,54.651880,14.189128,158.692689,5.203475,60.717713,50.675313,145.982170,161.886596,144.476167,159.906888,105.524130,158.201648,-0.060492,-1.830324,32.025740,-235.862937,152.077127,4.929241,32.149827,12.213536,27.347887,1409.771280,0.410061,473430.844395,0.994015,20.360991,3.288731,3.247497,0.077097,0.054780,114.204514,90.900830,32.000000,32.000000,32.000000,32.000000,742.063380,32.000000,69.645900,73.584881,94.580458,100.000000,31.781971,49.367089,40.000000,32.448920,22.379747,25.000000,35.190134,1662.597656,32.423673,0.708880,75.476178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.815798,60.527673,161.869350,147.713135,116.062366,116.556375,54.418952,14.183563,158.568631,5.202486,60.732612,50.729200,145.986140,161.878904,144.480144,159.756108,105.487391,158.252564,-0.060519,-1.830323,32.025740,-235.867359,151.421864,4.928058,32.147699,12.243845,24.823554,1285.120279,2.114784,473398.574638,0.990482,20.414476,3.228331,3.250855,0.075484,0.055435,114.058015,90.889393,32.000000,32.000000,32.000000,32.000000,481.105142,32.000000,69.633614,73.535464,94.580764,100.000000,31.770897,49.367089,40.000000,32.393450,22.379747,25.000000,35.191995,1666.259766,32.377352,0.709215,75.403455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.777126,60.549447,161.869448,147.730736,116.077834,116.580939,54.742316,14.188415,158.678573,5.200812,60.789097,50.767189,146.004049,161.900441,144.491972,159.913997,105.546566,158.217095,-0.060527,-1.830328,32.025740,-235.863323,152.050635,4.926277,32.134068,12.166404,19.460679,1001.531988,0.837652,473366.176545,0.988312,20.354100,3.244014,3.244758,0.075009,0.053859,113.851420,90.836975,32.000000,32.000000,32.000000,32.000000,765.499301,32.000000,69.668460,73.521391,94.578575,100.000000,31.819818,49.367089,40.000000,32.436065,22.379747,25.000000,35.193876,1677.246094,32.396933,0.706521,75.416275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.903314,60.549447,161.918215,147.730736,116.095881,116.597126,54.525658,14.187844,158.493155,5.198888,60.711500,50.874639,145.975043,161.863718,144.454882,159.898269,105.531335,158.350872,-0.060309,-1.830358,32.025740,-235.865364,151.548677,4.924811,32.143787,12.268799,57.069778,2948.731714,0.924281,473573.448600,0.994409,20.450595,3.302735,3.249358,0.075227,0.054487,113.778690,90.801641,32.000000,32.000000,32.000000,32.000000,567.566424,32.000000,69.630673,73.431706,94.533711,100.000000,31.830940,49.367089,40.000000,32.457344,22.379747,25.000000,35.195595,1658.935547,32.375333,0.708642,75.403353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.845696,60.553856,161.856505,147.732412,116.067271,116.603269,54.423017,14.187273,158.845118,5.195253,60.688483,50.767509,145.985633,161.948048,144.468168,159.901773,105.559119,158.195549,-0.060220,-1.830387,32.025740,-235.867732,151.271715,4.921282,32.157363,12.199202,17.618382,912.038962,1.180230,473605.345275,0.989644,20.512403,3.228247,3.251884,0.075766,0.054758,113.814124,90.823010,32.000000,32.000000,32.000000,32.000000,336.438077,32.000000,69.639289,73.444003,94.540470,100.000000,31.868308,49.367089,40.000000,32.379627,22.379747,25.000000,35.196918,1677.246094,32.367652,0.708959,75.411237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.970044,60.536493,161.937428,147.722355,116.047012,116.609330,54.472940,14.185846,158.686301,5.192344,60.713011,50.851849,145.998428,161.956763,144.466081,159.902302,105.560659,158.183837,-0.060199,-1.830386,32.025740,-235.868506,151.958329,4.918022,32.165135,12.288091,55.528613,2871.878125,0.401601,473606.594919,0.990954,20.381853,3.301217,3.244638,0.075020,0.054166,113.809334,90.825791,32.000000,32.000000,32.000000,32.000000,300.662469,32.000000,69.628305,73.445466,94.526704,100.000000,31.869847,49.367089,40.000000,32.409994,22.379747,25.000000,35.198142,1662.597656,32.365561,0.707925,75.486116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.845847,60.526571,161.967773,147.699445,116.082548,116.623847,54.740994,14.185703,158.160053,5.190174,60.715963,50.785594,145.981044,161.937808,144.491475,159.953008,105.571844,158.228259,-0.060230,-1.830405,32.025740,-235.866198,151.664827,4.916503,32.156228,12.195199,9.455951,486.656525,1.302028,473619.326066,0.994148,20.445841,3.206392,3.247151,0.074232,0.053496,113.911604,90.833115,32.000000,32.000000,32.000000,32.000000,423.986985,32.000000,69.654636,73.427874,94.542064,100.000000,31.913898,49.367089,40.000000,32.330262,22.379747,25.000000,35.198911,1677.246094,32.400540,0.708721,75.446976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.967344,60.526571,161.966600,147.699445,116.114226,116.635313,54.672124,14.184990,158.630693,5.187949,60.708195,50.873572,145.987611,161.942493,144.442626,159.893785,105.534548,158.224934,-0.060403,-1.830413,32.025740,-235.868382,151.958125,4.914588,32.167208,12.281132,31.034411,1599.217556,0.412266,473514.650915,0.990527,20.299967,3.199794,3.240690,0.074656,0.054914,113.964240,90.817464,32.000000,32.000000,32.000000,32.000000,127.804972,32.000000,69.612383,73.438294,94.524865,100.000000,31.956676,49.367089,40.000000,32.398488,22.379747,25.000000,35.199845,1662.597656,32.378524,0.707313,75.469188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.851593,60.533186,161.957315,147.703357,116.160183,116.650552,54.660941,14.188129,158.286365,5.183404,60.768160,50.750822,145.987054,161.888214,144.477619,159.914201,105.562396,158.242602,-0.060256,-1.830460,32.025740,-235.860995,151.083797,4.910291,32.158914,12.188293,53.017083,2732.553754,2.427599,473634.020828,0.988473,20.418399,3.207789,3.249373,0.075948,0.054852,113.953157,90.825127,32.000000,32.000000,32.000000,32.000000,268.523837,32.000000,69.635024,73.441823,94.539353,100.000000,31.971110,49.367089,40.000000,32.388309,22.379747,25.000000,35.201564,1666.259766,32.413702,0.708484,75.398120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.807922,60.544210,161.966945,147.711459,116.162305,116.658975,54.768294,14.188843,158.518833,5.179335,60.806266,50.767942,145.987806,161.970557,144.464612,159.906765,105.615151,158.269597,-0.060427,-1.830480,32.025740,-235.863875,152.197416,4.906781,32.164594,12.172030,21.113645,1086.085464,0.737946,473665.774051,0.987171,20.292833,3.243650,3.241449,0.074853,0.054202,113.868477,90.800609,32.000000,32.000000,32.000000,32.000000,316.971754,32.000000,69.623388,73.442638,94.515341,100.000000,32.007991,49.367089,40.000000,32.384194,22.379747,25.000000,35.203014,1669.921875,32.354670,0.707312,75.415576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.957466,60.564605,161.936284,147.729619,116.174887,116.664355,54.579344,14.189128,158.566351,5.175216,60.817605,50.795029,145.999880,162.063595,144.456067,159.948773,105.563862,158.292573,-0.060382,-1.830482,32.025740,-235.863263,151.780178,4.902519,32.145806,12.206522,57.778941,2982.436880,0.433014,473769.565645,0.990039,20.419072,3.223430,3.248789,0.074041,0.054525,113.755662,90.816897,32.000000,32.000000,32.000000,32.000000,321.889883,32.000000,69.622412,73.454477,94.546887,100.000000,32.035087,49.367089,40.000000,32.403929,22.379747,25.000000,35.204217,1662.597656,32.379426,0.708254,75.401879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.936534,60.569291,161.914158,147.732692,116.203992,116.675126,54.369834,14.187130,158.715533,5.172678,60.678897,50.800179,145.959934,162.017593,144.464208,159.964051,105.617661,158.245684,-0.060437,-1.830499,32.025740,-235.863628,151.566727,4.899544,32.148060,12.207171,21.246016,1100.904115,1.088428,473738.618851,0.989151,20.475282,3.182327,3.251831,0.074741,0.053302,113.624224,90.797490,32.000000,32.000000,32.000000,32.000000,147.187474,32.000000,69.614647,73.419059,94.528369,100.000000,32.030053,49.367089,40.000000,32.310439,22.379747,25.000000,35.205952,1680.908203,32.416641,0.710274,75.407129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
