OSU 80 Ton Compressor Load Stand
50.010165,60.569291,161.942729,147.732692,116.213957,116.684557,54.455374,14.186131,158.367720,5.170857,60.733561,50.806814,145.954438,161.995982,144.456407,159.916440,105.494670,158.226565,-0.060262,-1.831625,32.025740,-235.866750,152.323764,4.898117,32.169804,12.204178,57.847081,2992.751823,0.396527,473785.677244,0.989410,20.341066,3.243533,3.241483,0.074974,0.054122,113.617193,90.765571,32.000000,32.000000,32.000000,32.000000,177.605376,32.000000,69.602855,73.446993,94.529656,100.000000,32.062872,49.367089,40.000000,32.314130,22.379747,25.000000,35.207319,1658.935547,32.396969,0.707576,75.412575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.993738,60.543383,161.958644,147.709224,116.257956,116.693711,54.391387,14.184704,158.610795,5.165856,60.724901,50.817408,145.973204,161.979505,144.482855,159.937504,105.572821,158.335326,-0.060277,-1.831630,32.025740,-235.868014,151.477174,4.893017,32.175412,12.184922,35.539506,1840.819671,1.078798,473733.020853,0.993784,20.367371,3.169495,3.242399,0.074312,0.054015,113.520932,90.764443,32.000000,32.000000,32.000000,32.000000,255.274208,32.000000,69.614141,73.504511,94.557168,100.000000,32.126750,49.367089,40.000000,32.323988,22.379747,25.000000,35.208338,1677.246094,32.450358,0.707049,75.410121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.876035,60.546415,161.996482,147.699725,116.261190,116.702131,54.405240,14.188843,157.836972,5.164498,60.693777,50.846562,145.988031,162.039426,144.459103,159.961200,105.576127,158.227318,-0.060262,-1.831621,32.025740,-235.861425,151.080921,4.891435,32.188610,12.294438,14.043957,727.241674,0.395726,473984.581434,0.990698,20.291352,3.284233,3.238196,0.074965,0.054510,113.361900,90.779552,32.000000,32.000000,32.000000,32.000000,156.891364,32.000000,69.618651,73.503628,94.548821,100.000000,32.149095,49.367089,40.000000,32.260907,22.379747,25.000000,35.209613,1673.583984,32.453116,0.706597,75.486227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.022692,60.540351,161.964803,147.700842,116.269572,116.710578,54.471397,14.188700,158.420137,5.162339,60.713327,50.797200,145.995568,161.990535,144.439513,159.987949,105.521929,158.287901,-0.060393,-1.831459,32.025740,-235.868755,151.771756,4.889177,32.178243,12.195073,52.779869,2729.793417,0.644388,473824.491965,0.992231,20.282397,3.253024,3.239579,0.075091,0.054444,113.270631,90.778305,32.000000,32.000000,32.000000,32.000000,355.858436,32.000000,69.606511,73.520883,94.537496,100.000000,32.172225,49.367089,40.000000,32.324151,22.379747,25.000000,35.210821,1662.597656,32.415379,0.705732,75.469060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.909675,60.539249,161.979879,147.700842,116.296884,116.722010,54.670649,14.190270,158.677813,5.160156,60.748969,50.899481,145.986700,161.955625,144.480323,160.051939,105.528518,158.235438,-0.060477,-1.831223,32.025740,-235.860651,151.633335,4.886886,32.168813,12.257566,21.008340,1082.598723,1.634994,473948.523364,0.994631,20.407022,3.203100,3.247982,0.074545,0.054454,113.205274,90.806472,32.000000,32.000000,32.000000,32.000000,221.850620,32.000000,69.610976,73.554665,94.566350,100.000000,32.179514,49.367089,40.000000,32.229332,22.379747,25.000000,35.211870,1673.583984,32.395960,0.707537,75.413709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.043541,60.539249,161.960956,147.700842,116.340456,116.731980,54.577423,14.190983,158.807969,5.160706,60.791524,50.811017,145.979141,162.032079,144.467398,159.990395,105.564817,158.283165,-0.060550,-1.831154,32.025740,-235.860918,151.573190,4.887000,32.177359,12.184651,57.681217,2977.497329,0.433722,473977.133930,0.990279,20.249488,3.283450,3.237827,0.076058,0.054199,113.169382,90.788302,32.000000,32.000000,32.000000,32.000000,326.223037,32.000000,69.599015,73.574163,94.549063,100.000000,32.213007,49.367089,40.000000,32.289589,22.379747,25.000000,35.213036,1662.597656,32.397402,0.706202,75.483866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.939839,60.569566,162.010326,147.726266,116.382662,116.740367,54.360517,14.186131,158.479021,5.161367,60.790691,50.861556,145.992773,162.069104,144.467677,160.038511,105.557648,158.248766,-0.060600,-1.831137,32.025740,-235.866097,151.979009,4.887798,32.153793,12.244728,16.563749,858.430315,1.092314,474097.516166,0.989219,20.365084,3.254215,3.245461,0.075167,0.054116,113.218759,90.770075,32.000000,32.000000,32.000000,32.000000,173.782484,32.000000,69.600564,73.618262,94.578907,100.000000,32.244411,49.367089,40.000000,32.201185,22.379747,25.000000,35.214975,1677.246094,32.413377,0.708351,75.408493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
49.955231,60.564881,162.072588,147.734368,116.428590,116.758464,54.666317,14.185418,158.785733,5.162312,60.660808,50.905513,146.004763,162.178484,144.507596,160.023944,105.527489,158.336529,-0.060671,-1.831131,32.025740,-235.865830,151.603520,4.888569,32.165712,12.238111,21.048961,1084.777936,0.396764,473950.390992,0.988081,20.226880,3.238517,3.236401,0.075092,0.054255,113.455451,90.788414,32.000000,32.000000,32.000000,32.000000,393.509528,32.000000,69.576249,73.673803,94.610072,100.000000,32.289429,49.367089,40.000000,32.254622,22.379747,25.000000,35.216538,1666.259766,32.359809,0.706410,75.416266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.029064,60.537595,161.988105,147.706430,116.434196,116.771435,54.454895,14.184990,158.614676,5.165415,60.648501,50.999786,146.002144,162.129144,144.474008,160.042585,105.545198,158.351609,-0.060655,-1.831144,32.025740,-235.864625,151.143800,4.891172,32.161240,12.249615,36.878353,1907.939441,1.385148,474129.387336,0.994439,20.364234,3.230838,3.244110,0.074921,0.053732,113.505786,90.795082,32.000000,32.000000,32.000000,32.000000,456.165044,32.000000,69.555546,73.717238,94.582836,100.000000,32.333892,49.367089,40.000000,32.235574,22.379747,25.000000,35.217786,1669.921875,32.412530,0.707833,75.407146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.053567,60.521610,162.070608,147.694417,116.437526,116.779070,54.287058,14.189699,158.449574,5.166145,60.661938,50.768311,146.013155,162.122566,144.491541,160.099121,105.543305,158.273555,-0.060802,-1.831138,32.025740,-235.864326,151.760191,4.892313,32.168200,12.248316,13.464755,698.766620,1.090170,474251.977540,0.988682,20.343651,3.298875,3.244357,0.074917,0.054342,113.593545,90.810573,32.000000,32.000000,32.000000,32.000000,336.224040,32.000000,69.562548,73.785344,94.595437,100.000000,32.358506,49.367089,40.000000,32.181910,22.379747,25.000000,35.218320,1669.921875,32.402775,0.709119,75.408689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.068102,60.521610,162.065208,147.694417,116.439076,116.780635,54.505919,14.184561,158.170189,5.166864,60.706342,50.884677,145.979912,162.070479,144.462436,160.076871,105.542336,158.333877,-0.060881,-1.831166,32.025740,-235.864563,151.300494,4.892633,32.166902,12.257205,48.883890,2526.690738,0.621054,474164.839828,0.990949,20.240159,3.287672,3.237880,0.075061,0.054355,113.651020,90.818498,32.000000,32.000000,32.000000,32.000000,380.413765,32.000000,69.536751,73.788593,94.581147,100.000000,32.384806,49.367089,40.000000,32.156732,22.379747,25.000000,35.219102,1669.921875,32.420319,0.706623,75.410445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.001356,60.518303,162.075189,147.687991,116.406428,116.787348,54.686368,14.185560,158.680295,5.170616,60.744080,50.882752,145.992894,162.078022,144.468180,159.988395,105.574426,158.368667,-0.060999,-1.831180,32.025740,-235.863074,152.064912,4.895669,32.164413,12.223705,19.322348,995.430191,1.700940,474154.494818,0.993501,20.198901,3.255882,3.237943,0.075345,0.054603,113.539898,90.764456,32.000000,32.000000,32.000000,32.000000,227.821975,32.000000,69.522231,73.817932,94.567666,100.000000,32.390781,49.367089,40.000000,32.135210,22.379747,25.000000,35.220173,1666.259766,32.421166,0.706814,75.458892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.041565,60.540903,161.997556,147.701401,116.404734,116.794983,54.494366,14.184704,158.435917,5.173390,60.727966,50.840799,145.986139,162.101376,144.473645,160.013452,105.573759,158.374014,-0.061253,-1.831210,32.025740,-235.866870,151.367368,4.898462,32.160501,12.198264,47.901216,2476.423551,0.468369,474152.539164,0.989209,20.183915,3.282883,3.236895,0.075952,0.054236,113.383248,90.733804,32.000000,32.000000,32.000000,32.000000,789.538995,32.000000,69.529411,73.859361,94.577073,100.000000,32.444514,49.367089,40.000000,32.157933,22.379747,25.000000,35.222258,1662.597656,32.412999,0.706215,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.550000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.102461,60.552203,162.118742,147.716488,116.399232,116.806407,54.619238,14.189413,158.630214,5.175155,60.729612,50.916818,145.969157,162.102977,144.426428,160.013598,105.572545,158.276535,-0.061384,-1.831240,32.025740,-235.861018,152.004807,4.899918,32.165495,12.234956,12.231797,630.920446,1.186643,474158.105371,0.987440,20.249454,3.265805,3.241416,0.075386,0.054342,113.196403,90.732974,32.000000,32.000000,32.000000,32.000000,262.596407,32.000000,69.506363,73.847583,94.543177,100.000000,32.445700,49.367089,40.000000,32.119692,22.379747,25.000000,35.223054,1677.246094,32.382635,0.707215,75.408288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.047304,60.563503,162.103159,147.720399,116.429502,116.814137,54.731677,14.184419,159.050157,5.177637,60.752867,50.866991,146.007472,162.095856,144.468262,160.077869,105.648536,158.390379,-0.061557,-1.831243,32.025740,-235.868626,151.189566,4.902252,32.184788,12.196389,28.703052,1477.472173,0.478144,474192.723104,0.990168,20.230573,3.268778,3.237260,0.074392,0.053930,113.258740,90.747075,32.000000,32.000000,32.000000,32.000000,177.916898,32.000000,69.530623,73.904349,94.577382,100.000000,32.513296,49.367089,40.000000,32.070253,22.379747,25.000000,35.224667,1662.597656,32.412728,0.706620,75.410070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.185866,60.563503,162.101093,147.720399,116.453327,116.817261,54.499860,14.184419,158.257158,5.179226,60.676110,50.859843,146.004812,162.109106,144.447629,160.029139,105.593094,158.349732,-0.061536,-1.831250,32.025740,-235.867483,151.787053,4.904730,32.164431,12.212165,19.756707,1021.290189,1.871648,474208.200187,0.986710,20.179094,3.227928,3.235744,0.074456,0.053888,113.264185,90.732405,32.000000,32.000000,32.000000,32.000000,530.942755,32.000000,69.529803,73.917164,94.550273,100.000000,32.543041,49.367089,40.000000,32.087261,22.379747,25.000000,35.226297,1684.570312,32.396663,0.706972,75.414962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.047745,60.552754,162.091569,147.729898,116.466726,116.827184,54.335088,14.190270,158.700204,5.181680,60.699131,50.859847,145.994315,162.075697,144.459283,160.021299,105.560932,158.338769,-0.061460,-1.831245,32.025740,-235.865879,151.413397,4.906660,32.203071,12.207568,21.453792,1112.381305,0.798494,474133.673100,0.985971,20.247253,3.201061,3.238999,0.075171,0.054724,113.263492,90.732910,32.000000,32.000000,32.000000,32.000000,427.929715,32.000000,69.503018,73.903735,94.547953,100.000000,32.547991,49.367089,40.000000,31.989540,22.379747,25.000000,35.227401,1680.908203,32.438313,0.707106,75.488664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.101462,60.556337,162.115121,147.723193,116.464597,116.837123,54.361794,14.188415,158.525596,5.185593,60.695157,50.929302,145.992324,162.155307,144.490163,160.173459,105.613290,158.370868,-0.061497,-1.831253,32.025740,-235.857933,150.998098,4.910388,32.185599,12.279257,37.827300,1960.385841,1.156878,474158.169362,0.987186,20.104509,3.238967,3.230015,0.075508,0.054868,113.176773,90.763072,32.000000,32.000000,32.000000,32.000000,432.006604,32.000000,69.546936,73.917687,94.590486,100.000000,32.619019,49.367089,40.000000,32.057393,22.379747,25.000000,35.228833,1666.259766,32.456939,0.705508,75.407078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.154670,60.541178,162.074040,147.720399,116.461485,116.851624,54.630252,14.189984,158.666904,5.187368,60.720340,50.854526,146.011791,162.114345,144.479470,160.156286,105.622226,158.360195,-0.061463,-1.831299,32.025740,-235.860447,151.802245,4.912429,32.183435,12.249524,21.871771,1127.926360,1.068313,474364.047872,0.993241,20.236050,3.266398,3.238739,0.074633,0.054015,113.089641,90.786337,32.000000,32.000000,32.000000,32.000000,229.966037,32.000000,69.558156,73.932154,94.588244,100.000000,32.625579,49.367089,40.000000,32.009993,22.379747,25.000000,35.229811,1677.246094,32.421761,0.706552,75.471899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.052244,60.534839,162.132538,147.712297,116.453629,116.866096,54.759838,14.188129,157.982044,5.189203,60.719833,50.853158,145.990292,162.170071,144.465191,160.187190,105.617759,158.480281,-0.061465,-1.831528,32.025740,-235.864426,150.994223,4.913651,32.195065,12.231422,18.255479,939.206488,0.605379,474251.282955,0.991676,20.184258,3.227890,3.235736,0.074457,0.054486,112.998290,90.752631,32.000000,32.000000,32.000000,32.000000,294.908756,32.000000,69.548877,73.914662,94.555893,100.000000,32.642034,49.367089,40.000000,31.965701,22.379747,25.000000,35.231126,1666.259766,32.458706,0.705546,75.481863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.146894,60.543934,162.115184,147.721237,116.464512,116.876029,54.436273,14.187986,158.875904,5.192695,60.680240,50.926437,146.002015,162.085682,144.441386,160.094801,105.662352,158.452713,-0.061562,-1.831756,32.025740,-235.859014,151.518635,4.916654,32.169119,12.261280,45.770047,2368.770414,1.045758,474224.405410,0.985735,20.114295,3.214349,3.231485,0.074936,0.054474,112.989588,90.763963,32.000000,32.000000,32.000000,32.000000,463.376206,32.000000,69.561634,73.900093,94.534911,100.000000,32.692935,49.367089,40.000000,32.011824,22.379747,25.000000,35.232275,1666.259766,32.410366,0.705470,75.411774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.137462,60.550549,162.132520,147.718164,116.488338,116.885191,54.286557,14.189128,157.753740,5.194661,60.739080,50.904675,145.986858,162.140153,144.476276,160.078830,105.624606,158.351013,-0.061557,-1.831830,32.025740,-235.859996,150.974011,4.918885,32.185347,12.183731,13.618600,706.757069,1.255999,474367.460093,0.985721,20.213495,3.270613,3.239266,0.074946,0.054611,113.159161,90.763240,32.000000,32.000000,32.000000,32.000000,557.754251,32.000000,69.558009,73.871705,94.561214,100.000000,32.718501,49.367089,40.000000,31.941119,22.379747,25.000000,35.233807,1677.246094,32.423186,0.706401,75.409337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.210475,60.550549,162.149583,147.718164,116.514636,116.891177,54.669408,14.192553,158.889460,5.196878,60.791602,50.796018,145.982692,162.141615,144.448783,160.102138,105.614276,158.319994,-0.061699,-1.831856,32.025740,-235.853794,151.324638,4.920732,32.157183,12.234451,54.919784,2830.182510,0.500018,474245.983219,0.989630,20.125059,3.214130,3.232806,0.074842,0.053574,113.231869,90.778656,32.000000,32.000000,32.000000,32.000000,415.907609,32.000000,69.580046,73.863890,94.536233,100.000000,32.752103,49.367089,40.000000,31.931206,22.379747,25.000000,35.235298,1662.597656,32.409519,0.706128,75.415883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.091159,60.573700,162.019731,147.731295,116.539422,116.897119,54.374145,14.187701,158.368473,5.200225,60.871264,50.898862,146.002282,162.137417,144.467266,160.122711,105.621929,158.306328,-0.062021,-1.831815,32.025740,-235.864037,150.718056,4.923906,32.165531,12.206883,10.026276,519.490006,1.681123,474382.780362,0.992660,20.141386,3.208007,3.233760,0.074845,0.054911,113.267109,90.789275,32.000000,32.000000,32.000000,32.000000,273.151595,32.000000,69.593060,73.853295,94.505265,100.000000,32.785754,49.367089,40.000000,31.869916,22.379747,25.000000,35.237208,1680.908203,32.424448,0.706116,75.410325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.177363,60.612010,162.028600,147.751690,116.577158,116.900912,54.408073,14.184276,157.588720,5.204510,60.854929,50.903559,145.966347,162.137264,144.459930,160.133302,105.611092,158.423374,-0.062226,-1.831809,32.025740,-235.869095,151.496814,4.928070,32.183814,12.242312,50.403805,2609.936686,0.416323,474371.097211,0.984183,20.066235,3.204953,3.229398,0.075543,0.054667,113.159582,90.783114,32.000000,32.000000,32.000000,32.000000,136.169238,32.000000,69.580527,73.848672,94.465250,100.000000,32.766193,49.367089,40.000000,31.926716,22.379747,25.000000,35.238602,1666.259766,32.418317,0.705483,75.409524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.136612,60.637643,162.092061,147.774040,116.616294,116.904669,54.613320,14.182992,158.492225,5.208054,60.860064,50.959777,145.977019,162.059258,144.443481,160.126151,105.635515,158.350590,-0.062213,-1.831802,32.025740,-235.872013,152.043744,4.931157,32.173591,12.201528,7.687799,396.582376,2.284603,474508.470525,0.992230,20.212240,3.191403,3.234498,0.076182,0.053640,113.259650,90.799042,32.000000,32.000000,32.000000,32.000000,99.259528,32.000000,69.583421,73.894922,94.461751,100.000000,32.822162,49.367089,40.000000,31.859322,22.379747,25.000000,35.241005,1677.246094,32.395852,0.706444,75.412431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.172462,60.632957,162.150987,147.777952,116.635668,116.913874,54.352483,14.188843,158.653832,5.212786,60.812470,50.919496,146.001281,162.146083,144.456706,160.132001,105.633826,158.373255,-0.062218,-1.831786,32.025740,-235.861098,151.713324,4.935627,32.171788,12.214816,14.240551,738.137740,0.453750,474539.548761,0.989871,20.161768,3.252738,3.229117,0.075400,0.054558,113.431756,90.820006,32.000000,32.000000,32.000000,32.000000,429.491429,32.000000,69.613143,73.924906,94.488678,100.000000,32.863731,49.367089,40.000000,31.859607,22.379747,25.000000,35.243664,1669.921875,32.423871,0.705488,75.400591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.268430,60.632957,162.050043,147.777952,116.666520,116.917920,54.391411,14.187558,158.500060,5.215087,60.743277,50.959471,145.987958,162.141364,144.446033,160.099914,105.587597,158.387152,-0.062137,-1.831778,32.025740,-235.862056,151.643350,4.937867,32.163512,12.198282,7.866924,407.478442,2.978670,474570.252305,0.987131,20.229355,3.196917,3.233008,0.074091,0.054604,113.472401,90.809849,32.000000,32.000000,32.000000,32.000000,345.643317,32.000000,69.594495,73.929069,94.479773,100.000000,32.898761,49.367089,40.000000,31.811548,22.379747,25.000000,35.244581,1680.908203,32.395257,0.706862,75.410803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.154099,60.614215,162.075633,147.758116,116.659807,116.931438,54.307929,14.189413,158.396172,5.220880,60.731332,51.035398,145.993041,162.067152,144.473680,160.049127,105.645476,158.405984,-0.062116,-1.831744,32.025740,-235.863468,151.077739,4.943394,32.153198,12.199779,22.725715,1178.919951,1.607513,474575.938131,0.991155,20.187759,3.208383,3.231872,0.074743,0.054606,113.534135,90.758544,32.000000,32.000000,32.000000,32.000000,247.339964,32.000000,69.613725,74.001891,94.473856,100.000000,32.916469,49.367089,40.000000,31.738923,22.379747,25.000000,35.246154,1669.921875,32.373782,0.706019,75.411570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.205667,60.590513,162.174025,147.714532,116.683694,116.947239,54.402211,14.187130,158.279972,5.224647,60.708079,50.846149,145.990432,162.183304,144.477182,160.084329,105.677411,158.468018,-0.061940,-1.831733,32.025740,-235.859380,151.892392,4.947564,32.169642,12.239247,54.028564,2797.930153,2.902853,474618.416451,0.988401,20.089050,3.260607,3.223694,0.074646,0.055209,113.681488,90.762672,32.000000,32.000000,32.000000,32.000000,241.773602,32.000000,69.615037,74.064729,94.480791,100.000000,32.977078,49.367089,40.000000,31.793251,22.379747,25.000000,35.247061,1658.935547,32.428018,0.704934,75.405348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.153485,60.570944,162.111472,147.703636,116.700147,116.956941,54.824153,14.181422,158.034175,5.229169,60.769530,50.783587,145.985204,162.137191,144.459711,160.167770,105.654508,158.457902,-0.061943,-1.831747,32.025740,-235.870316,150.980663,4.952417,32.179198,12.215303,18.336291,942.257386,1.007375,474608.433860,0.992467,20.187920,3.210852,3.231553,0.074899,0.054216,113.725504,90.751529,32.000000,32.000000,32.000000,32.000000,166.950862,32.000000,69.597309,74.074763,94.475744,100.000000,33.002677,49.367089,40.000000,31.741924,22.379747,25.000000,35.248497,1677.246094,32.399223,0.707156,75.411305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.192018,60.586103,162.124431,147.688270,116.684272,116.959978,54.510434,14.183563,158.484461,5.234435,60.783663,50.958237,145.976759,162.072752,144.450102,160.121506,105.641335,158.429843,-0.061985,-1.831748,32.025740,-235.868502,151.443890,4.957435,32.204946,12.253131,56.486025,2919.384975,0.423540,474524.879163,0.989700,20.111145,3.205672,3.230194,0.074879,0.053920,113.725078,90.756357,32.000000,32.000000,32.000000,32.000000,209.455416,32.000000,69.593932,74.051581,94.459983,100.000000,33.016335,49.367089,40.000000,31.754600,22.379747,25.000000,35.249417,1658.935547,32.455658,0.705663,75.486355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.278704,60.597403,162.173819,147.710062,116.695539,116.968752,54.264722,14.189842,158.344953,5.239554,60.773981,50.955419,145.975439,162.207609,144.444574,160.187598,105.623318,158.416533,-0.062024,-1.831745,32.025740,-235.860916,151.420964,4.962361,32.226726,12.233171,34.432561,1787.646867,1.248898,474627.554107,0.983237,20.145281,3.224214,3.232307,0.074201,0.054390,113.628253,90.745324,32.000000,32.000000,32.000000,32.000000,280.495514,32.000000,69.582947,74.043957,94.459079,100.000000,33.044731,49.367089,40.000000,31.711510,22.379747,25.000000,35.251191,1677.246094,32.488456,0.706812,75.439603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.190786,60.597403,162.163178,147.710062,116.691547,116.977742,54.705834,14.187986,158.425634,5.246484,60.797831,50.955513,145.971757,162.091735,144.459999,160.174823,105.618239,158.394436,-0.061951,-1.831710,32.025740,-235.861791,151.210265,4.969068,32.211148,12.289660,17.233179,887.486492,0.405155,474660.413716,0.988126,20.120778,3.225285,3.230084,0.075013,0.055277,113.528452,90.751499,32.000000,32.000000,32.000000,32.000000,786.366974,32.000000,69.613398,74.021388,94.485799,100.000000,33.091048,49.367089,40.000000,31.640412,22.379747,25.000000,35.252904,1669.921875,32.504341,0.705134,75.483039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.292075,60.602088,162.099699,147.716208,116.724389,116.985354,54.474832,14.187844,158.840623,5.251556,60.858139,50.840202,145.983594,162.234893,144.463449,160.034519,105.640843,158.417147,-0.061793,-1.831693,32.025740,-235.862914,151.058874,4.974020,32.219983,12.235497,51.724149,2675.022523,0.663746,474683.826450,0.990823,20.042937,3.237560,3.225497,0.074121,0.053909,113.374341,90.757073,32.000000,32.000000,32.000000,32.000000,173.471380,32.000000,69.619635,73.990425,94.498608,100.000000,33.104619,49.367089,40.000000,31.671962,22.379747,25.000000,35.254472,1662.597656,32.455063,0.703464,75.407768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.189019,60.631303,162.129562,147.733809,116.761605,116.995982,54.267501,14.184990,158.348600,5.256283,60.872506,50.816556,145.961167,162.087757,144.452063,160.125215,105.623117,158.351119,-0.061694,-1.831730,32.025740,-235.866422,151.698703,4.978709,32.191170,12.236633,18.108138,940.078173,1.328543,474801.738020,0.984803,20.133346,3.233108,3.230935,0.074903,0.054613,113.310155,90.766181,32.000000,32.000000,32.000000,32.000000,338.356444,32.000000,69.615158,73.957475,94.499612,100.000000,33.123509,49.367089,40.000000,31.592874,22.379747,25.000000,35.255935,1673.583984,32.400197,0.704368,75.412243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.283774,60.654455,162.117699,147.754204,116.834437,117.007407,54.657639,14.188272,158.873902,5.262091,60.911509,50.797422,146.002958,162.139296,144.470619,160.128008,105.643677,158.417902,-0.061604,-1.831732,32.025740,-235.861016,151.426410,4.984697,32.196291,12.247848,47.156884,2430.660072,0.441631,474708.202404,0.986865,20.033883,3.220300,3.223166,0.074405,0.054550,113.242860,90.766030,32.000000,32.000000,32.000000,32.000000,585.429909,32.000000,69.636554,73.958937,94.549875,100.000000,33.170542,49.367089,40.000000,31.619727,22.379747,25.000000,35.258679,1658.935547,32.432489,0.703834,75.410342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.204348,60.685875,162.108689,147.766776,116.846787,117.013464,54.379025,14.184704,158.424640,5.266262,60.942234,50.768352,145.981923,162.226682,144.441132,160.113358,105.621279,158.500525,-0.061633,-1.831748,32.025740,-235.869811,150.842323,4.989048,32.197229,12.194838,6.993025,362.296086,1.264494,474916.895952,0.993040,20.169064,3.209543,3.230379,0.074727,0.054153,112.995460,90.761072,32.000000,32.000000,32.000000,32.000000,619.699118,32.000000,69.623629,73.908492,94.540502,100.000000,33.212090,49.367089,40.000000,31.549307,22.379747,25.000000,35.260823,1673.583984,32.395239,0.706713,75.412473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.267474,60.685875,162.127669,147.766776,116.874603,117.021881,54.411510,14.193980,158.195297,5.269465,60.925527,50.822785,145.991048,162.101000,144.447217,160.124427,105.639555,158.422631,-0.061649,-1.831772,32.025740,-235.856124,150.755825,4.992351,32.198707,12.228826,32.626120,1689.291706,0.484693,474877.953926,0.984065,20.094780,3.217792,3.224056,0.074685,0.053500,112.989886,90.761838,32.000000,32.000000,32.000000,32.000000,375.341389,32.000000,69.642275,73.913827,94.579175,100.000000,33.224575,49.367089,40.000000,31.574460,22.379747,25.000000,35.262660,1666.259766,32.417596,0.704744,75.400898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.189425,60.693868,162.165586,147.781584,116.931565,117.029675,54.599424,14.181707,158.092971,5.273094,60.924054,50.850959,146.009679,162.153834,144.470091,160.063912,105.639342,158.498345,-0.061468,-1.831761,32.025740,-235.870031,151.509420,4.995490,32.182390,12.193919,21.116118,1089.572206,3.273962,475065.067786,0.990961,20.207864,3.275821,3.228977,0.074797,0.054781,113.107410,90.784303,32.000000,32.000000,32.000000,32.000000,614.647052,32.000000,69.634735,73.905499,94.604769,100.000000,33.276411,49.367089,40.000000,31.516177,22.379747,25.000000,35.264658,1677.246094,32.438079,0.706736,75.418448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.248866,60.678158,162.193648,147.771805,116.976814,117.036542,54.342281,14.186559,158.911087,5.277738,60.794777,50.763060,146.015195,162.158850,144.466061,160.214793,105.600186,158.496830,-0.061421,-1.832352,32.025740,-235.864035,151.002442,5.000204,32.205000,12.258540,21.708840,1125.456585,0.700976,475006.686603,0.989074,20.142951,3.223953,3.225300,0.076176,0.054738,113.345474,90.767567,32.000000,32.000000,32.000000,32.000000,256.762137,32.000000,69.647379,73.870167,94.648194,100.000000,33.307059,49.367089,40.000000,31.539066,22.379747,25.000000,35.266465,1669.921875,32.463898,0.705485,75.401538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.197491,60.645360,162.156188,147.744146,116.997232,117.047266,54.578055,14.191126,158.325481,5.282897,60.783102,50.712235,146.010585,162.214946,144.488965,160.164925,105.617700,158.527026,-0.061182,-1.832978,32.025740,-235.859959,151.156299,5.004624,32.197535,12.204088,54.405842,2808.390377,1.085070,475114.757672,0.987442,20.231211,3.256819,3.231071,0.074238,0.054158,113.366792,90.763912,32.000000,32.000000,32.000000,32.000000,541.613925,32.000000,69.631570,73.868894,94.658265,100.000000,33.343236,49.367089,40.000000,31.482727,22.379747,25.000000,35.267829,1666.259766,32.409843,0.706345,75.408177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.207836,60.627169,162.205051,147.715929,117.030786,117.064023,54.419518,14.187701,158.583720,5.290797,60.798384,50.796689,146.024865,162.276791,144.492953,160.199311,105.597262,158.462712,-0.061350,-1.834120,32.025740,-235.864200,150.707451,5.012201,32.189187,12.270818,8.625883,446.559001,1.054367,475158.270181,0.990841,20.154362,3.295321,3.227807,0.074821,0.053264,113.425512,90.773099,32.000000,32.000000,32.000000,32.000000,329.335587,32.000000,69.642958,73.829005,94.719429,100.000000,33.387496,49.367089,40.000000,31.411086,22.379747,25.000000,35.269230,1677.246094,32.424033,0.705063,75.412422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.289282,60.623862,162.159620,147.722634,117.065927,117.075633,54.409626,14.188985,158.123620,5.295464,60.777226,50.668023,146.024937,162.169455,144.499141,160.151865,105.604517,158.399516,-0.061413,-1.834099,32.025740,-235.863243,150.727825,5.017119,32.202457,12.265193,33.637879,1741.738106,0.421056,475155.528140,0.987675,20.174403,3.290826,3.230364,0.075302,0.056203,113.473777,90.738758,32.000000,32.000000,32.000000,32.000000,412.404511,32.000000,69.630997,73.791079,94.688065,100.000000,33.405361,49.367089,40.000000,31.457556,22.379747,25.000000,35.270397,1666.259766,32.416839,0.706820,75.407700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.197331,60.623862,162.220289,147.722634,117.042627,117.088615,54.608491,14.186417,158.273212,5.300864,60.773186,50.716297,146.003212,162.127463,144.472021,160.212043,105.630921,158.438737,-0.061229,-1.834089,32.025740,-235.864831,151.535666,5.021882,32.179234,12.239391,22.876833,1180.227479,2.656096,475231.231749,0.990422,20.145569,3.283534,3.230672,0.075184,0.054386,113.464813,90.730374,32.000000,32.000000,32.000000,32.000000,354.992725,32.000000,69.623962,73.767555,94.711574,100.000000,33.432595,49.367089,40.000000,31.385730,22.379747,25.000000,35.271940,1677.246094,32.417290,0.706611,75.414101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.284953,60.615042,162.190007,147.725707,116.997408,117.100826,54.448644,14.186131,157.522095,5.305715,60.827595,50.663382,146.012667,162.171836,144.472320,160.148359,105.624787,158.441227,-0.061156,-1.834105,32.025740,-235.864953,150.001035,5.026485,32.185401,12.259712,21.776600,1126.764113,0.679909,475191.194732,0.988928,20.058526,3.249021,3.224536,0.074680,0.054387,113.593779,90.732641,32.000000,32.000000,32.000000,32.000000,407.624965,32.000000,69.623042,73.728220,94.690040,100.000000,33.477254,49.367089,40.000000,31.427599,22.379747,25.000000,35.273023,1658.935547,32.421004,0.705519,75.413189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.303779,60.627445,162.096920,147.727384,116.983615,117.115312,54.443525,14.187130,157.432876,5.313716,60.864042,50.649274,145.995932,162.211277,144.437966,160.078951,105.625380,158.469977,-0.061169,-1.834069,32.025740,-235.861177,150.056203,5.034862,32.187402,12.190457,54.165050,2802.869704,1.001996,475259.006537,0.987421,20.153071,3.239535,3.231652,0.076456,0.054214,113.665437,90.733648,32.000000,32.000000,32.000000,32.000000,281.867723,32.000000,69.609398,73.677873,94.701930,100.000000,33.504414,49.367089,40.000000,31.342948,22.379747,25.000000,35.275261,1662.597656,32.421563,0.707107,75.404879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.259674,60.668511,162.042731,147.758954,117.001645,117.129782,54.670846,14.184704,158.313339,5.320273,60.906478,50.630929,146.018100,162.077002,144.472030,160.064953,105.636876,158.373524,-0.061363,-1.834070,32.025740,-235.866380,150.477011,5.040119,32.178513,12.239067,17.749358,914.654018,1.050695,475239.068084,0.988502,20.054156,3.246742,3.225418,0.074963,0.053853,113.772769,90.771669,32.000000,32.000000,32.000000,32.000000,340.329233,32.000000,69.630614,73.688659,94.736151,100.000000,33.501842,49.367089,40.000000,31.312021,22.379747,25.000000,35.276895,1680.908203,32.416532,0.705732,75.412780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.346789,60.690010,162.088522,147.793318,116.978023,117.134340,54.541173,14.183420,158.315650,5.327772,60.899838,50.718336,145.992817,162.116450,144.470397,160.088768,105.575967,158.400317,-0.061387,-1.834074,32.025740,-235.871095,150.314199,5.047372,32.154370,12.166170,56.335061,2909.941717,0.422122,475300.747246,0.988343,20.047216,3.258548,3.222361,0.075107,0.055342,113.798453,90.778175,32.000000,32.000000,32.000000,32.000000,368.611488,32.000000,69.617633,73.634837,94.764804,100.000000,33.543460,49.367089,40.000000,31.315346,22.379747,25.000000,35.279688,1662.597656,32.392696,0.705218,75.416513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.277214,60.690010,162.080209,147.793318,116.970534,117.138891,54.382700,14.188843,157.719133,5.333710,60.871624,50.646763,146.001375,162.056766,144.438069,160.076589,105.535053,158.346320,-0.061279,-1.834064,32.025740,-235.858975,150.032626,5.053506,32.172311,12.251147,13.165972,682.059318,1.289251,475429.588999,0.985412,20.133604,3.205450,3.224110,0.074202,0.054029,113.718025,90.710236,32.000000,32.000000,32.000000,32.000000,613.596137,32.000000,69.623209,73.600722,94.762494,100.000000,33.557440,49.367089,40.000000,31.241040,22.379747,25.000000,35.282016,1680.908203,32.415018,0.705917,75.412712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.356249,60.686427,162.045980,147.795274,116.970626,117.140651,54.439454,14.180708,158.141657,5.341112,60.870848,50.707665,145.990156,162.081512,144.431415,160.043519,105.542277,158.395157,-0.061284,-1.834095,32.025740,-235.871193,150.685611,5.060250,32.132049,12.178629,55.006004,2846.599250,0.405634,475546.769953,0.985970,20.065614,3.277916,3.219441,0.076906,0.053506,113.680573,90.711102,32.000000,32.000000,32.000000,32.000000,246.156314,32.000000,69.608510,73.573697,94.766178,100.000000,33.588012,49.367089,40.000000,31.258012,22.379747,25.000000,35.283718,1658.935547,32.374269,0.705450,75.404146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.284187,60.697176,162.055431,147.796391,116.968363,117.145216,54.400501,14.187701,157.684160,5.348486,60.853803,50.698901,146.009654,162.047772,144.455539,159.991024,105.655416,158.396600,-0.061250,-1.833854,32.025740,-235.862893,150.049268,5.068153,32.139712,12.209858,27.109884,1403.960045,1.738038,475711.691044,0.990387,20.137076,3.295535,3.223731,0.074663,0.053717,113.549519,90.694933,32.000000,32.000000,32.000000,32.000000,274.907561,32.000000,69.597346,73.569196,94.794436,100.000000,33.577156,49.367089,40.000000,31.189204,22.379747,25.000000,35.285791,1669.921875,32.374882,0.705937,75.415925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.309542,60.687805,162.041863,147.803935,116.957724,117.146717,54.310179,14.186131,158.628893,5.354545,60.845394,50.673941,146.031605,162.086444,144.467596,160.122608,105.677244,158.275538,-0.061201,-1.833637,32.025740,-235.865607,150.253116,5.074288,32.152369,12.165449,16.209531,840.851327,0.415279,475634.888159,0.987652,20.052320,3.309382,3.217991,0.076122,0.055201,113.647763,90.706200,32.000000,32.000000,32.000000,32.000000,344.945625,32.000000,69.624969,73.566113,94.821778,100.000000,33.622902,49.367089,40.000000,31.210439,22.379747,25.000000,35.287606,1666.259766,32.396086,0.705586,75.410769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.302240,60.678158,162.016015,147.793877,116.955505,117.147448,54.594335,14.187558,158.131509,5.360725,60.894722,50.547529,146.033625,161.949642,144.487587,159.978495,105.716432,158.226523,-0.061132,-1.833498,32.025740,-235.866957,150.468933,5.080271,32.157255,12.214059,33.132704,1709.776311,0.843925,475474.987299,0.989984,20.137076,3.196864,3.222791,0.075399,0.053897,113.826764,90.714062,32.000000,32.000000,32.000000,32.000000,130.101464,32.000000,69.621771,73.568715,94.848956,100.000000,33.647819,49.367089,40.000000,31.171738,22.379747,25.000000,35.289157,1673.583984,32.380544,0.706681,75.411288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.208769,60.690561,162.010346,147.802258,116.889083,117.143638,54.471865,14.185560,158.706772,5.370256,60.893101,50.617816,146.009498,161.955823,144.452707,159.940479,105.644397,158.315451,-0.061185,-1.833469,32.025740,-235.861930,150.423372,5.090201,32.129020,12.243430,20.097682,1039.450300,1.410585,475395.296459,0.991069,20.101655,3.122798,3.220897,0.074635,0.054229,113.932594,90.700739,32.000000,32.000000,32.000000,32.000000,234.669669,32.000000,69.587213,73.540103,94.864320,100.000000,33.665387,49.367089,40.000000,31.146660,22.379747,25.000000,35.291273,1669.921875,32.349333,0.705793,75.409891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.348866,60.690561,162.010085,147.802258,116.872600,117.139852,54.444815,14.185989,157.790970,5.376175,60.910486,50.630752,146.027201,161.921572,144.457067,160.020767,105.639513,158.258581,-0.061033,-1.833483,32.025740,-235.865096,150.602785,5.095996,32.134230,12.184669,52.964681,2740.689484,0.690091,475301.355022,0.986049,20.099509,3.062451,3.220851,0.074426,0.053853,113.934463,90.694555,32.000000,32.000000,32.000000,32.000000,630.840066,32.000000,69.587796,73.598944,94.887193,100.000000,33.692186,49.367089,40.000000,31.177779,22.379747,25.000000,35.293379,1658.935547,32.376054,0.706121,75.415081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.310072,60.705720,162.017469,147.820698,116.858746,117.141008,54.677926,14.182849,158.326357,5.382912,60.900162,50.621440,146.030861,161.935281,144.477172,159.946406,105.664290,158.280417,-0.061106,-1.834660,32.025740,-235.869379,150.914705,5.102686,32.143264,12.226067,19.536476,1006.616819,1.139781,475542.594778,0.990289,20.208001,3.172871,3.226734,0.074711,0.054055,113.935733,90.716112,32.000000,32.000000,32.000000,32.000000,314.586296,32.000000,69.615442,73.604974,94.902600,100.000000,33.717228,49.367089,40.000000,31.071709,22.379747,25.000000,35.295578,1677.246094,32.377154,0.708112,75.409328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.350214,60.702964,161.956654,147.818183,116.834221,117.140286,54.519226,14.186845,158.244058,5.389575,60.861420,50.619750,146.025004,161.956290,144.479331,160.015593,105.643980,158.370604,-0.061214,-1.834690,32.025740,-235.862443,150.770553,5.109926,32.144436,12.212760,56.953400,2943.065759,0.431271,475423.981824,0.987718,20.064032,3.153210,3.217750,0.075181,0.054844,113.812182,90.712061,32.000000,32.000000,32.000000,32.000000,340.220333,32.000000,69.611144,73.594499,94.935254,100.000000,33.746452,49.367089,40.000000,31.072502,22.379747,25.000000,35.297416,1662.597656,32.375928,0.705526,75.409925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
