OSU 80 Ton Compressor Load Stand
50.283530,60.699381,161.987095,147.819860,116.786819,117.135922,54.272511,14.183848,158.149699,5.395437,60.829390,50.650216,146.053441,162.066821,144.476097,159.929314,105.668318,158.323696,-0.061329,-1.834691,32.025740,-235.868217,150.090774,5.115803,32.143390,12.247794,22.167944,1150.735459,1.170208,475428.294476,0.984391,20.119027,3.137858,3.220378,0.076795,0.054695,113.834728,90.770031,32.000000,32.000000,32.000000,32.000000,344.774548,32.000000,69.631710,73.605878,94.954650,100.000000,33.742343,49.367089,40.000000,31.023506,22.379747,25.000000,35.299176,1673.583984,32.402631,0.706107,75.413948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.600000,0.000000
50.264912,60.676504,161.939647,147.806728,116.732422,117.135934,54.665890,14.186131,157.339045,5.404996,60.857799,50.537493,146.051502,161.933983,144.494414,159.899001,105.728525,158.347690,-0.061368,-1.834707,32.025740,-235.867567,149.842282,5.125106,32.104498,12.159877,47.665785,2456.520069,0.400954,475435.954548,0.986377,20.075051,3.197086,3.216603,0.075013,0.054231,113.802830,90.762413,32.000000,32.000000,32.000000,32.000000,505.590565,32.000000,69.637902,73.619066,94.943843,100.000000,33.786397,49.367089,40.000000,31.031941,22.379747,25.000000,35.301516,1666.259766,32.356635,0.705329,75.412371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.620000,0.000000
50.297608,60.676504,161.926476,147.806728,116.693160,117.124651,54.280204,14.187844,158.302913,5.412816,60.873969,50.553013,146.021488,161.862737,144.467779,159.876756,105.703762,158.343363,-0.061421,-1.835866,32.025740,-235.859484,150.262333,5.132396,32.120473,12.236326,7.663299,397.744623,1.031623,475410.937114,0.992260,20.139956,3.152509,3.221474,0.074359,0.053879,113.694190,90.730338,32.000000,32.000000,32.000000,32.000000,352.690774,32.000000,69.597769,73.666713,94.937721,100.000000,33.788089,49.367089,40.000000,31.018548,22.379747,25.000000,35.302712,1680.908203,32.326867,0.705775,75.414221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.234125,60.683946,161.927836,147.812037,116.654169,117.108077,54.500977,14.183991,157.710686,5.421449,60.894752,50.513911,146.049955,161.900107,144.503567,159.866221,105.718453,158.268173,-0.061536,-1.835860,32.025740,-235.863990,149.812731,5.140466,32.132914,12.170479,42.732906,2208.961438,0.479801,475257.772991,0.985461,20.136214,3.102655,3.221723,0.074779,0.054597,113.753367,90.757028,32.000000,32.000000,32.000000,32.000000,519.786833,32.000000,69.638709,73.695063,94.940499,100.000000,33.796909,49.367089,40.000000,30.976176,22.379747,25.000000,35.304670,1666.259766,32.384384,0.706814,75.407044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.404838,60.697727,161.954255,147.834388,116.606138,117.089975,54.476192,14.187986,157.170271,5.431952,60.875289,50.457642,146.080864,161.817730,144.455029,159.909332,105.822887,158.217320,-0.061497,-1.835846,32.025740,-235.861138,149.850663,5.150330,32.116434,12.192963,51.253491,2650.615334,2.981922,475240.269821,0.991658,20.102615,3.125550,3.219367,0.074659,0.053564,114.010443,90.780633,32.000000,32.000000,32.000000,32.000000,311.263347,32.000000,69.638305,73.683093,94.893444,100.000000,33.839461,49.367089,40.000000,30.982722,22.379747,25.000000,35.307410,1669.921875,32.375712,0.706885,75.413223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.237559,60.703790,161.943612,147.862606,116.590356,117.076752,54.306961,14.185703,158.530239,5.440347,60.856329,50.525369,146.042633,161.923576,144.462591,159.869889,105.798395,158.281476,-0.061463,-1.835832,32.025740,-235.866852,149.807753,5.158218,32.097755,12.169992,17.659224,916.106827,0.535367,475201.752728,0.988894,20.175306,3.078411,3.223463,0.076320,0.054776,113.964853,90.770704,32.000000,32.000000,32.000000,32.000000,424.003354,32.000000,69.636554,73.690853,94.868243,100.000000,33.863208,49.367089,40.000000,30.857809,22.379747,25.000000,35.309227,1680.908203,32.353408,0.706445,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.362340,60.685600,161.868127,147.862606,116.582256,117.066389,54.662696,14.183848,156.990438,5.447266,60.861803,50.501260,146.055872,161.977831,144.488472,159.970710,105.845433,158.242892,-0.061421,-1.835852,32.025740,-235.866420,150.067115,5.165051,32.110683,12.178088,55.995473,2885.970371,0.444859,474778.150681,0.985543,20.013765,2.952024,3.213070,0.075079,0.053965,113.904913,90.768330,32.000000,32.000000,32.000000,32.000000,235.500872,32.000000,69.617750,73.732042,94.874346,100.000000,33.865618,49.367089,40.000000,30.932424,22.379747,25.000000,35.311215,1658.935547,32.318718,0.704250,75.412056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.300016,60.687529,161.914108,147.868473,116.613993,117.052647,54.247234,14.185703,157.420335,5.453468,60.830761,50.474526,146.042643,161.918669,144.476745,159.927258,105.772763,158.307105,-0.061381,-1.835873,32.025740,-235.860807,150.408994,5.170958,32.098206,12.220225,14.182204,736.539651,1.295269,474923.402334,0.992139,20.191621,3.004210,3.223557,0.075631,0.054217,113.840370,90.771768,32.000000,32.000000,32.000000,32.000000,452.280785,32.000000,69.649434,73.734655,94.852772,100.000000,33.887648,49.367089,40.000000,30.833463,22.379747,25.000000,35.312535,1680.908203,32.380039,0.706987,75.412814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.242400,60.664377,161.898484,147.873502,116.632794,117.032828,54.716732,14.188700,158.240029,5.463637,60.791331,50.407838,146.039746,161.966815,144.490661,159.914445,105.758570,158.240398,-0.061526,-1.835876,32.025740,-235.863528,150.169210,5.180291,32.093914,12.152467,22.741594,1170.929502,0.407245,474647.875433,0.982862,20.045241,2.940517,3.214071,0.075005,0.053804,113.704313,90.788114,32.000000,32.000000,32.000000,32.000000,638.774506,32.000000,69.621373,73.749694,94.831547,100.000000,33.911505,49.367089,40.000000,30.840543,22.379747,25.000000,35.314970,1662.597656,32.344970,0.705593,75.406379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.267995,60.644257,161.937082,147.859533,116.652329,117.020645,54.560807,14.184419,157.199881,5.471950,60.827331,50.360673,146.063985,161.935215,144.496220,159.916846,105.794171,158.293741,-0.061586,-1.837631,32.025740,-235.868789,149.974033,5.187671,32.098458,12.178539,54.169189,2797.058468,1.610141,474808.630550,0.991628,20.111166,3.040903,3.218967,0.075773,0.054495,113.588001,90.818657,32.000000,32.000000,32.000000,32.000000,750.636079,32.000000,69.646920,73.839144,94.829697,100.000000,33.944603,49.367089,40.000000,30.852179,22.379747,25.000000,35.316127,1658.935547,32.338858,0.705229,75.415167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.344433,60.656384,161.918664,147.875178,116.559171,117.005379,54.325605,14.183277,157.718144,5.482825,60.825002,50.489156,146.057231,161.914116,144.481807,159.863389,105.798715,158.209346,-0.061387,-1.838187,32.025740,-235.866664,150.414889,5.198161,32.082105,12.225436,12.978459,673.051903,1.004963,474769.529969,0.984132,20.147229,3.026303,3.222348,0.075134,0.054797,113.592901,90.778725,32.000000,32.000000,32.000000,32.000000,430.742231,32.000000,69.624626,73.865289,94.808494,100.000000,33.951869,49.367089,40.000000,30.803677,22.379747,25.000000,35.317866,1680.908203,32.279718,0.706585,75.412882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.237600,60.666031,161.808795,147.902838,116.457969,116.985479,54.683767,14.189556,157.909434,5.493382,60.829801,50.417141,146.069634,161.934954,144.496911,159.897863,105.808477,158.184936,-0.061261,-1.838160,32.025740,-235.860548,151.070213,5.208245,32.070691,12.153386,23.915080,1232.092756,0.421714,474591.068852,0.986237,20.100797,3.013728,3.221475,0.074752,0.054490,113.483330,90.787036,32.000000,32.000000,32.000000,32.000000,229.133184,32.000000,69.629820,73.906805,94.811928,100.000000,33.995055,49.367089,40.000000,30.724921,22.379747,25.000000,35.320445,1666.259766,32.302472,0.706392,75.404904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.305334,60.666031,161.842345,147.902838,116.327570,116.967436,54.339802,14.187701,157.560928,5.499917,60.821120,50.413174,146.077140,161.883206,144.505579,159.802784,105.828052,158.234991,-0.061305,-1.839338,32.025740,-235.863057,149.739756,5.214522,32.058124,12.206684,20.984886,1087.974116,1.757100,474474.469832,0.988756,20.034406,2.972752,3.216218,0.075388,0.054306,113.420998,90.785482,32.000000,32.000000,32.000000,32.000000,187.311468,32.000000,69.631761,73.959124,94.792641,100.000000,33.980507,49.367089,40.000000,30.770145,22.379747,25.000000,35.322419,1680.908203,32.239203,0.706464,75.411749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.259077,60.659967,161.868960,147.900044,116.261229,116.936178,54.700321,14.189271,158.120964,5.507613,60.780135,50.290966,146.078933,161.950537,144.497437,159.853573,105.795652,158.098949,-0.061376,-1.839304,32.025740,-235.859690,150.262292,5.221901,32.059621,12.132633,20.514824,1056.593444,0.954907,474471.530431,0.984435,20.153818,2.952451,3.220870,0.074281,0.054079,113.450865,90.782495,32.000000,32.000000,32.000000,32.000000,255.488070,32.000000,69.625825,74.041185,94.749348,100.000000,34.011447,49.367089,40.000000,30.740567,22.379747,25.000000,35.324565,1677.246094,32.302905,0.706964,75.406754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.500000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.253092,60.650321,161.878523,147.900044,116.236199,116.910166,54.418463,14.189556,158.088725,5.514320,60.756703,50.382541,146.077737,161.857906,144.525672,159.890366,105.822233,158.139881,-0.061586,-1.839248,32.025740,-235.860712,150.080982,5.228959,32.082105,12.168856,55.784573,2888.004303,1.086795,474301.257169,0.989047,20.084205,2.954487,3.217201,0.074699,0.054397,113.502502,90.801029,32.000000,32.000000,32.000000,32.000000,458.082653,32.000000,69.649431,74.096878,94.754896,100.000000,34.060498,49.367089,40.000000,30.641089,22.379747,25.000000,35.326029,1662.597656,32.314715,0.707408,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.322575,60.633508,161.840480,147.901720,116.152492,116.879791,54.534009,14.186131,157.745187,5.519035,60.768020,50.319015,146.097604,161.864296,144.506207,159.830550,105.776508,158.091729,-0.061507,-1.840429,32.025740,-235.865607,149.671944,5.233266,32.091697,12.230070,35.781742,1848.519558,1.112564,474271.946072,0.983244,20.125674,2.928139,3.220691,0.075152,0.054181,113.506910,90.807981,32.000000,32.000000,32.000000,32.000000,382.022798,32.000000,69.654861,74.132836,94.727139,100.000000,34.087712,49.367089,40.000000,30.672080,22.379747,25.000000,35.328386,1677.246094,32.341472,0.706564,75.404913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.249248,60.622208,161.883153,147.893339,116.105960,116.852368,54.299821,14.183991,157.830485,5.521673,60.784485,50.351148,146.053518,161.819460,144.497198,159.735512,105.752027,158.087139,-0.061345,-1.840433,32.025740,-235.868237,150.097443,5.236497,32.057024,12.170263,13.056303,677.410330,0.409117,474098.839990,0.988221,20.122180,2.919237,3.221265,0.074923,0.054232,113.500007,90.788749,32.000000,32.000000,32.000000,32.000000,606.571515,32.000000,69.643832,74.133015,94.708397,100.000000,34.097979,49.367089,40.000000,30.606117,22.379747,25.000000,35.330148,1666.259766,32.284243,0.706254,75.411689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.231277,60.640950,161.873536,147.910381,116.111960,116.814241,54.418114,14.183848,158.218343,5.525021,60.747688,50.392427,146.079756,161.848599,144.510876,159.776929,105.774597,158.106096,-0.061371,-1.840435,32.025740,-235.867237,149.977215,5.240363,32.060883,12.167739,56.850579,2943.211040,0.636609,473994.915790,0.984330,20.033974,2.944163,3.216061,0.074587,0.054283,113.550820,90.806441,32.000000,32.000000,32.000000,32.000000,360.079659,32.000000,69.664082,74.241516,94.675606,100.000000,34.109193,49.367089,40.000000,30.620563,22.379747,25.000000,35.333347,1658.935547,32.298722,0.704327,75.408902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.273488,60.631579,161.805601,147.942791,116.063223,116.775408,54.584794,14.184133,157.401932,5.528447,60.808439,50.387352,146.098943,161.735520,144.517488,159.769228,105.714396,158.109483,-0.061450,-1.840452,32.025740,-235.867278,149.439729,5.243613,32.048550,12.224120,52.788410,2724.563306,1.747174,473979.772361,0.989900,20.098020,2.966660,3.221604,0.075015,0.054920,113.510864,90.823782,32.000000,32.000000,32.000000,32.000000,195.328121,32.000000,69.667941,74.280035,94.697306,100.000000,34.163694,49.367089,40.000000,30.583090,22.379747,25.000000,35.336565,1666.259766,32.298956,0.706587,75.408169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.255028,60.633784,161.848955,147.936923,116.001836,116.738090,54.648262,14.187558,157.950911,5.528786,60.724900,50.346594,146.111902,161.849201,144.520535,159.739406,105.713398,158.164655,-0.061534,-1.840460,32.025740,-235.864506,150.240674,5.244371,32.050209,12.157876,11.446413,590.096517,0.401268,473817.719548,0.987863,20.135239,2.952280,3.222565,0.074912,0.055254,113.310830,90.834917,32.000000,32.000000,32.000000,32.000000,1022.389024,32.000000,69.663778,74.360113,94.669681,100.000000,34.181568,49.367089,40.000000,30.590931,22.379747,25.000000,35.339367,1677.246094,32.291311,0.706291,75.412499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.221582,60.615318,161.844009,147.948099,115.944680,116.707598,54.518613,14.188415,157.290336,5.530923,60.751353,50.278089,146.110293,161.815050,144.523128,159.833486,105.685319,158.147392,-0.061649,-1.840477,32.025740,-235.865120,149.555121,5.245754,32.051813,12.161193,53.820855,2781.222851,0.431469,473746.856005,0.983586,20.082474,3.013945,3.218508,0.075146,0.054390,113.298384,90.831875,32.000000,32.000000,32.000000,32.000000,747.883312,32.000000,69.646253,74.349702,94.649716,100.000000,34.198305,49.367089,40.000000,30.530105,22.379747,25.000000,35.340939,1666.259766,32.289580,0.705180,75.403754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.245254,60.603191,161.763757,147.931336,115.882513,116.669991,54.577643,14.183563,157.448104,5.532433,60.767783,50.291918,146.095302,161.836371,144.550918,159.732476,105.691067,158.164740,-0.061576,-1.840475,32.025740,-235.868502,150.053614,5.247365,32.054933,12.218855,24.431558,1261.148933,1.990422,473616.925945,0.982532,20.103652,3.038771,3.220552,0.074065,0.054460,113.427309,90.846631,32.000000,32.000000,32.000000,32.000000,327.749663,32.000000,69.661489,74.371459,94.682957,100.000000,34.222307,49.367089,40.000000,30.517541,22.379747,25.000000,35.343287,1669.921875,32.259470,0.705552,75.413283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.257496,60.612837,161.739159,147.950614,115.852021,116.635072,54.257333,14.185846,158.123586,5.534515,60.772908,50.335785,146.103065,161.840127,144.522383,159.725633,105.683223,158.115929,-0.061628,-1.840452,32.025740,-235.866709,151.038440,5.249079,32.015013,12.137916,18.930135,982.936035,0.423452,473553.903288,0.985284,20.119579,3.059394,3.222599,0.074143,0.054388,113.419135,90.816782,32.000000,32.000000,32.000000,32.000000,591.781322,32.000000,69.632161,74.346834,94.672191,100.000000,34.229800,49.367089,40.000000,30.472494,22.379747,25.000000,35.346162,1673.583984,32.265474,0.705818,75.409268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.217301,60.627720,161.751772,147.966539,115.833913,116.596956,54.682108,14.184133,158.289887,5.539692,60.795386,50.256103,146.131180,161.758258,144.511949,159.770206,105.687584,158.091037,-0.061649,-1.840449,32.025740,-235.861397,149.708452,5.253736,32.035748,12.153062,53.060172,2733.716001,0.931668,473351.476972,0.983360,20.083109,3.061140,3.219483,0.075047,0.054140,113.252837,90.815548,32.000000,32.000000,32.000000,32.000000,284.939666,32.000000,69.628716,74.368591,94.664510,100.000000,34.227829,49.367089,40.000000,30.438155,22.379747,25.000000,35.349217,1662.597656,32.258045,0.705595,75.414084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.153779,60.641777,161.770771,147.982185,115.852513,116.551210,54.605909,14.187986,156.746968,5.540735,60.808944,50.348809,146.134262,161.796955,144.540266,159.721254,105.688198,158.072362,-0.061806,-1.841629,32.025740,-235.862608,149.223807,5.254571,32.039336,12.205278,57.722587,2978.078453,1.201637,473231.308744,0.988630,20.080170,3.047903,3.218210,0.074710,0.053782,113.215921,90.820223,32.000000,32.000000,32.000000,32.000000,517.469625,32.000000,69.633316,74.371926,94.671987,100.000000,34.271255,49.367089,40.000000,30.415277,22.379747,25.000000,35.353012,1658.935547,32.280223,0.705000,75.412081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.274764,60.637091,161.808663,147.984979,115.821159,116.520277,54.610755,14.187130,158.090712,5.545017,60.767520,50.293536,146.143983,161.809676,144.572177,159.865775,105.759705,158.062691,-0.061785,-1.842781,32.025740,-235.865915,150.411073,5.258230,32.018656,12.143830,9.337705,481.716975,0.428960,473120.465108,0.981531,20.136384,3.032788,3.221037,0.076581,0.054882,113.126079,90.861766,32.000000,32.000000,32.000000,32.000000,296.965357,32.000000,69.667971,74.385336,94.652056,100.000000,34.294164,49.367089,40.000000,30.383954,22.379747,25.000000,35.355668,1677.246094,32.231757,0.705582,75.410368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.236474,60.631579,161.727686,147.996714,115.796060,116.492857,54.404328,14.181422,156.686796,5.545858,60.754639,50.245594,146.128003,161.832268,144.551959,159.813618,105.749386,158.055677,-0.061675,-1.842757,32.025740,-235.871950,149.339612,5.259155,32.049379,12.150628,13.959556,722.883247,0.394710,473005.221921,0.983921,20.215811,3.024106,3.225495,0.075290,0.055307,113.007194,90.861800,32.000000,32.000000,32.000000,32.000000,326.093250,32.000000,69.660129,74.351943,94.612973,100.000000,34.346750,49.367089,40.000000,30.422304,22.379747,25.000000,35.358280,1669.921875,32.304852,0.705810,75.406805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.186981,60.615042,161.787816,147.987494,115.771757,116.466311,54.573866,14.182706,157.621799,5.549448,60.794142,50.247041,146.146292,161.737855,144.561494,159.841957,105.754090,158.106913,-0.061539,-1.842791,32.025740,-235.866745,150.622182,5.261347,32.053328,12.214113,52.547074,2712.650273,2.433891,472617.301612,0.980958,20.086676,2.948420,3.218487,0.074183,0.054598,112.958917,90.884809,32.000000,32.000000,32.000000,32.000000,276.036030,32.000000,69.672144,74.380817,94.597170,100.000000,34.357416,49.367089,40.000000,30.321584,22.379747,25.000000,35.360564,1662.597656,32.287291,0.705111,75.414604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.244736,60.623586,161.714508,148.000066,115.746769,116.435718,54.612927,14.188700,157.975424,5.551811,60.769034,50.209176,146.151570,161.758898,144.575956,159.765972,105.774690,158.177060,-0.061602,-1.842784,32.025740,-235.865162,150.115368,5.264134,32.026625,12.152268,29.195580,1506.092508,1.628195,472550.887582,0.985259,20.120524,2.955710,3.219328,0.076399,0.054449,112.869510,90.845012,32.000000,32.000000,32.000000,32.000000,503.326610,32.000000,69.683284,74.382813,94.585368,100.000000,34.342361,49.367089,40.000000,30.326852,22.379747,25.000000,35.363470,1669.921875,32.300435,0.703575,75.402867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.237067,60.613664,161.706168,148.020183,115.768743,116.410619,54.630669,14.185703,158.313194,5.553984,60.750298,50.277490,146.167848,161.724820,144.560161,159.760531,105.787444,158.038574,-0.061526,-1.841623,32.025740,-235.865055,150.147450,5.265817,31.998047,12.129785,8.679072,447.575967,0.432993,472448.622541,0.982996,20.154900,2.973141,3.223701,0.074784,0.053868,112.855691,90.810193,32.000000,32.000000,32.000000,32.000000,557.799600,32.000000,69.666130,74.372772,94.580944,100.000000,34.380091,49.367089,40.000000,30.328601,22.379747,25.000000,35.365940,1680.908203,32.298163,0.704689,75.407888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.199199,60.616972,161.742720,148.021300,115.748889,116.384054,54.361270,14.185703,157.282231,5.555818,60.732856,50.171580,146.163352,161.626669,144.552216,159.767050,105.858371,158.161657,-0.061657,-1.841617,32.025740,-235.870772,149.519941,5.268191,32.048171,12.143596,13.359817,692.374261,0.777920,472247.057286,0.980816,20.104037,2.982836,3.218536,0.075255,0.054219,112.769595,90.830096,32.000000,32.000000,32.000000,32.000000,382.642249,32.000000,69.665389,74.353458,94.605601,100.000000,34.380746,49.367089,40.000000,30.256879,22.379747,25.000000,35.368570,1662.597656,32.260894,0.703143,75.413590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.146597,60.607325,161.692050,148.031917,115.726690,116.355416,54.421731,14.185846,157.693092,5.555670,60.708648,50.278607,146.147239,161.764387,144.591493,159.773060,105.855544,158.041165,-0.061804,-1.841616,32.025740,-235.868506,149.366552,5.268577,32.022027,12.197399,56.747715,2937.690366,2.616515,472105.558584,0.980425,20.102001,2.910261,3.218862,0.076463,0.053803,112.757303,90.814664,32.000000,32.000000,32.000000,32.000000,283.656516,32.000000,69.656155,74.310837,94.603946,100.000000,34.401659,49.367089,40.000000,30.258782,22.379747,25.000000,35.371328,1658.935547,32.239997,0.703102,75.408748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.249052,60.577559,161.720266,148.014595,115.672766,116.329510,54.592750,14.186131,157.975634,5.558856,60.620603,50.207420,146.143971,161.740626,144.553435,159.720377,105.710092,157.986928,-0.061814,-1.841610,32.025740,-235.862666,149.663786,5.272064,32.011570,12.125367,8.304253,428.544171,1.701031,471878.038541,0.985884,20.144258,2.892504,3.222018,0.077027,0.054327,112.794731,90.773231,32.000000,32.000000,32.000000,32.000000,464.608190,32.000000,69.653429,74.286244,94.603424,100.000000,34.450618,49.367089,40.000000,30.263519,22.379747,25.000000,35.373729,1677.246094,32.217946,0.704428,75.410675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.244606,60.558817,161.706683,148.002581,115.525839,116.305136,54.625488,14.185989,157.721346,5.560494,60.663019,50.191033,146.191279,161.734103,144.572938,159.747615,105.879629,158.030371,-0.062011,-1.841591,32.025740,-235.868690,149.627096,5.274304,32.026373,12.133264,19.782530,1020.273223,0.400668,471793.591974,0.985657,20.188754,2.843281,3.224387,0.075808,0.055278,113.011980,90.847265,32.000000,32.000000,32.000000,32.000000,342.538894,32.000000,69.673364,74.230518,94.653748,100.000000,34.455335,49.367089,40.000000,30.246613,22.379747,25.000000,35.376136,1669.921875,32.252348,0.705242,75.414314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.104196,60.562676,161.712587,148.008448,115.398093,116.265503,54.436772,14.186845,157.694254,5.563847,60.686286,50.107097,146.167403,161.725471,144.589529,159.755316,105.731845,158.040368,-0.062129,-1.839847,32.025740,-235.863750,149.452556,5.277029,32.027148,12.205314,50.323719,2604.416012,2.731957,471882.552535,0.980071,20.053571,2.965293,3.218374,0.075091,0.054677,113.094488,90.846389,32.000000,32.000000,32.000000,32.000000,472.648717,32.000000,69.647796,74.211280,94.661747,100.000000,34.484985,49.367089,40.000000,30.145767,22.379747,25.000000,35.378083,1662.597656,32.262589,0.704169,75.411305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.191754,60.549447,161.659196,148.012918,115.363871,116.221347,54.377316,14.186987,157.672660,5.564251,60.632806,50.212337,146.186258,161.730685,144.579373,159.701676,105.725735,158.100257,-0.062528,-1.839482,32.025740,-235.864097,149.585021,5.277589,32.008721,12.199724,54.755344,2836.865431,1.146538,471384.089553,0.979325,20.039401,2.814531,3.218389,0.075917,0.054329,112.956464,90.846656,32.000000,32.000000,32.000000,32.000000,477.373731,32.000000,69.645899,74.175124,94.701934,100.000000,34.515747,49.367089,40.000000,30.135772,22.379747,25.000000,35.380883,1658.935547,32.249571,0.703249,75.412039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.092810,60.549447,161.739124,148.018506,115.354865,116.187870,54.417477,14.185418,157.475619,5.566239,60.667043,50.092188,146.181206,161.708994,144.611387,159.687557,105.805039,158.045797,-0.062475,-1.839488,32.025740,-235.871874,149.458308,5.279028,32.017952,12.131714,10.845254,561.476182,0.451845,471669.503620,0.985423,20.187780,2.966636,3.227526,0.074923,0.054156,113.018561,90.844697,32.000000,32.000000,32.000000,32.000000,546.661536,32.000000,69.649949,74.165113,94.726596,100.000000,34.536653,49.367089,40.000000,30.122559,22.379747,25.000000,35.383267,1684.570312,32.254079,0.704795,75.413982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.323833,60.533461,161.764625,148.023535,115.365621,116.148769,54.398951,14.184561,157.572825,5.567842,60.598842,50.108388,146.201761,161.631417,144.591087,159.791496,105.755001,158.071713,-0.062541,-1.837175,32.025740,-235.865870,150.465773,5.281175,32.025183,12.143434,10.325399,534.744499,0.414255,471414.669845,0.984200,20.084394,2.998620,3.220832,0.075264,0.054082,113.355650,90.826201,32.000000,32.000000,32.000000,32.000000,241.748278,32.000000,69.653640,74.141945,94.780760,100.000000,34.553851,49.367089,40.000000,30.139936,22.379747,25.000000,35.385806,1680.908203,32.244667,0.703349,75.411749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.232160,60.521334,161.666750,148.031359,115.374878,116.120577,54.333374,14.187558,158.004355,5.569844,60.655618,50.114796,146.198204,161.721114,144.602430,159.740710,105.762665,158.102297,-0.062509,-1.837178,32.025740,-235.863853,150.152405,5.282715,31.998588,12.141180,22.450574,1164.101300,2.095917,471181.486753,0.985326,20.186285,2.895787,3.228789,0.075461,0.054785,113.360092,90.838856,32.000000,32.000000,32.000000,32.000000,280.782005,32.000000,69.646448,74.090607,94.839725,100.000000,34.553763,49.367089,40.000000,30.087713,22.379747,25.000000,35.387877,1680.908203,32.262300,0.704740,75.409788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.103438,60.521334,161.719886,148.052872,115.352425,116.088450,54.765121,14.186702,157.594088,5.569866,60.579789,50.129371,146.192132,161.687540,144.610105,159.726326,105.790152,158.189101,-0.062394,-1.835431,32.025740,-235.865199,149.604804,5.283139,32.016726,12.192657,26.740885,1375.630272,2.190741,470926.005221,0.980315,19.932635,2.957023,3.214473,0.075509,0.054350,113.317843,90.848589,32.000000,32.000000,32.000000,32.000000,620.744708,32.000000,69.629046,74.041498,94.852236,100.000000,34.593716,49.367089,40.000000,30.021356,22.379747,25.000000,35.390059,1662.597656,32.262445,0.701520,75.411860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.184549,60.521334,161.707828,148.052872,115.333220,116.074710,54.801825,14.185560,157.923580,5.570080,60.548591,50.050584,146.191699,161.663988,144.613493,159.776197,105.796179,158.211629,-0.062478,-1.834830,32.025740,-235.866341,150.289908,5.283088,32.015861,12.155712,23.644546,1215.530734,1.008605,470849.871378,0.983198,20.014716,2.962571,3.218391,0.074465,0.053674,113.343176,90.811384,32.000000,32.000000,32.000000,32.000000,252.677616,32.000000,69.641443,73.993124,94.861161,100.000000,34.612938,49.367089,40.000000,30.067381,22.379747,25.000000,35.391191,1677.246094,32.258622,0.701864,75.412192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.119031,60.491844,161.722667,148.049519,115.274564,116.036564,54.467686,14.182992,157.281481,5.572654,60.603028,50.109092,146.202564,161.739122,144.619793,159.746248,105.751833,158.071775,-0.062556,-1.834814,32.025740,-235.866296,149.336287,5.284878,32.006467,12.139737,55.930530,2892.943853,0.848972,470763.259065,0.977932,20.147220,2.972575,3.227720,0.073799,0.053870,113.108393,90.818118,32.000000,32.000000,32.000000,32.000000,278.145704,32.000000,69.639154,73.921047,94.909792,100.000000,34.615775,49.367089,40.000000,30.058190,22.379747,25.000000,35.393175,1658.935547,32.210301,0.703675,75.407828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.070422,60.494876,161.671900,148.058460,115.248293,116.014465,54.485040,14.183563,157.450882,5.572376,60.614945,50.124120,146.211903,161.636307,144.625330,159.657343,105.752071,158.069081,-0.062496,-1.834796,32.025740,-235.867032,149.446500,5.284453,32.017285,12.190295,19.164113,990.926483,0.958422,470630.360156,0.975425,20.063696,2.976274,3.222263,0.074607,0.054217,113.163145,90.822815,32.000000,32.000000,32.000000,32.000000,446.000267,32.000000,69.676300,73.895227,94.931399,100.000000,34.655415,49.367089,40.000000,30.030446,22.379747,25.000000,35.394776,1677.246094,32.259001,0.702493,75.411732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.093001,60.486332,161.681454,148.052872,115.181063,115.975646,54.802680,14.184133,157.113628,5.575782,60.595542,50.137523,146.205068,161.641785,144.626890,159.624993,105.758219,158.094138,-0.062428,-1.834765,32.025740,-235.867931,149.486882,5.287374,31.999706,12.198823,10.848547,557.698879,0.405567,470578.301246,0.982420,20.101665,2.960218,3.226772,0.075847,0.054230,113.104852,90.806388,32.000000,32.000000,32.000000,32.000000,335.837863,32.000000,69.673013,73.853129,94.915451,100.000000,34.629632,49.367089,40.000000,30.026311,22.379747,25.000000,35.397302,1677.246094,32.265744,0.704233,75.404666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.126232,60.489639,161.751865,148.057622,115.111837,115.951230,54.423498,14.185275,157.915450,5.578468,60.443798,50.133629,146.219541,161.757764,144.615784,159.766459,105.783264,158.105401,-0.062570,-1.834723,32.025740,-235.864666,150.266291,5.289046,31.989861,12.131696,18.064771,935.138623,1.184263,470531.185672,0.982976,20.154788,2.958816,3.228890,0.075016,0.054452,112.678441,90.807967,32.000000,32.000000,32.000000,32.000000,717.747505,32.000000,69.690009,73.897303,94.942017,100.000000,34.698675,49.367089,40.000000,29.941044,22.379747,25.000000,35.399504,1666.259766,32.218108,0.703535,75.402202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.062497,60.412470,161.750735,148.026050,115.088268,115.927523,54.389636,14.186702,157.762755,5.579635,60.421989,50.187199,146.214026,161.736943,144.631661,159.803741,105.766013,158.119397,-0.062619,-1.835093,32.025740,-235.860789,150.130175,5.290231,31.990222,12.136113,49.685537,2573.616464,2.090435,470330.434663,0.976446,20.122972,2.963492,3.227626,0.074587,0.054167,112.620605,90.816341,32.000000,32.000000,32.000000,32.000000,324.507239,32.000000,69.693554,73.934698,94.938661,100.000000,34.714623,49.367089,40.000000,29.992878,22.379747,25.000000,35.401289,1658.935547,32.260912,0.702856,75.414613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.227556,60.391248,161.718081,148.002860,115.044050,115.909902,54.540733,14.186274,157.082918,5.580116,60.495968,50.063805,146.208428,161.683186,144.606176,159.696562,105.759042,158.107216,-0.062816,-1.837817,32.025740,-235.865627,149.312485,5.290794,31.990636,12.135230,55.786160,2881.611944,1.254757,470154.267779,0.982334,20.092042,2.943313,3.226891,0.074728,0.054755,112.386770,90.799125,32.000000,32.000000,32.000000,32.000000,534.088354,32.000000,69.694103,73.959199,94.985622,100.000000,34.749140,49.367089,40.000000,29.941076,22.379747,25.000000,35.402383,1658.935547,32.213258,0.703545,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.095324,60.412745,161.674974,148.019903,114.911155,115.892414,54.425143,14.186702,157.570716,5.580974,60.503156,50.122224,146.154666,161.695556,144.597406,159.749795,105.768698,157.995334,-0.062795,-1.837585,32.025740,-235.865526,149.762415,5.291507,31.952141,12.125349,47.902112,2479.619730,0.456595,470031.990822,0.983919,20.080554,2.966610,3.230976,0.074913,0.054832,112.550538,90.822717,32.000000,32.000000,32.000000,32.000000,687.792430,32.000000,69.703257,73.999695,94.993381,100.000000,34.772041,49.367089,40.000000,29.937191,22.379747,25.000000,35.404536,1662.597656,32.222597,0.703209,75.414152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.111875,60.412745,161.716234,148.041137,114.863905,115.875645,54.363319,14.183705,157.896392,5.583056,60.507314,50.068221,146.196469,161.714153,144.602602,159.816716,105.793375,157.961812,-0.062745,-1.836653,32.025740,-235.863295,149.808856,5.293456,31.999165,12.187392,13.803257,715.328641,0.405165,469812.030719,0.977444,19.889364,2.968319,3.219708,0.074697,0.053616,112.628399,90.813797,32.000000,32.000000,32.000000,32.000000,914.259822,32.000000,69.709315,74.038347,95.015138,100.000000,34.766181,49.367089,40.000000,29.901434,22.379747,25.000000,35.406327,1680.908203,32.200727,0.701655,75.408970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.067830,60.416328,161.671389,148.037226,114.793608,115.848949,54.443396,14.181707,157.584680,5.585652,60.488788,50.087665,146.225127,161.796401,144.626732,159.698840,105.793992,158.080775,-0.062659,-1.834908,32.025740,-235.873788,149.447908,5.296643,31.961553,12.109050,23.192302,1200.130960,0.472950,469854.747025,0.982272,20.046992,2.910321,3.227347,0.074163,0.053719,112.571696,90.797818,32.000000,32.000000,32.000000,32.000000,333.588557,32.000000,69.705635,74.117689,95.065745,100.000000,34.833077,49.367089,40.000000,29.910304,22.379747,25.000000,35.408665,1680.908203,32.212573,0.703087,75.410854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.038667,60.406407,161.619782,148.039461,114.819982,115.821641,54.664106,14.182421,157.362629,5.588985,60.531130,50.001800,146.220384,161.702235,144.603634,159.769635,105.797415,158.065818,-0.062863,-1.835912,32.025740,-235.866703,148.965672,5.300091,31.974770,12.130848,40.571859,2090.993358,1.640880,469718.812831,0.982890,20.029937,2.871154,3.227104,0.075161,0.053858,112.523705,90.804540,32.000000,32.000000,32.000000,32.000000,688.051652,32.000000,69.697568,74.116271,95.075256,100.000000,34.811367,49.367089,40.000000,29.849703,22.379747,25.000000,35.410198,1662.597656,32.207939,0.703384,75.406319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.985929,60.430108,161.662324,148.074106,114.804121,115.794935,54.556413,14.185132,157.594479,5.591301,60.529983,50.138847,146.249609,161.728666,144.603871,159.633163,105.715089,158.062815,-0.062916,-1.837098,32.025740,-235.866442,149.945868,5.302108,31.962076,12.140440,55.520863,2867.083855,0.977011,469651.914609,0.982176,20.078914,2.921947,3.229047,0.074973,0.054891,112.611558,90.786414,32.000000,32.000000,32.000000,32.000000,554.682468,32.000000,69.697826,74.140890,95.097927,100.000000,34.851248,49.367089,40.000000,29.853038,22.379747,25.000000,35.412617,1662.597656,32.260569,0.703425,75.429887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.077845,60.413297,161.676045,148.076341,114.804675,115.774000,54.591068,14.186559,157.954488,5.593389,60.485030,50.121269,146.220023,161.648955,144.618560,159.734169,105.789606,158.087259,-0.062994,-1.837089,32.025740,-235.865179,149.740736,5.304133,31.967972,12.193089,33.772573,1742.900353,0.558514,469542.093469,0.978581,20.099065,2.912062,3.229898,0.074204,0.054230,112.642444,90.745156,32.000000,32.000000,32.000000,32.000000,217.878844,32.000000,69.689703,74.142720,95.104432,100.000000,34.854485,49.367089,40.000000,29.889130,22.379747,25.000000,35.414881,1677.246094,32.214700,0.703552,75.412933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.167206,60.387114,161.580576,148.058460,114.799978,115.753659,54.687849,14.182849,157.074263,5.593124,60.360203,50.223305,146.217755,161.637884,144.601763,159.704220,105.798970,158.022007,-0.062929,-1.837090,32.025740,-235.862681,149.462103,5.304281,31.934363,12.112529,9.370628,482.733941,0.408593,469692.986295,0.981485,20.177184,2.993090,3.234157,0.075156,0.053585,112.667155,90.743746,32.000000,32.000000,32.000000,32.000000,315.281786,32.000000,69.675612,74.161736,95.132854,100.000000,34.882556,49.367089,40.000000,29.842500,22.379747,25.000000,35.416712,1673.583984,32.181416,0.703193,75.404845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.172570,60.354318,161.595963,148.026329,114.823602,115.739917,54.703968,14.187844,157.920960,5.592993,60.455803,50.055304,146.190539,161.660545,144.611949,159.608005,105.648591,158.013127,-0.062900,-1.837081,32.025740,-235.868141,150.534808,5.304419,31.927818,12.113197,16.011115,824.579868,0.670374,469345.489951,0.978663,20.065557,2.929134,3.228494,0.075686,0.054245,112.819850,90.752397,32.000000,32.000000,32.000000,32.000000,555.237214,32.000000,69.678371,74.142184,95.118488,100.000000,34.906093,49.367089,40.000000,29.813436,22.379747,25.000000,35.417273,1677.246094,32.215944,0.702793,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.044638,60.359003,161.614951,148.020742,114.781412,115.715552,54.435198,14.184704,157.714504,5.592061,60.496728,50.039332,146.170416,161.604241,144.616246,159.695644,105.723932,157.920858,-0.063265,-1.837065,32.025740,-235.865074,149.227215,5.303241,31.920029,12.122590,27.326479,1414.274988,2.409944,469131.021104,0.974778,19.947325,2.891576,3.220841,0.074471,0.053938,113.042388,90.766652,32.000000,32.000000,32.000000,32.000000,405.807862,32.000000,69.695491,74.163343,95.098817,100.000000,34.900120,49.367089,40.000000,29.714240,22.379747,25.000000,35.418935,1662.597656,32.193857,0.701731,75.413266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.030765,60.372507,161.603456,148.038623,114.766508,115.689523,54.408117,14.184847,156.912496,5.590728,60.482425,50.006175,146.201507,161.579846,144.636316,159.678837,105.746900,157.968177,-0.063338,-1.837049,32.025740,-235.862971,149.850134,5.301740,31.932128,12.161248,54.901393,2842.821947,1.410088,469352.552850,0.974176,19.909007,3.038117,3.220803,0.075130,0.054247,113.112191,90.830517,32.000000,32.000000,32.000000,32.000000,336.713270,32.000000,69.745928,74.194109,95.151890,100.000000,34.926914,49.367089,40.000000,29.712499,22.379747,25.000000,35.421257,1662.597656,32.171517,0.700804,75.414212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.083652,60.384634,161.566817,148.053151,114.745128,115.676572,54.363733,14.184990,158.172088,5.589463,60.416348,49.962297,146.239865,161.584242,144.634240,159.598142,105.789691,158.000315,-0.063188,-1.838091,32.025740,-235.864625,149.797087,5.300769,31.922247,12.098826,38.187487,1978.981795,0.828237,469195.211255,0.981544,20.045501,2.922892,3.229416,0.076147,0.054220,113.148719,90.791823,32.000000,32.000000,32.000000,32.000000,738.652489,32.000000,69.760276,74.118367,95.154092,100.000000,34.910294,49.367089,40.000000,29.742904,22.379747,25.000000,35.423209,1673.583984,32.205523,0.703016,75.416726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
