OSU 80 Ton Compressor Load Stand
50.009530,60.356522,161.567717,148.059857,114.716155,115.660564,54.368476,14.185989,156.945835,5.589964,60.385842,49.984088,146.222506,161.507047,144.639012,159.519934,105.841776,158.053388,-0.063149,-1.837951,32.025740,-235.862972,149.142514,5.300767,31.926340,12.104614,9.071985,470.094504,0.412262,469071.273031,0.982146,20.073316,2.920381,3.230082,0.074188,0.053625,113.117831,90.811594,32.000000,32.000000,32.000000,32.000000,540.655968,32.000000,69.765458,74.111135,95.178198,100.000000,34.937266,49.367089,40.000000,29.751761,22.379747,25.000000,35.425177,1684.570312,32.209507,0.703534,75.403933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.108576,60.325380,161.553309,148.038902,114.756065,115.648995,54.278098,14.191839,157.840622,5.589725,60.309358,50.062873,146.251647,161.673048,144.637256,159.681592,105.760756,158.055484,-0.063170,-1.837925,32.025740,-235.861532,149.863980,5.300291,31.913160,12.134905,16.899707,877.171549,0.591910,468901.250994,0.981728,20.030909,2.891481,3.225939,0.074240,0.054140,113.276440,90.844610,32.000000,32.000000,32.000000,32.000000,376.527469,32.000000,69.758155,74.008476,95.167123,100.000000,34.973348,49.367089,40.000000,29.716837,22.379747,25.000000,35.426526,1680.908203,32.183039,0.701853,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.079055,60.273842,161.528315,148.007051,114.669615,115.635999,54.361758,14.186417,157.933425,5.589976,60.277317,49.925551,146.235463,161.695107,144.663844,159.600058,105.728160,157.951953,-0.063107,-1.837950,32.025740,-235.863851,150.831962,5.299599,31.912907,12.137502,18.832009,975.962552,2.494729,468739.797111,0.983033,20.079239,2.862330,3.230739,0.074698,0.054252,113.370102,90.837781,32.000000,32.000000,32.000000,32.000000,634.347595,32.000000,69.770012,73.985169,95.117203,100.000000,34.991379,49.367089,40.000000,29.711943,22.379747,25.000000,35.426127,1669.921875,32.160609,0.702654,75.411399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.084474,60.251244,161.503294,147.983303,114.625740,115.620807,54.353094,14.184704,157.744904,5.591364,60.339747,49.834661,146.184507,161.525229,144.652533,159.554668,105.802923,157.933427,-0.063188,-1.838056,32.025740,-235.868667,149.514211,5.301420,31.916081,12.173202,14.434109,748.162122,1.336192,468745.375506,0.982351,19.945971,2.944255,3.224065,0.076103,0.054343,113.343940,90.818243,32.000000,32.000000,32.000000,32.000000,293.089263,32.000000,69.762709,73.975011,95.087280,100.000000,35.010435,49.367089,40.000000,29.716626,22.379747,25.000000,35.426987,1669.921875,32.136196,0.701651,75.411715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.980157,60.265850,161.500139,147.996714,114.600322,115.610162,54.531669,14.187844,157.547996,5.592402,60.448677,49.915770,146.203423,161.467515,144.637854,159.501906,105.761247,157.996476,-0.063225,-1.838374,32.025740,-235.861607,149.268207,5.302043,31.892948,12.091596,57.182928,2954.252388,1.199329,468708.478859,0.981231,19.924856,2.932108,3.225467,0.075348,0.054211,113.156052,90.748712,32.000000,32.000000,32.000000,32.000000,314.489128,32.000000,69.767521,73.993842,95.020504,100.000000,34.986704,49.367089,40.000000,29.677142,22.379747,25.000000,35.428482,1658.935547,32.127776,0.702281,75.410871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.016782,60.325104,161.471539,148.047005,114.552246,115.591848,54.586095,14.182421,157.246751,5.593790,60.432389,49.979221,146.199227,161.524418,144.634414,159.579113,105.697504,157.863073,-0.063272,-1.838359,32.025740,-235.867030,149.616186,5.303608,31.908796,12.084312,51.548305,2660.494434,1.564075,468443.968390,0.981082,19.896673,2.849336,3.224618,0.076135,0.054714,113.036712,90.740175,32.000000,32.000000,32.000000,32.000000,262.657818,32.000000,69.727674,74.009948,94.975326,100.000000,34.964382,49.367089,40.000000,29.596679,22.379747,25.000000,35.430828,1666.259766,32.172112,0.702511,75.415252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.016407,60.324553,161.395198,148.045049,114.579029,115.570417,54.380693,14.179710,157.915114,5.593866,60.351425,49.937200,146.220576,161.427318,144.643958,159.541361,105.744794,157.800778,-0.063346,-1.839556,32.025740,-235.874315,149.942566,5.303422,31.874647,12.111105,27.069165,1402.361955,0.395603,468598.508931,0.980062,20.018884,2.918266,3.231285,0.074466,0.054291,113.146051,90.731571,32.000000,32.000000,32.000000,32.000000,269.862977,32.000000,69.731398,74.041322,94.960717,100.000000,34.989931,49.367089,40.000000,29.590474,22.379747,25.000000,35.433271,1680.908203,32.133311,0.704118,75.412158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.996533,60.293686,161.414257,148.028844,114.612480,115.555173,54.406634,14.187130,157.351648,5.593308,60.308346,49.888092,146.232843,161.513750,144.636376,159.571436,105.745853,157.922304,-0.062832,-1.843553,32.025740,-235.863464,149.418905,5.304203,31.903658,12.137664,46.289419,2396.954906,0.438462,468722.096546,0.978295,20.040338,2.924333,3.228347,0.074643,0.055013,113.037272,90.664190,32.000000,32.000000,32.000000,32.000000,263.614742,32.000000,69.714862,73.993896,94.906560,100.000000,34.995505,49.367089,40.000000,29.580180,22.379747,25.000000,35.434516,1666.259766,32.178910,0.702534,75.402552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.016510,60.246283,161.405407,147.997831,114.625907,115.536968,54.629513,14.187558,158.064336,5.595268,60.246682,49.823220,146.192690,161.449235,144.629774,159.488256,105.766592,157.857763,-0.062955,-1.844362,32.025740,-235.862056,149.662113,5.305924,31.897870,12.143199,24.911151,1284.684437,0.834484,468528.759930,0.981815,20.040173,2.850098,3.226845,0.076018,0.054245,113.061011,90.662199,32.000000,32.000000,32.000000,32.000000,322.420181,32.000000,69.711844,73.976851,94.872729,100.000000,34.995433,49.367089,40.000000,29.552854,22.379747,25.000000,35.435412,1677.246094,32.171824,0.702971,75.412686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.918130,60.226164,161.421268,147.986376,114.634905,115.502641,54.737190,14.183848,156.868023,5.594987,60.311357,49.719611,146.225400,161.442580,144.642294,159.383825,105.795316,157.850298,-0.062748,-1.841677,32.025740,-235.866256,149.301411,5.306255,31.884654,12.156722,8.430663,433.919563,0.488126,468436.540908,0.981566,20.029815,2.901598,3.228509,0.075469,0.054350,113.033805,90.664281,32.000000,32.000000,32.000000,32.000000,362.211294,32.000000,69.730006,73.998226,94.881655,100.000000,35.031979,49.367089,40.000000,29.535390,22.379747,25.000000,35.436183,1677.246094,32.125882,0.702171,75.413479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.931983,60.250968,161.341977,148.004816,114.690334,115.471346,54.699303,14.183563,157.090176,5.594009,60.367917,49.867956,146.202050,161.441804,144.641064,159.381421,105.776874,157.725949,-0.062354,-1.843670,32.025740,-235.871116,149.204862,5.305112,31.911789,12.154811,17.626023,907.825816,0.906352,468229.531107,0.976855,19.961797,2.852949,3.227043,0.075932,0.054888,113.021826,90.680356,32.000000,32.000000,32.000000,32.000000,578.283105,32.000000,69.694219,73.939490,94.819439,100.000000,34.994524,49.367089,40.000000,29.576295,22.379747,25.000000,35.437556,1677.246094,32.106536,0.701802,75.410283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.036208,60.266126,161.296866,148.029123,114.666875,115.452280,54.732625,14.190412,157.303774,5.589633,60.349634,49.824612,146.216802,161.313533,144.626416,159.444661,105.737110,157.815725,-0.062129,-1.843441,32.025740,-235.863613,149.952453,5.301219,31.884870,12.086674,17.687564,910.440872,2.682691,468074.967387,0.976704,20.043262,2.820996,3.233720,0.074207,0.053780,112.809689,90.644764,32.000000,32.000000,32.000000,32.000000,393.678849,32.000000,69.696159,73.908379,94.817479,100.000000,34.984602,49.367089,40.000000,29.537720,22.379747,25.000000,35.439337,1669.921875,32.180659,0.704008,75.405671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.054628,60.273016,161.299516,148.027726,114.688900,115.423311,54.714864,14.186702,156.952105,5.588720,60.359877,49.833247,146.196091,161.370349,144.597254,159.317087,105.732560,157.797487,-0.062040,-1.843396,32.025740,-235.865036,149.053001,5.299742,31.897077,12.095725,20.020868,1030.878727,1.281986,468012.247214,0.976881,20.053750,2.785642,3.231235,0.074887,0.054163,112.793713,90.638515,32.000000,32.000000,32.000000,32.000000,267.383113,32.000000,69.654111,73.902061,94.778601,100.000000,34.996282,49.367089,40.000000,29.548325,22.379747,25.000000,35.440631,1666.259766,32.118544,0.703792,75.416181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.996761,60.241322,161.341011,148.020742,114.576933,115.400458,54.633386,14.182564,157.481427,5.585025,60.240360,49.652539,146.207997,161.359340,144.627914,159.351575,105.730690,157.837260,-0.061825,-1.843541,32.025740,-235.874565,149.658587,5.296852,31.879515,12.140188,35.945553,1853.604389,1.274399,467964.001959,0.973930,19.961320,2.864249,3.223603,0.075367,0.054537,113.041587,90.674690,32.000000,32.000000,32.000000,32.000000,211.805805,32.000000,69.663332,73.910410,94.803721,100.000000,35.015398,49.367089,40.000000,29.527097,22.379747,25.000000,35.442408,1662.597656,32.129092,0.700452,75.416445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.016525,60.218999,161.259311,147.993361,114.467716,115.372936,54.360210,14.188557,157.769023,5.583179,60.387753,49.725132,146.222594,161.242808,144.649802,159.282109,105.754013,157.778447,-0.061867,-1.844686,32.025740,-235.863834,149.686117,5.294336,31.851802,12.145381,19.022093,985.841652,1.125214,467852.166342,0.973625,19.949213,2.860908,3.222470,0.075334,0.054099,113.275281,90.735278,32.000000,32.000000,32.000000,32.000000,378.705314,32.000000,69.680049,73.965040,94.810000,100.000000,34.989829,49.367089,40.000000,29.544776,22.379747,25.000000,35.442553,1662.597656,32.094023,0.701394,75.403762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.007326,60.258685,161.218051,148.038902,114.394111,115.342448,54.417219,14.184276,157.636607,5.579698,60.368986,49.772669,146.231305,161.177019,144.631777,159.310913,105.770728,157.690260,-0.061851,-1.847587,32.025740,-235.866318,150.058896,5.290150,31.852632,12.129171,53.824588,2786.598244,0.627406,467763.072142,0.976043,19.977216,2.879983,3.227029,0.074857,0.054107,113.153607,90.757546,32.000000,32.000000,32.000000,32.000000,340.218540,32.000000,69.665037,74.032290,94.784589,100.000000,34.954176,49.367089,40.000000,29.472465,22.379747,25.000000,35.444661,1662.597656,32.096403,0.701932,75.410828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.965811,60.264748,161.152380,148.044211,114.365073,115.315722,54.551039,14.180138,157.629690,5.580043,60.352112,49.804916,146.214739,161.211487,144.613265,159.190571,105.756998,157.697875,-0.061699,-1.848165,32.025740,-235.870620,149.461023,5.290106,31.855354,12.113954,53.830361,2780.060604,1.184256,467549.556609,0.980230,19.934499,2.831219,3.224121,0.074669,0.054011,113.081122,90.748036,32.000000,32.000000,32.000000,32.000000,243.631375,32.000000,69.656555,74.046978,94.770687,100.000000,34.932215,49.367089,40.000000,29.461857,22.379747,25.000000,35.445972,1673.583984,32.111656,0.701907,75.408876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.950324,60.258685,161.179578,148.037226,114.332867,115.291976,54.637340,14.187273,157.712987,5.578342,60.316094,49.740904,146.224377,161.269170,144.646620,159.277565,105.726574,157.634817,-0.061473,-1.851677,32.025740,-235.857604,149.828902,5.286993,31.857806,12.120553,56.440027,2910.232279,0.418448,467454.667114,0.979245,19.983676,2.776342,3.223889,0.074676,0.054373,113.159974,90.747467,32.000000,32.000000,32.000000,32.000000,212.941404,32.000000,69.659988,74.115638,94.783023,100.000000,34.944977,49.367089,40.000000,29.460760,22.379747,25.000000,35.447676,1662.597656,32.109745,0.701724,75.406967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.868746,60.225889,161.111326,148.006492,114.359268,115.262984,54.418788,14.187701,157.276547,5.576630,60.293531,49.709981,146.218222,161.159505,144.644657,159.243279,105.688297,157.594271,-0.061437,-1.854601,32.025740,-235.865344,150.480171,5.286002,31.869328,12.113215,56.800771,2940.595984,0.418515,467418.946851,0.977524,20.032592,2.793368,3.225253,0.074496,0.053937,113.531975,90.771314,32.000000,32.000000,32.000000,32.000000,162.644992,32.000000,69.625892,74.110627,94.822889,100.000000,34.907639,49.367089,40.000000,29.415708,22.379747,25.000000,35.448318,1662.597656,32.091012,0.701578,75.418798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.935828,60.213762,161.144061,148.005934,114.349489,115.235578,54.416349,14.189128,157.750799,5.574189,60.257918,49.715632,146.197821,161.212134,144.624596,159.218467,105.653879,157.601902,-0.061591,-1.856380,32.025740,-235.865060,149.590914,5.282770,31.851748,12.103893,50.543360,2616.764888,0.399255,467391.140062,0.976096,20.042522,2.796496,3.226797,0.074057,0.054006,113.733566,90.778432,32.000000,32.000000,32.000000,32.000000,164.574115,32.000000,69.598706,74.085650,94.838844,100.000000,34.947095,49.367089,40.000000,29.419769,22.379747,25.000000,35.449389,1673.583984,32.132536,0.701780,75.410581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.914703,60.201912,161.070117,147.998390,114.342138,115.199377,54.444426,14.184847,157.250648,5.569306,60.303574,49.530883,146.188728,161.102668,144.616631,159.158121,105.703466,157.521550,-0.061534,-1.856512,32.025740,-235.862154,149.581085,5.279448,31.864748,12.096969,53.256291,2755.798696,0.397088,467372.764837,0.981446,20.094034,2.817218,3.230707,0.074925,0.054398,113.706925,90.800919,32.000000,32.000000,32.000000,32.000000,230.018590,32.000000,69.585073,74.092736,94.824539,100.000000,34.918886,49.367089,40.000000,29.389100,22.379747,25.000000,35.450144,1658.935547,32.070222,0.702842,75.411024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.953543,60.225889,161.030398,148.013198,114.277909,115.177650,54.586244,14.182992,157.482182,5.566362,60.354883,49.711282,146.192006,161.048629,144.606921,159.035010,105.691155,157.493413,-0.061573,-1.856504,32.025740,-235.867603,149.201355,5.276372,31.832888,12.088585,47.061508,2428.916701,0.445607,467265.301740,0.979777,20.012574,2.854939,3.227023,0.074933,0.054390,113.684060,90.844695,32.000000,32.000000,32.000000,32.000000,89.667115,32.000000,69.595283,74.088439,94.808042,100.000000,34.907375,49.367089,40.000000,29.449102,22.379747,25.000000,35.451152,1669.921875,32.134771,0.700924,75.415857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.894770,60.226715,160.955716,148.027168,114.291386,115.146427,54.595896,14.191839,157.737330,5.558782,60.245620,49.571662,146.174037,161.048643,144.563305,159.082483,105.678372,157.412152,-0.061772,-1.856510,32.025740,-235.864472,149.611247,5.269555,31.835088,12.114567,56.853308,2933.767783,0.422773,467007.927527,0.979388,20.022550,2.770553,3.226907,0.075023,0.054227,113.834826,90.782686,32.000000,32.000000,32.000000,32.000000,262.158629,32.000000,69.551647,74.062378,94.746715,100.000000,34.842652,49.367089,40.000000,29.437365,22.379747,25.000000,35.453304,1673.583984,32.096006,0.702063,75.410317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
50.033690,60.211282,160.985667,148.009007,114.262494,115.118155,54.447679,14.181993,157.038921,5.556001,60.279515,49.606973,146.174398,160.970909,144.562138,159.022113,105.678094,157.464500,-0.061573,-1.856934,32.025740,-235.872196,149.109313,5.267194,31.817833,12.134490,43.488517,2250.221210,0.477887,466951.178395,0.975887,20.006401,2.770676,3.223603,0.074751,0.053855,113.789153,90.739064,32.000000,32.000000,32.000000,32.000000,135.810585,32.000000,69.546642,74.088372,94.748450,100.000000,34.858834,49.367089,40.000000,29.415792,22.379747,25.000000,35.454107,1666.259766,32.051777,0.699867,75.407359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.961888,60.193644,160.940230,147.983303,114.240998,115.089232,54.472594,14.181993,157.128648,5.551274,60.229051,49.770385,146.183583,160.995774,144.617209,159.019343,105.741789,157.474295,-0.061486,-1.858042,32.025740,-235.869745,149.309672,5.262693,31.849981,12.128847,52.750128,2728.195328,0.395786,466898.851835,0.976715,20.067954,2.748246,3.225904,0.074552,0.053855,113.369402,90.742691,32.000000,32.000000,32.000000,32.000000,143.146095,32.000000,69.555809,74.061563,94.760124,100.000000,34.798947,49.367089,40.000000,29.391726,22.379747,25.000000,35.455556,1666.259766,32.092977,0.701075,75.411698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.976387,60.170494,160.961350,147.984141,114.214247,115.070964,54.755549,14.183705,157.227443,5.548024,60.214833,49.655955,146.190552,160.920110,144.613107,159.007202,105.697946,157.358474,-0.061308,-1.857461,32.025740,-235.868196,149.416132,5.259989,31.825532,12.127801,45.321294,2331.869069,0.515909,466652.643753,0.976105,19.909074,2.771209,3.217545,0.074890,0.053795,113.209789,90.771813,32.000000,32.000000,32.000000,32.000000,96.582028,32.000000,69.582076,74.060848,94.742745,100.000000,34.782557,49.367089,40.000000,29.393663,22.379747,25.000000,35.455479,1666.259766,32.084286,0.699996,75.412090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.985898,60.154234,160.963238,147.960113,114.208522,115.039688,54.380893,14.183134,157.371187,5.543809,60.160736,49.628420,146.173294,160.993480,144.606134,158.957738,105.710787,157.416670,-0.061429,-1.856999,32.025740,-235.870074,149.172129,5.255536,31.838460,12.117668,56.764022,2940.741265,0.425709,466426.781823,0.976909,19.965540,2.711759,3.221260,0.074929,0.055241,113.072411,90.730193,32.000000,32.000000,32.000000,32.000000,136.230289,32.000000,69.528834,73.991368,94.715426,100.000000,34.788744,49.367089,40.000000,29.419900,22.379747,25.000000,35.456177,1662.597656,32.130083,0.699724,75.483849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.946436,60.137148,160.851904,147.951731,114.136600,115.012917,54.445881,14.182278,157.408575,5.535792,60.142674,49.617330,146.199344,160.890056,144.600514,159.010012,105.669246,157.341539,-0.061148,-1.859311,32.025740,-235.865213,149.329047,5.247126,31.820267,12.089829,55.905332,2892.798572,0.495291,466399.800582,0.971337,19.927419,2.705405,3.220748,0.074412,0.054119,113.004725,90.730470,32.000000,32.000000,32.000000,32.000000,143.817962,32.000000,69.572964,73.973318,94.750781,100.000000,34.752838,49.367089,40.000000,29.387264,22.379747,25.000000,35.456679,1662.597656,32.073468,0.699633,75.487565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.882762,60.104903,160.893683,147.929380,114.110363,114.990060,54.428288,14.187701,156.510352,5.530080,60.155975,49.533574,146.162335,160.935884,144.618468,159.046727,105.645312,157.373080,-0.061539,-1.859860,32.025740,-235.861260,148.822641,5.241672,31.819384,12.117253,14.291287,739.735830,0.395250,466214.895100,0.977517,19.901340,2.717789,3.220173,0.073795,0.053773,112.805926,90.655084,32.000000,32.000000,32.000000,32.000000,117.813756,32.000000,69.558423,73.964221,94.729773,100.000000,34.718947,49.367089,40.000000,29.335681,22.379747,25.000000,35.457458,1669.921875,32.073414,0.698286,75.415243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.892684,60.109864,160.843603,147.938320,114.048291,114.967963,54.734633,14.182992,156.386824,5.525941,60.180070,49.617069,146.180716,160.887661,144.615482,158.895663,105.638458,157.311726,-0.061843,-1.860413,32.025740,-235.867766,150.127607,5.236452,31.795908,12.086097,20.135359,1036.399401,0.401284,466201.134526,0.976927,19.925000,2.726763,3.220488,0.074915,0.053885,112.940593,90.663101,32.000000,32.000000,32.000000,32.000000,123.042343,32.000000,69.545631,73.996926,94.755898,100.000000,34.707248,49.367089,40.000000,29.308970,22.379747,25.000000,35.457681,1669.921875,32.053616,0.699455,75.408382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.841790,60.116754,160.830677,147.933291,113.903027,114.955820,54.282596,14.185703,156.443143,5.521236,60.225663,49.572023,146.124024,160.785842,144.598045,158.962262,105.705502,157.311336,-0.061998,-1.860474,32.025740,-235.863748,149.029323,5.231980,31.793239,12.088639,23.372934,1213.060959,1.571667,466164.422353,0.978336,19.958555,2.764371,3.225437,0.074470,0.054395,113.105884,90.650283,32.000000,32.000000,32.000000,32.000000,155.107417,32.000000,69.551600,74.049116,94.727817,100.000000,34.638582,49.367089,40.000000,29.342113,22.379747,25.000000,35.458141,1677.246094,32.049866,0.700304,75.410214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.858434,60.136596,160.711796,147.951452,113.869284,114.925328,54.667200,14.180708,157.167079,5.518426,60.201721,49.552897,146.138128,160.705598,144.594212,158.761204,105.671086,157.136734,-0.061906,-1.860461,32.025740,-235.869723,149.057939,5.228744,31.775660,12.085448,18.503684,953.589296,1.114799,466087.533959,0.972473,19.953259,2.744624,3.223791,0.074598,0.055201,113.213956,90.685353,32.000000,32.000000,32.000000,32.000000,210.890891,32.000000,69.550343,73.994592,94.727241,100.000000,34.617252,49.367089,40.000000,29.312166,22.379747,25.000000,35.459844,1673.583984,32.050010,0.700292,75.412593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.801755,60.131084,160.729826,147.934688,113.842246,114.886471,54.349377,14.180708,157.367290,5.513867,60.283854,49.592531,146.141725,160.620534,144.565710,158.770820,105.686221,157.248391,-0.061943,-1.859893,32.025740,-235.867926,149.406772,5.223730,31.777553,12.053967,17.796335,922.499186,0.961214,465942.484598,0.981586,20.012779,2.677411,3.226824,0.074640,0.053740,113.313497,90.744900,32.000000,32.000000,32.000000,32.000000,143.462356,32.000000,69.558410,73.952644,94.756276,100.000000,34.565163,49.367089,40.000000,29.351091,22.379747,25.000000,35.460379,1680.908203,32.052138,0.700982,75.414110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.929393,60.134667,160.671089,147.936923,113.762982,114.862875,54.403145,14.185275,156.445984,5.506679,60.189805,49.658662,146.133065,160.727177,144.568117,158.823628,105.681208,157.115999,-0.062045,-1.861107,32.025740,-235.863523,149.205922,5.217982,31.763724,12.121851,11.501679,595.617190,1.212722,465907.619753,0.974116,20.015405,2.636088,3.223362,0.075777,0.054828,113.224787,90.711042,32.000000,32.000000,32.000000,32.000000,141.133440,32.000000,69.570573,73.869335,94.759667,100.000000,34.487099,49.367089,40.000000,29.253017,22.379747,25.000000,35.462274,1677.246094,32.017484,0.700150,75.411502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.918424,60.106557,160.697969,147.892780,113.733864,114.834740,54.625158,14.182421,157.166177,5.502052,60.152283,49.476152,146.141436,160.654472,144.557775,158.823871,105.625458,157.083108,-0.062163,-1.861145,32.025740,-235.870134,149.213836,5.214058,31.779464,12.127260,21.258465,1096.400407,1.262032,465755.587393,0.980692,20.068541,2.669395,3.227393,0.075175,0.055353,113.175017,90.669727,32.000000,32.000000,32.000000,32.000000,152.365672,32.000000,69.557680,73.795786,94.786685,100.000000,34.476130,49.367089,40.000000,29.347485,22.379747,25.000000,35.461865,1669.921875,32.033188,0.700719,75.404768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.893703,60.086714,160.619299,147.869311,113.633110,114.821113,54.437647,14.184133,157.107254,5.495298,60.166993,49.444402,146.129652,160.600893,144.553612,158.788098,105.667384,157.113878,-0.061982,-1.859469,32.025740,-235.865481,149.328292,5.207606,31.751553,12.126233,53.799877,2784.273750,1.946717,465572.330915,0.976778,19.940126,2.616967,3.217966,0.075531,0.054680,113.411721,90.718854,32.000000,32.000000,32.000000,32.000000,386.468116,32.000000,69.584710,73.731799,94.747687,100.000000,34.439949,49.367089,40.000000,29.376856,22.379747,25.000000,35.462123,1662.597656,32.003690,0.699322,75.417136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.868738,60.078998,160.668777,147.868194,113.583897,114.792109,54.409313,14.181422,156.907110,5.488788,60.184507,49.498219,146.101424,160.574298,144.549789,158.741708,105.644688,157.057623,-0.061788,-1.860523,32.025740,-235.869663,149.174985,5.202547,31.752419,12.115847,55.604041,2879.142169,1.053299,465546.788748,0.972733,19.923350,2.658441,3.219212,0.076016,0.054303,113.444897,90.729389,32.000000,32.000000,32.000000,32.000000,201.684195,32.000000,69.577652,73.740474,94.724303,100.000000,34.390801,49.367089,40.000000,29.366822,22.379747,25.000000,35.462439,1662.597656,32.015428,0.699010,75.411118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.829076,60.092502,160.534477,147.879928,113.488049,114.747197,54.711539,14.183563,156.945861,5.483860,60.240016,49.429374,146.104352,160.601958,144.559221,158.586901,105.721202,157.073476,-0.061628,-1.864622,32.025740,-235.872096,149.428390,5.197209,31.765869,12.086241,16.865379,868.454696,0.416156,465390.373861,0.976448,19.929057,2.629871,3.219230,0.074631,0.055127,113.467067,90.730255,32.000000,32.000000,32.000000,32.000000,351.155388,32.000000,69.582084,73.774215,94.728391,100.000000,34.304752,49.367089,40.000000,29.340800,22.379747,25.000000,35.463427,1666.259766,32.053671,0.699580,75.407410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.817455,60.119510,160.522480,147.906470,113.398733,114.698940,54.330012,14.183991,157.354392,5.478524,60.259287,49.569011,146.128765,160.530572,144.547753,158.642253,105.700983,156.997671,-0.061463,-1.868120,32.025740,-235.866931,149.195827,5.191976,31.763273,12.079840,17.801201,923.080309,0.402852,465329.584278,0.977227,19.947152,2.628148,3.221834,0.074194,0.054015,113.505461,90.745334,32.000000,32.000000,32.000000,32.000000,753.347969,32.000000,69.567968,73.799000,94.742998,100.000000,34.280389,49.367089,40.000000,29.362516,22.379747,25.000000,35.464330,1669.921875,32.042438,0.699668,75.410197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.860722,60.097462,160.493907,147.912896,113.426553,114.653008,54.374465,14.182135,156.701566,5.472445,60.155994,49.484476,146.128961,160.590880,144.555212,158.630619,105.703471,156.938518,-0.061447,-1.869083,32.025740,-235.865845,149.305736,5.186010,31.762786,12.083068,11.540479,597.941685,1.327821,465032.308806,0.972333,20.001682,2.558516,3.221703,0.074844,0.054701,113.390639,90.779863,32.000000,32.000000,32.000000,32.000000,462.292540,32.000000,69.579806,73.739726,94.800353,100.000000,34.201585,49.367089,40.000000,29.282353,22.379747,25.000000,35.465032,1677.246094,32.051218,0.698647,75.414289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.818845,60.094431,160.465205,147.893059,113.455245,114.619546,54.610093,14.180708,156.790846,5.467980,60.224419,49.463881,146.120259,160.462511,144.543053,158.571171,105.661704,157.006468,-0.061578,-1.870259,32.025740,-235.870376,149.973586,5.181309,31.754835,12.088765,37.794501,1949.780336,1.257797,464928.756264,0.979071,20.040715,2.545822,3.222214,0.074264,0.053844,113.160012,90.734140,32.000000,32.000000,32.000000,32.000000,387.569050,32.000000,69.572827,73.743109,94.780240,100.000000,34.164219,49.367089,40.000000,29.277758,22.379747,25.000000,35.464951,1677.246094,31.996785,0.698770,75.415482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.787614,60.106557,160.486217,147.911499,113.348494,114.586025,54.403129,14.185132,157.159736,5.461822,60.150861,49.447513,146.125640,160.466444,144.527039,158.653173,105.632065,156.941678,-0.061778,-1.871385,32.025740,-235.865462,149.105926,5.174126,31.759505,12.096338,54.340881,2814.056332,1.937260,464669.014776,0.976889,19.973906,2.517643,3.218844,0.075409,0.054984,112.929902,90.699941,32.000000,32.000000,32.000000,32.000000,385.371478,32.000000,69.565814,73.767526,94.755473,100.000000,34.082294,49.367089,40.000000,29.267801,22.379747,25.000000,35.466435,1662.597656,32.014581,0.697537,75.404325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.731936,60.075415,160.486365,147.884119,113.281970,114.551003,54.689362,14.181707,157.222503,5.455059,60.057938,49.415661,146.095773,160.465309,144.536099,158.497363,105.617388,156.873936,-0.061822,-1.869038,32.025740,-235.866927,149.268107,5.167485,31.775263,12.051190,32.028448,1649.920586,0.591768,464653.899406,0.973280,20.014199,2.588920,3.220974,0.075308,0.054830,112.724862,90.687039,32.000000,32.000000,32.000000,32.000000,585.038290,32.000000,69.545347,73.781862,94.793030,100.000000,34.037612,49.367089,40.000000,29.232727,22.379747,25.000000,35.466315,1662.597656,32.030429,0.698994,75.407155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.758227,60.039864,160.419379,147.848357,113.244450,114.512888,54.799235,14.181565,156.236996,5.453757,60.160978,49.436310,146.081833,160.480707,144.544302,158.509770,105.635754,156.887996,-0.062071,-1.869492,32.025740,-235.866906,148.901510,5.166631,31.752978,12.050343,18.760316,964.485362,0.411780,464624.669705,0.977402,20.058653,2.590422,3.223417,0.074471,0.054403,112.770753,90.743390,32.000000,32.000000,32.000000,32.000000,405.212717,32.000000,69.540971,73.751895,94.785416,100.000000,33.973493,49.367089,40.000000,29.318697,22.379747,25.000000,35.465736,1677.246094,32.008018,0.698947,75.409771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.721148,60.055573,160.322582,147.878810,113.208366,114.482892,54.325814,14.183705,156.709019,5.450549,60.196634,49.278775,146.068317,160.370301,144.522349,158.506369,105.600118,156.925886,-0.062008,-1.870768,32.025740,-235.866889,148.794171,5.162686,31.772504,12.091975,8.515780,441.619450,0.699155,464510.817393,0.973105,20.085185,2.575669,3.227028,0.074466,0.054342,113.035707,90.741980,32.000000,32.000000,32.000000,32.000000,198.947705,32.000000,69.544112,73.747585,94.764256,100.000000,33.903171,49.367089,40.000000,29.301744,22.379747,25.000000,35.466508,1680.908203,32.037227,0.699112,75.484403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.811038,60.099943,160.334825,147.910102,113.276791,114.434079,54.511431,14.184704,156.393113,5.443970,60.200906,49.511572,146.084658,160.424138,144.540252,158.419849,105.620528,156.703572,-0.061869,-1.873689,32.025740,-235.866217,148.709349,5.156897,31.792085,12.062675,55.899552,2889.021269,1.192039,464243.403687,0.970176,20.022394,2.563410,3.223977,0.076329,0.054781,113.018026,90.780560,32.000000,32.000000,32.000000,32.000000,164.749890,32.000000,69.558160,73.785523,94.761130,100.000000,33.830031,49.367089,40.000000,29.310472,22.379747,25.000000,35.468149,1662.597656,32.030429,0.698670,75.480908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.798816,60.079549,160.353567,147.921836,113.305669,114.398915,54.784768,14.182564,156.705916,5.437799,60.237385,49.408883,146.119093,160.284586,144.555262,158.454541,105.605592,156.841818,-0.062066,-1.873067,32.025740,-235.868358,149.734293,5.152087,31.769854,12.040823,15.941534,819.785599,2.626096,464252.230757,0.979217,20.076524,2.615509,3.224434,0.075520,0.054457,112.394543,90.786836,32.000000,32.000000,32.000000,32.000000,141.300939,32.000000,69.572388,73.815790,94.751250,100.000000,33.758199,49.367089,40.000000,29.371744,22.379747,25.000000,35.468727,1669.921875,31.988148,0.698040,75.413513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.852078,60.087266,160.344488,147.929101,113.358806,114.373447,54.298704,14.185418,156.234475,5.432833,60.186275,49.446499,146.125186,160.393934,144.535757,158.394975,105.575488,156.816921,-0.061966,-1.871005,32.025740,-235.864360,148.709573,5.147943,31.770719,12.084041,23.220267,1204.779949,0.399246,464000.722968,0.973646,20.027791,2.498471,3.218861,0.077775,0.053632,112.242476,90.754195,32.000000,32.000000,32.000000,32.000000,245.213655,32.000000,69.557846,73.874433,94.725206,100.000000,33.719596,49.367089,40.000000,29.348782,22.379747,25.000000,35.469093,1680.908203,32.048117,0.696764,75.488724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.793028,60.088368,160.363475,147.937482,113.424086,114.340658,54.421612,14.184276,155.995532,5.426468,60.151323,49.366575,146.106463,160.452991,144.555603,158.422028,105.532542,156.842714,-0.062048,-1.869859,32.025740,-235.867135,149.596015,5.141524,31.794357,12.107517,41.200123,2132.834254,1.399949,463872.768249,0.968700,20.020049,2.573508,3.220028,0.075003,0.054037,112.344956,90.721454,32.000000,32.000000,32.000000,32.000000,225.516851,32.000000,69.540790,73.914051,94.681726,100.000000,33.645605,49.367089,40.000000,29.342806,22.379747,25.000000,35.469784,1673.583984,32.003456,0.697675,75.487931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.772654,60.036557,160.271023,147.902279,113.436187,114.309425,54.674165,14.185418,156.885773,5.421899,60.132641,49.372590,146.102958,160.381338,144.565851,158.387966,105.537797,156.820349,-0.062255,-1.866334,32.025740,-235.864523,149.307550,5.136836,31.794520,12.118876,28.777209,1482.847566,0.959838,463803.562556,0.976026,19.972650,2.592790,3.216405,0.075334,0.054574,112.326053,90.723153,32.000000,32.000000,32.000000,32.000000,375.778921,32.000000,69.540296,73.982120,94.674143,100.000000,33.570857,49.367089,40.000000,29.318767,22.379747,25.000000,35.469847,1658.935547,32.061297,0.695445,75.490378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.787212,60.024156,160.416529,147.903397,113.487360,114.261330,54.706491,14.179567,156.914244,5.417557,60.034114,49.536973,146.088451,160.346532,144.536026,158.404607,105.509006,156.842576,-0.062391,-1.865075,32.025740,-235.869557,149.277877,5.132061,31.801786,12.133625,16.547861,852.183237,0.541509,463812.911489,0.974814,20.034858,2.646947,3.220601,0.074481,0.053494,112.622045,90.733974,32.000000,32.000000,32.000000,32.000000,595.754301,32.000000,69.512883,74.001932,94.640960,100.000000,33.539923,49.367089,40.000000,29.344814,22.379747,25.000000,35.469371,1677.246094,32.031241,0.697120,75.484283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.713185,60.006243,160.332224,147.878252,113.473533,114.239935,54.355710,14.182135,156.724610,5.413744,60.055643,49.478140,146.091565,160.342067,144.553671,158.437815,105.523196,156.810537,-0.062522,-1.863291,32.025740,-235.867152,149.125119,5.127954,31.830598,12.141252,8.666223,449.174057,0.774883,463613.293311,0.970350,20.004146,2.631972,3.220062,0.074391,0.054116,112.696206,90.766632,32.000000,32.000000,32.000000,32.000000,204.382751,32.000000,69.527067,74.045362,94.678716,100.000000,33.480431,49.367089,40.000000,29.299446,22.379747,25.000000,35.468709,1680.908203,32.046675,0.695510,75.488613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.692310,59.988881,160.347207,147.873502,113.500812,114.225510,54.616256,14.184990,156.503882,5.409556,60.079143,49.446070,146.093183,160.309750,144.583578,158.495430,105.520948,156.758379,-0.062848,-1.861824,32.025740,-235.861358,148.812914,5.124243,31.827659,12.126954,55.562049,2866.066889,1.347582,463451.349500,0.969025,19.976667,2.670423,3.222043,0.074373,0.053470,112.967045,90.790674,32.000000,32.000000,32.000000,32.000000,544.560734,32.000000,69.524261,74.063219,94.709909,100.000000,33.408473,49.367089,40.000000,29.337980,22.379747,25.000000,35.468411,1658.935547,32.092490,0.696183,75.483303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.781897,59.967661,160.311228,147.870708,113.478699,114.217927,54.303397,14.181137,156.107616,5.404851,60.048561,49.477791,146.080656,160.354482,144.532038,158.448551,105.469830,156.851491,-0.062769,-1.857585,32.025740,-235.868151,148.384195,5.119719,31.843995,12.086151,10.578892,548.836745,2.575231,463365.384288,0.976645,20.035447,2.642308,3.225145,0.074834,0.055251,112.961774,90.756917,32.000000,32.000000,32.000000,32.000000,233.191249,32.000000,69.506476,73.922043,94.685981,100.000000,33.337719,49.367089,40.000000,29.383225,22.379747,25.000000,35.468167,1677.246094,32.091390,0.696407,75.483388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.794225,59.977582,160.312105,147.869032,113.460231,114.213305,54.610763,14.186702,156.619837,5.400785,60.004597,49.513733,146.116937,160.419592,144.548133,158.566897,105.430624,156.842855,-0.063078,-1.857607,32.025740,-235.865689,149.782158,5.115932,31.839505,12.093670,23.666309,1220.906127,0.401800,463301.745886,0.972268,20.039726,2.621883,3.226801,0.074615,0.054084,112.862424,90.800894,32.000000,32.000000,32.000000,32.000000,323.466640,32.000000,69.498632,73.869219,94.677744,100.000000,33.280388,49.367089,40.000000,29.369470,22.379747,25.000000,35.467690,1677.246094,32.084124,0.695640,75.490267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.751230,59.943410,160.401958,147.853386,113.450550,114.205219,54.738065,14.183420,156.710205,5.395309,59.980829,49.493070,146.089966,160.448536,144.527605,158.505106,105.449747,156.738200,-0.063036,-1.856412,32.025740,-235.866358,149.120530,5.110922,31.836026,12.087575,23.871081,1228.606014,2.105837,463281.718563,0.975816,19.925677,2.713473,3.220272,0.075970,0.054345,112.946199,90.757558,32.000000,32.000000,32.000000,32.000000,394.893755,32.000000,69.486299,73.844971,94.621694,100.000000,33.226864,49.367089,40.000000,29.362566,22.379747,25.000000,35.466521,1662.597656,32.113532,0.694187,75.410138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.795656,59.931008,160.366407,147.833829,113.481845,114.199061,54.439915,14.187273,156.969837,5.393050,59.972750,49.500334,146.097327,160.398570,144.564414,158.479786,105.457167,156.912966,-0.063204,-1.855263,32.025740,-235.863812,149.085061,5.109579,31.842877,12.080994,13.845164,716.490888,0.941075,463352.932420,0.970046,19.922834,2.748925,3.219492,0.075196,0.054006,112.895079,90.740395,32.000000,32.000000,32.000000,32.000000,294.932028,32.000000,69.496803,73.894247,94.622754,100.000000,33.178066,49.367089,40.000000,29.347644,22.379747,25.000000,35.465906,1669.921875,32.076461,0.694168,75.418431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.757349,59.919158,160.356550,147.818742,113.484755,114.187721,54.367000,14.184990,157.101736,5.389522,59.947867,49.524203,146.066933,160.315475,144.548866,158.497712,105.419459,156.803107,-0.063270,-1.852337,32.025740,-235.865932,149.239574,5.106153,31.850143,12.162546,16.944208,878.043234,0.934102,463260.141008,0.968553,19.933188,2.684311,3.224080,0.074573,0.053669,112.681408,90.720683,32.000000,32.000000,32.000000,32.000000,125.609280,32.000000,69.491955,73.915032,94.640229,100.000000,33.129587,49.367089,40.000000,29.341704,22.379747,25.000000,35.464856,1677.246094,32.076118,0.694350,75.413002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
