OSU 80 Ton Compressor Load Stand
49.731515,59.910891,160.347684,147.814551,113.522749,114.181910,54.412806,14.183991,156.842016,5.383965,60.075669,49.456117,146.071903,160.262784,144.533204,158.340254,105.457486,156.830839,-0.063204,-1.849424,32.025740,-235.867421,149.430939,5.101023,31.842985,12.126755,48.314952,2501.557144,1.608643,463168.722117,0.972818,19.874779,2.752845,3.220490,0.074177,0.053915,112.961382,90.692111,32.000000,32.000000,32.000000,32.000000,349.078108,32.000000,69.496118,73.938173,94.648482,100.000000,33.031110,49.367089,40.000000,29.426522,22.379747,25.000000,35.464081,1666.259766,32.095086,0.694339,75.486380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.713231,59.964078,160.327451,147.839137,113.446856,114.177303,54.685359,14.185132,156.553056,5.382133,60.049615,49.489584,146.053499,160.308420,144.505589,158.421907,105.418656,156.823655,-0.063359,-1.845912,32.025740,-235.865135,149.606008,5.099487,31.823008,12.100143,49.797763,2565.480735,1.315189,463215.469896,0.974819,19.902597,2.742816,3.222771,0.075665,0.054305,112.948944,90.730803,32.000000,32.000000,32.000000,32.000000,367.326596,32.000000,69.500584,73.946745,94.624496,100.000000,32.972076,49.367089,40.000000,29.379987,22.379747,25.000000,35.464947,1662.597656,32.051435,0.694749,75.408680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.703312,59.942307,160.312952,147.817625,113.366442,114.181881,54.395441,14.185418,157.060324,5.376099,60.030617,49.436103,146.056870,160.350911,144.504763,158.423170,105.407679,156.782641,-0.063464,-1.843768,32.025740,-235.866157,149.665030,5.092711,31.808403,12.059917,14.916604,772.569311,0.461425,463117.517554,0.974484,19.921098,2.716842,3.224267,0.074341,0.054887,113.046710,90.733007,32.000000,32.000000,32.000000,32.000000,380.567138,32.000000,69.482663,73.995413,94.611366,100.000000,32.906304,49.367089,40.000000,29.368483,22.379747,25.000000,35.464022,1680.908203,32.071394,0.694615,75.411016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.721279,59.930733,160.294447,147.806170,113.345547,114.175318,54.414205,14.181993,156.668409,5.369050,59.970175,49.379885,146.049756,160.314278,144.483490,158.463097,105.392567,156.795540,-0.063582,-1.843676,32.025740,-235.871542,149.683306,5.086013,31.816102,12.053480,33.393780,1728.953388,0.447849,463276.049265,0.970117,19.993236,2.752548,3.225046,0.074769,0.054015,113.296790,90.718451,32.000000,32.000000,32.000000,32.000000,588.419660,32.000000,69.501492,74.033139,94.611391,100.000000,32.815927,49.367089,40.000000,29.405610,22.379747,25.000000,35.463419,1677.246094,32.079815,0.695815,75.415780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.768463,59.925497,160.298967,147.791921,113.290944,114.168041,54.557086,14.183563,156.581886,5.364975,60.005095,49.485903,146.044405,160.326481,144.479275,158.436309,105.422736,156.747484,-0.063480,-1.845211,32.025740,-235.871933,150.397227,5.082287,31.830400,12.129190,56.528741,2919.094413,1.495262,463293.121036,0.975484,19.981746,2.745699,3.225398,0.076024,0.054155,113.227167,90.711458,32.000000,32.000000,32.000000,32.000000,444.805451,32.000000,69.497329,74.070294,94.606043,100.000000,32.753483,49.367089,40.000000,29.408391,22.379747,25.000000,35.462445,1658.935547,32.099125,0.695455,75.413718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.743744,59.927426,160.268849,147.784098,113.225182,114.160409,54.553549,14.180851,156.567570,5.359026,60.018285,49.472958,146.048446,160.240832,144.494410,158.433108,105.434538,156.634749,-0.063666,-1.843445,32.025740,-235.867783,149.559305,5.076448,31.827732,12.114946,45.044383,2326.203114,0.667550,463268.702775,0.974674,19.951547,2.766418,3.223860,0.075621,0.054902,113.093103,90.665128,32.000000,32.000000,32.000000,32.000000,299.636176,32.000000,69.511692,74.080450,94.584519,100.000000,32.687231,49.367089,40.000000,29.435605,22.379747,25.000000,35.462054,1658.935547,32.096114,0.694892,75.410948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.651296,59.917505,160.270277,147.775158,113.202409,114.165000,54.666204,14.187130,156.683025,5.349290,60.008910,49.361145,146.069727,160.302730,144.481331,158.428957,105.388537,156.744196,-0.063700,-1.843431,32.025740,-235.860851,149.393941,5.066899,31.791995,12.104091,15.898577,819.349756,0.393950,463128.081047,0.971034,19.897425,2.715358,3.220894,0.074941,0.054379,113.046689,90.675061,32.000000,32.000000,32.000000,32.000000,285.296668,32.000000,69.504544,74.097292,94.605296,100.000000,32.617720,49.367089,40.000000,29.424716,22.379747,25.000000,35.461268,1669.921875,32.042149,0.693773,75.417809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.707582,59.928253,160.214014,147.759792,113.169734,114.159701,54.336742,14.187844,156.320581,5.335856,60.004766,49.509026,146.021989,160.331089,144.487395,158.392837,105.399716,156.789801,-0.064078,-1.842875,32.025740,-235.861444,149.410318,5.054319,31.787001,12.045474,11.739822,608.692470,0.494530,463091.683533,0.971567,19.924961,2.654528,3.221890,0.075433,0.054625,112.747584,90.686429,32.000000,32.000000,32.000000,32.000000,494.660264,32.000000,69.516529,74.071220,94.606934,100.000000,32.544001,49.367089,40.000000,29.430977,22.379747,25.000000,35.460832,1680.908203,32.052913,0.694033,75.412269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.735675,59.898490,160.280049,147.728780,113.172387,114.164907,54.367090,14.175856,157.104207,5.324791,59.883801,49.505324,146.011338,160.344948,144.463726,158.428440,105.404876,156.855189,-0.064028,-1.840813,32.025740,-235.872451,149.823360,5.044692,31.801029,12.051677,8.054051,417.357542,1.403761,463269.805240,0.971562,20.010893,2.748127,3.227917,0.075389,0.054620,112.474826,90.677903,32.000000,32.000000,32.000000,32.000000,671.156843,32.000000,69.499124,74.056800,94.571830,100.000000,32.487782,49.367089,40.000000,29.502049,22.379747,25.000000,35.460205,1677.246094,32.039336,0.696514,75.408817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.706849,59.847232,160.330691,147.667037,113.109248,114.158069,54.416340,14.178996,156.857451,5.313237,59.917533,49.453397,145.996418,160.364446,144.500764,158.349438,105.396860,156.894732,-0.064175,-1.840362,32.025740,-235.871599,149.864352,5.032599,31.791653,12.087882,51.657385,2674.441400,1.898267,463196.948700,0.976220,19.963265,2.756774,3.223130,0.074742,0.053571,112.531309,90.729297,32.000000,32.000000,32.000000,32.000000,538.911994,32.000000,69.497834,74.004308,94.541129,100.000000,32.417565,49.367089,40.000000,29.477180,22.379747,25.000000,35.457640,1666.259766,32.017393,0.695266,75.406694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.638239,59.864042,160.359642,147.678492,113.071289,114.152023,54.436220,14.179852,157.190248,5.302925,59.941645,49.540507,145.986478,160.367102,144.453724,158.437651,105.390811,156.777238,-0.063907,-1.838606,32.025740,-235.871232,150.453559,5.023342,31.796593,12.103172,55.415389,2867.955541,2.766273,463142.111246,0.975037,19.904384,2.780034,3.222637,0.074927,0.054082,112.722545,90.740159,32.000000,32.000000,32.000000,32.000000,443.272859,32.000000,69.458368,73.970833,94.448289,100.000000,32.365546,49.367089,40.000000,29.507164,22.379747,25.000000,35.456380,1655.273437,32.014851,0.695386,75.409038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.629523,59.843374,160.459249,147.678213,113.092220,114.140884,54.734698,14.185275,156.819602,5.291292,59.897090,49.577118,145.992912,160.537255,144.480049,158.534341,105.405219,156.837673,-0.063991,-1.836872,32.025740,-235.866300,149.526366,5.012694,31.819600,12.083230,17.417270,896.493907,0.431575,463079.266681,0.974584,19.883004,2.805231,3.225525,0.076515,0.054848,113.320395,90.796934,32.000000,32.000000,32.000000,32.000000,787.647895,32.000000,69.469937,73.967060,94.392694,100.000000,32.317453,49.367089,40.000000,29.450232,22.379747,25.000000,35.455189,1673.583984,32.053616,0.696310,75.411169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.768707,59.807273,160.447183,147.668155,113.178617,114.140329,54.402144,14.179995,157.009629,5.282052,59.872318,49.469340,146.000037,160.483390,144.480308,158.517001,105.403071,156.968536,-0.064156,-1.836886,32.025740,-235.875827,149.985109,5.003379,31.816715,12.095112,30.022706,1554.761605,0.402929,463144.323411,0.975700,19.970979,2.760220,3.230567,0.074939,0.054439,113.612075,90.787863,32.000000,32.000000,32.000000,32.000000,658.044825,32.000000,69.495545,73.990054,94.242869,100.000000,32.294132,49.367089,40.000000,29.495047,22.379747,25.000000,35.453045,1673.583984,32.081618,0.697441,75.421150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.747836,59.812509,160.493797,147.678213,113.143804,114.141819,54.724352,14.181993,157.296989,5.274884,59.912810,49.585044,145.974311,160.514506,144.447649,158.582560,105.389561,156.944089,-0.064521,-1.835698,32.025740,-235.871542,149.523247,4.995996,31.814768,12.084095,57.280565,2948.876995,1.282682,463045.245753,0.970419,19.959356,2.772078,3.233141,0.074839,0.054105,113.239696,90.762380,32.000000,32.000000,32.000000,32.000000,591.205086,32.000000,69.498271,73.964683,94.177544,100.000000,32.214376,49.367089,40.000000,29.540075,22.379747,25.000000,35.451167,1658.935547,32.035514,0.696983,75.411774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.650196,59.857980,160.498539,147.727942,113.133229,114.143211,54.312031,14.181850,156.957550,5.265957,59.921440,49.636232,145.983292,160.485409,144.440975,158.561067,105.361154,156.883057,-0.064516,-1.835721,32.025740,-235.866784,150.420967,4.986759,31.822737,12.123167,19.590591,1016.205358,0.741916,462887.213557,0.973253,19.778949,2.831082,3.223857,0.074747,0.054977,112.910082,90.766711,32.000000,32.000000,32.000000,32.000000,659.355444,32.000000,69.529634,74.010748,94.143930,100.000000,32.155501,49.367089,40.000000,29.482178,22.379747,25.000000,35.450867,1669.921875,32.061315,0.694302,75.406285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.656462,59.835382,160.516770,147.732133,113.174613,114.151356,54.392870,14.182706,157.155512,5.260002,59.863683,49.570976,145.983746,160.662283,144.443723,158.668838,105.316345,157.048134,-0.064392,-1.835803,32.025740,-235.874586,149.909994,4.981084,31.844860,12.143181,8.818003,456.728663,0.389134,462946.031615,0.967994,19.805803,2.833972,3.226146,0.074856,0.055453,112.725735,90.777047,32.000000,32.000000,32.000000,32.000000,186.835459,32.000000,69.518088,74.060383,94.112263,100.000000,32.120167,49.367089,40.000000,29.486174,22.379747,25.000000,35.449175,1677.246094,32.079130,0.695785,75.406149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.791129,59.834004,160.567443,147.718723,113.183182,114.155146,54.430383,14.182992,157.301910,5.252763,59.836992,49.598551,145.984282,160.636231,144.422088,158.645980,105.258980,157.001079,-0.064112,-1.836096,32.025740,-235.868910,150.033464,4.974543,31.841146,12.090785,56.706213,2935.075311,1.140211,463156.320196,0.977581,19.952509,2.835864,3.232586,0.075634,0.054204,112.836000,90.780696,32.000000,32.000000,32.000000,32.000000,560.276612,32.000000,69.517841,74.050639,94.152213,100.000000,32.116497,49.367089,40.000000,29.575265,22.379747,25.000000,35.447670,1658.935547,32.051976,0.696709,75.409950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.586428,59.807549,160.664109,147.709503,113.265684,114.174667,54.684458,14.185703,157.120264,5.246603,59.841797,49.582257,145.989427,160.622420,144.423803,158.699215,105.277912,157.046070,-0.064293,-1.834428,32.025740,-235.869792,150.761580,4.968776,31.835449,12.119165,19.434471,1001.241426,2.533116,463252.281049,0.976004,19.923410,2.952371,3.232545,0.075200,0.054910,113.053527,90.782527,32.000000,32.000000,32.000000,32.000000,485.686307,32.000000,69.538802,73.954614,94.176228,100.000000,32.069188,49.367089,40.000000,29.576599,22.379747,25.000000,35.445471,1677.246094,32.092075,0.696310,75.406899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.708875,59.794872,160.621146,147.706430,113.283202,114.189110,54.446039,14.179424,157.080807,5.240720,59.887309,49.626658,145.993882,160.652130,144.469552,158.770025,105.191103,157.127288,-0.064222,-1.833826,32.025740,-235.875581,150.350177,4.963481,31.835791,12.107247,42.712292,2210.123685,0.392958,463282.840929,0.972461,19.782460,2.989305,3.224820,0.075225,0.054656,112.957563,90.821456,32.000000,32.000000,32.000000,32.000000,972.595088,32.000000,69.548631,73.921439,94.183538,100.000000,32.002623,49.367089,40.000000,29.580538,22.379747,25.000000,35.443421,1673.583984,32.071521,0.695220,75.411885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.660884,59.797628,160.665246,147.722634,113.246144,114.200604,54.425273,14.183563,156.801709,5.238259,59.791210,49.579142,146.001089,160.714996,144.450397,158.790135,105.288160,157.132406,-0.064009,-1.833848,32.025740,-235.864745,149.652570,4.961680,31.855264,12.090803,28.354322,1467.738354,1.152031,463444.285415,0.972433,19.968275,2.989908,3.240082,0.074419,0.053919,112.600540,90.842357,32.000000,32.000000,32.000000,32.000000,413.993041,32.000000,69.566023,73.992019,94.150697,100.000000,32.003256,49.367089,40.000000,29.613068,22.379747,25.000000,35.441765,1666.259766,32.096403,0.697652,75.411399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.754475,59.768142,160.717309,147.696931,113.195580,114.226584,54.389155,14.181993,156.354282,5.240853,59.869539,49.650831,145.972166,160.686434,144.453146,158.854897,105.296841,157.148793,-0.063645,-1.832806,32.025740,-235.867948,149.190077,4.964234,31.877459,12.102486,22.815800,1181.825569,0.522818,463577.119123,0.974139,19.828544,3.111971,3.231237,0.075827,0.053816,112.733657,90.810682,32.000000,32.000000,32.000000,32.000000,255.606090,32.000000,69.576065,74.046610,94.152226,100.000000,31.964925,49.367089,40.000000,29.576414,22.379747,25.000000,35.439430,1673.583984,32.113568,0.696279,75.409856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.659035,59.763181,160.778751,147.714811,113.191948,114.239107,54.401929,14.176427,157.536743,5.243014,59.780698,49.739480,145.980199,160.833166,144.438640,158.849006,105.361382,157.271045,-0.063537,-1.832031,32.025740,-235.873187,150.002100,4.965760,31.884383,12.112962,8.757753,453.532483,0.788592,463454.905585,0.975651,19.881068,3.017136,3.235247,0.075727,0.054091,112.810725,90.808660,32.000000,32.000000,32.000000,32.000000,1009.442047,32.000000,69.578579,74.080082,94.151826,100.000000,31.934625,49.367089,40.000000,29.544813,22.379747,25.000000,35.437979,1677.246094,32.095772,0.696651,75.411919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.631157,59.729561,160.793690,147.694417,113.246169,114.263106,54.407176,14.186417,157.615049,5.247297,59.724780,49.812495,145.979003,160.879635,144.446616,158.892569,105.339852,157.288380,-0.063514,-1.832036,32.025740,-235.863361,149.921210,4.969792,31.896175,12.121509,56.527724,2927.084862,0.978590,463424.902120,0.974426,19.754558,3.015566,3.230208,0.074711,0.054320,112.822562,90.763683,32.000000,32.000000,32.000000,32.000000,283.647615,32.000000,69.568974,74.187799,94.169965,100.000000,31.942833,49.367089,40.000000,29.639809,22.379747,25.000000,35.434806,1673.583984,32.170363,0.695261,75.413658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.717268,59.689603,160.901069,147.665082,113.362270,114.302734,54.436974,14.184990,157.720510,5.251264,59.587108,49.642620,145.928941,160.928592,144.425890,159.051513,105.259380,157.327437,-0.063508,-1.832057,32.025740,-235.870342,150.570460,4.973354,31.886439,12.163700,12.651359,654.746511,2.555426,463405.559960,0.976349,19.848540,3.004059,3.237654,0.074911,0.054134,112.659340,90.745459,32.000000,32.000000,32.000000,32.000000,255.645811,32.000000,69.574281,74.253771,94.182879,100.000000,31.929457,49.367089,40.000000,29.632325,22.379747,25.000000,35.431299,1669.921875,32.179613,0.697282,75.414476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.605649,59.626498,160.846274,147.609486,113.309270,114.333960,54.374841,14.181565,157.569011,5.254712,59.737383,49.723987,145.910246,160.914371,144.409834,158.967087,105.318822,157.341315,-0.063718,-1.832116,32.025740,-235.869520,150.297333,4.975844,31.891451,12.094445,17.426134,902.886266,0.396207,463522.586994,0.976976,19.843848,3.033108,3.239773,0.075780,0.054884,112.262895,90.722453,32.000000,32.000000,32.000000,32.000000,272.609052,32.000000,69.566809,74.335514,94.178523,100.000000,31.929189,49.367089,40.000000,29.609572,22.379747,25.000000,35.427058,1677.246094,32.178567,0.696189,75.409652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.665712,59.679958,160.865056,147.674301,113.192105,114.345446,54.396224,14.181137,156.496106,5.255851,59.735964,49.730544,145.940129,160.972343,144.420662,158.981816,105.275635,157.394593,-0.063451,-1.832571,32.025740,-235.868805,149.887214,4.977679,31.900881,12.104542,33.026498,1710.502716,1.768653,463731.982090,0.974817,19.714575,3.130516,3.236322,0.076480,0.054727,112.541863,90.736467,32.000000,32.000000,32.000000,32.000000,179.579533,32.000000,69.579813,74.388488,94.191675,100.000000,31.894050,49.367089,40.000000,29.711901,22.379747,25.000000,35.425126,1673.583984,32.170832,0.695343,75.412431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.702179,59.686572,160.928180,147.672066,113.210539,114.370290,54.510322,14.182564,157.592401,5.256060,59.744954,49.673331,145.955669,161.001088,144.394563,158.956189,105.299758,157.332193,-0.063144,-1.833066,32.025740,-235.870808,150.447296,4.978361,31.873925,12.120823,56.154214,2902.241830,1.286669,463724.200212,0.978449,19.767264,3.077091,3.242499,0.074111,0.054313,112.769353,90.727374,32.000000,32.000000,32.000000,32.000000,157.295216,32.000000,69.559774,74.377231,94.167285,100.000000,31.892376,49.367089,40.000000,29.712789,22.379747,25.000000,35.423103,1658.935547,32.176313,0.696789,75.408672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.695998,59.675825,160.940244,147.664244,113.224185,114.386278,54.633929,14.184990,157.987730,5.255599,59.740301,49.806032,145.924249,160.925157,144.384871,158.946717,105.320811,157.372817,-0.063393,-1.833608,32.025740,-235.869199,150.570786,4.977833,31.912276,12.138205,22.352193,1152.624110,0.678321,463897.352425,0.977001,19.758390,3.143372,3.238956,0.074747,0.054144,112.832523,90.717185,32.000000,32.000000,32.000000,32.000000,335.559447,32.000000,69.560458,74.360161,94.126067,100.000000,31.864763,49.367089,40.000000,29.680278,22.379747,25.000000,35.420741,1666.259766,32.174619,0.696362,75.415900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.711062,59.678856,160.998529,147.653627,113.338472,114.400004,54.368636,14.184561,157.796407,5.250137,59.675811,49.837279,145.914144,161.045618,144.390420,159.145612,105.270778,157.416464,-0.063514,-1.833746,32.025740,-235.864726,150.536421,4.973329,31.942153,12.198192,10.286001,533.001128,0.398883,463925.116177,0.974398,19.727186,3.092198,3.237850,0.075637,0.054999,112.770641,90.716541,32.000000,32.000000,32.000000,32.000000,155.696977,32.000000,69.549877,74.370693,94.060057,100.000000,31.857306,49.367089,40.000000,29.695235,22.379747,25.000000,35.418069,1680.908203,32.172527,0.696131,75.403489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.685658,59.612444,160.996452,147.608368,113.450555,114.439517,54.396357,14.179567,157.472873,5.246606,59.679288,49.745868,145.928632,161.053383,144.419846,159.139639,105.294018,157.487213,-0.063325,-1.833272,32.025740,-235.867271,150.720690,4.970247,31.909283,12.110492,50.962386,2639.428706,1.002389,463933.919438,0.972435,19.722847,3.088758,3.238495,0.074796,0.054229,112.554174,90.728829,32.000000,32.000000,32.000000,32.000000,291.832738,32.000000,69.564397,74.371920,94.096913,100.000000,31.844633,49.367089,40.000000,29.696938,22.379747,25.000000,35.413358,1658.935547,32.130985,0.696375,75.402058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.679240,59.642481,160.945894,147.622058,113.418577,114.473825,54.358622,14.180280,156.680425,5.244108,59.778599,49.812044,145.905915,161.074872,144.379499,159.051041,105.306393,157.359293,-0.063131,-1.833123,32.025740,-235.874725,150.099769,4.967757,31.901097,12.110528,19.845664,1028.554233,2.178555,464091.849176,0.976979,19.710261,3.157710,3.238686,0.074695,0.053998,112.613887,90.730879,32.000000,32.000000,32.000000,32.000000,180.701350,32.000000,69.541754,74.326700,94.101377,100.000000,31.831691,49.367089,40.000000,29.736271,22.379747,25.000000,35.411210,1677.246094,32.162214,0.696514,75.494912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.595877,59.650197,161.014249,147.650833,113.411313,114.491299,54.394719,14.181137,157.626440,5.240507,59.686614,49.769529,145.944172,161.074747,144.405598,159.146587,105.337267,157.440464,-0.063241,-1.833101,32.025740,-235.873869,150.395290,4.963951,31.921995,12.116316,12.762154,660.993590,0.439998,464124.665853,0.977196,19.670188,3.165125,3.240300,0.074773,0.053562,112.476518,90.742828,32.000000,32.000000,32.000000,32.000000,222.290794,32.000000,69.591685,74.302867,94.173399,100.000000,31.834504,49.367089,40.000000,29.725011,22.379747,25.000000,35.409152,1677.246094,32.143011,0.697873,75.405424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.742984,59.618231,161.041889,147.618426,113.474581,114.539810,54.437065,14.177141,157.033742,5.238417,59.698761,49.655726,145.889024,161.033127,144.370220,159.098099,105.338110,157.469443,-0.063540,-1.833092,32.025740,-235.871330,149.890723,4.961612,31.934724,12.172138,38.081796,1970.846065,1.130169,464283.939306,0.978384,19.706880,3.097314,3.239701,0.074999,0.054072,112.559186,90.757862,32.000000,32.000000,32.000000,32.000000,198.248783,32.000000,69.573194,74.281176,94.228317,100.000000,31.832851,49.367089,40.000000,29.723769,22.379747,25.000000,35.405026,1666.259766,32.179451,0.697370,75.477720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.662923,59.669486,160.995619,147.667596,113.491028,114.563548,54.302073,14.181422,158.125046,5.235894,59.714617,49.805551,145.921167,161.101697,144.384459,159.113625,105.269193,157.509963,-0.063642,-1.833122,32.025740,-235.864925,151.054247,4.958723,31.939376,12.105678,22.950084,1190.687703,1.761355,464366.732689,0.979711,19.801109,3.101621,3.246525,0.074640,0.054606,112.803450,90.793509,32.000000,32.000000,32.000000,32.000000,386.443495,32.000000,69.586580,74.301919,94.333615,100.000000,31.804805,49.367089,40.000000,29.795561,22.379747,25.000000,35.402730,1673.583984,32.172797,0.699333,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.583420,59.649645,161.048877,147.670949,113.625933,114.585522,54.400486,14.180851,157.684338,5.229608,59.644669,49.821061,145.902059,161.129753,144.370282,159.149073,105.300002,157.561303,-0.063975,-1.832819,32.025740,-235.873010,150.784301,4.953327,31.967846,12.126990,27.328691,1415.291954,0.588814,464398.735430,0.976098,19.616552,3.113335,3.237479,0.074877,0.054062,112.938728,90.799720,32.000000,32.000000,32.000000,32.000000,273.200730,32.000000,69.553749,74.280831,94.364408,100.000000,31.792581,49.367089,40.000000,29.757041,22.379747,25.000000,35.400243,1669.921875,32.248994,0.696815,75.493574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.703478,59.590949,161.081984,147.606971,113.731743,114.611121,54.397915,14.184847,157.640120,5.224787,59.661824,49.819372,145.885880,161.237298,144.394595,159.224942,105.264990,157.478455,-0.064180,-1.832665,32.025740,-235.871465,150.731029,4.947580,31.948932,12.147328,31.075120,1609.387219,0.978717,464785.251481,0.980595,19.750811,3.199808,3.241767,0.075198,0.054281,113.037552,90.788021,32.000000,32.000000,32.000000,32.000000,226.273625,32.000000,69.545693,74.183638,94.471347,100.000000,31.830688,49.367089,40.000000,29.815841,22.379747,25.000000,35.395433,1662.597656,32.194957,0.698156,75.413539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.622342,59.588745,161.098597,147.598869,113.692629,114.626190,54.650519,14.183134,158.039483,5.216455,59.681277,49.790370,145.927045,161.179149,144.384232,159.234149,105.278786,157.584481,-0.064453,-1.832644,32.025740,-235.871054,151.168539,4.939516,31.946300,12.163970,11.410249,588.207865,0.823565,464841.553862,0.980682,19.813497,3.191235,3.248039,0.075426,0.055216,113.113260,90.805692,32.000000,32.000000,32.000000,32.000000,544.023191,32.000000,69.550630,74.173271,94.540569,100.000000,31.797302,49.367089,40.000000,29.774156,22.379747,25.000000,35.391773,1677.246094,32.176530,0.697912,75.409132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.722074,59.586540,161.191778,147.592444,113.703150,114.633934,54.740064,14.178853,157.473794,5.209700,59.619693,49.829947,145.856604,161.223453,144.325500,159.268494,105.323162,157.561917,-0.064794,-1.832946,32.025740,-235.872721,150.328722,4.933656,31.944208,12.118443,35.245110,1813.942707,0.722697,464837.737622,0.978192,19.630215,3.190359,3.240859,0.075255,0.053874,112.683094,90.732942,32.000000,32.000000,32.000000,32.000000,188.319150,32.000000,69.505534,74.105296,94.547582,100.000000,31.825671,49.367089,40.000000,29.766967,22.379747,25.000000,35.388633,1673.583984,32.199735,0.697559,75.409337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.691787,59.593154,161.151038,147.586856,113.753831,114.651439,54.714799,14.182992,157.949776,5.202414,59.675343,49.843019,145.856480,161.204362,144.342581,159.185113,105.334074,157.539774,-0.064807,-1.832855,32.025740,-235.867603,150.679410,4.926841,31.917000,12.123672,43.309680,2230.027167,1.971851,464932.006609,0.975543,19.712181,3.222488,3.246493,0.074553,0.053993,112.562691,90.691378,32.000000,32.000000,32.000000,32.000000,155.012700,32.000000,69.526988,74.166274,94.594924,100.000000,31.808498,49.367089,40.000000,29.864052,22.379747,25.000000,35.385218,1666.259766,32.176133,0.699246,75.410675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.604380,59.632285,161.104216,147.616470,113.718030,114.662891,54.288802,14.181279,157.561534,5.197699,59.705801,49.907581,145.872248,161.114804,144.318618,159.102237,105.358776,157.503944,-0.064893,-1.832244,32.025740,-235.873236,150.985415,4.922525,31.904343,12.155207,21.841451,1133.447033,0.637446,464784.316722,0.971860,19.606530,3.168342,3.241855,0.075076,0.053860,112.428284,90.706369,32.000000,32.000000,32.000000,32.000000,270.617392,32.000000,69.511347,74.128007,94.659853,100.000000,31.787599,49.367089,40.000000,29.820354,22.379747,25.000000,35.382772,1677.246094,32.209760,0.697734,75.410189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.682580,59.628427,161.140503,147.630998,113.779314,114.662883,54.387698,14.180423,157.917462,5.196654,59.633617,49.915984,145.861698,161.304361,144.338252,159.233556,105.296620,157.640700,-0.064615,-1.831658,32.025740,-235.872132,150.808510,4.921637,31.936022,12.169578,10.805664,559.732811,0.519040,464864.508904,0.973126,19.644541,3.147840,3.243011,0.075673,0.054487,112.455554,90.710411,32.000000,32.000000,32.000000,32.000000,304.752929,32.000000,69.511908,74.103789,94.692910,100.000000,31.807892,49.367089,40.000000,29.870856,22.379747,25.000000,35.379708,1673.583984,32.210445,0.698638,75.405356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.689388,59.555401,161.139107,147.571770,113.761096,114.686261,54.398552,14.183420,158.046142,5.200327,59.629530,49.822168,145.861276,161.250921,144.338593,159.277461,105.334946,157.597663,-0.064311,-1.831337,32.025740,-235.867665,150.280425,4.924975,31.921165,12.093219,55.441563,2871.297001,1.030979,464984.242625,0.982861,19.774368,3.107616,3.247782,0.074702,0.053705,112.335047,90.621374,32.000000,32.000000,32.000000,32.000000,171.984948,32.000000,69.489858,74.059972,94.669604,100.000000,31.799132,49.367089,40.000000,29.865908,22.379747,25.000000,35.375185,1662.597656,32.139766,0.699108,75.408535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.657667,59.555677,161.142418,147.589929,113.705662,114.677318,54.833415,14.183420,158.120016,5.204030,59.621629,49.777660,145.876054,161.209534,144.331990,159.251384,105.348516,157.555383,-0.064526,-1.831675,32.025740,-235.865868,151.372610,4.928489,31.918857,12.109032,17.573099,902.886266,2.081012,465054.270594,0.979367,19.689363,3.228998,3.243400,0.075358,0.054298,112.496378,90.659884,32.000000,32.000000,32.000000,32.000000,289.394679,32.000000,69.500541,73.993785,94.624465,100.000000,31.778178,49.367089,40.000000,29.828446,22.379747,25.000000,35.370793,1673.583984,32.165603,0.698119,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.687847,59.570282,161.120723,147.609765,113.775438,114.677286,54.621419,14.180280,156.865763,5.208755,59.712378,49.808145,145.859358,161.194453,144.325201,159.229991,105.367048,157.612643,-0.064728,-1.831645,32.025740,-235.873091,149.640640,4.932900,31.922608,12.147977,15.471496,797.993466,0.405535,464950.699936,0.979034,19.609278,3.172036,3.242928,0.075043,0.055068,112.269244,90.702223,32.000000,32.000000,32.000000,32.000000,435.702422,32.000000,69.471994,73.933587,94.572248,100.000000,31.787170,49.367089,40.000000,29.889136,22.379747,25.000000,35.367263,1673.583984,32.138125,0.699553,75.406933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.647070,59.582682,161.088286,147.643290,113.748128,114.680372,54.431509,14.184133,157.088132,5.216673,59.637219,49.830191,145.848798,161.113569,144.284034,159.121226,105.386904,157.589724,-0.064636,-1.831657,32.025740,-235.864664,149.815810,4.939828,31.937411,12.101657,56.081445,2902.677673,1.280162,464909.662350,0.971877,19.642454,3.140157,3.245066,0.075022,0.054995,112.148967,90.624788,32.000000,32.000000,32.000000,32.000000,158.600714,32.000000,69.448877,73.827982,94.558071,100.000000,31.780744,49.367089,40.000000,29.877074,22.379747,25.000000,35.364001,1662.597656,32.197120,0.699394,75.414118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.768854,59.552646,161.170963,147.623734,113.798304,114.665347,54.663570,14.179281,156.818838,5.222729,59.498271,49.907370,145.857832,161.257579,144.317173,159.241867,105.455412,157.576221,-0.064421,-1.833970,32.025740,-235.871803,150.157507,4.945696,31.920931,12.130614,20.382648,1050.491647,1.453067,464867.902429,0.975035,19.625757,3.146422,3.242659,0.074476,0.055339,111.983638,90.620732,32.000000,32.000000,32.000000,32.000000,222.062847,32.000000,69.459953,73.758862,94.591538,100.000000,31.749292,49.367089,40.000000,29.903817,22.379747,25.000000,35.359743,1677.246094,32.164395,0.699516,75.412899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.663002,59.479621,161.204720,147.576519,113.862852,114.674461,54.500821,14.181993,158.003039,5.228987,59.490537,49.799787,145.871104,161.238534,144.324737,159.173683,105.422935,157.640963,-0.064190,-1.833885,32.025740,-235.869745,150.490778,4.951594,31.922842,12.164872,47.398192,2450.127710,0.401150,464887.703115,0.979379,19.680456,3.116642,3.244669,0.074692,0.054307,112.276084,90.602690,32.000000,32.000000,32.000000,32.000000,251.153240,32.000000,69.442010,73.749685,94.617133,100.000000,31.755269,49.367089,40.000000,29.864508,22.379747,25.000000,35.354337,1669.921875,32.180442,0.698729,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.751116,59.472457,161.171619,147.569814,113.772700,114.668357,54.386436,14.181707,158.066821,5.235655,59.549738,49.796577,145.842436,161.117686,144.309010,159.182688,105.465507,157.667123,-0.063865,-1.833882,32.025740,-235.867417,150.590346,4.957670,31.950212,12.111628,18.719961,969.715474,1.101289,464535.438407,0.972393,19.524169,3.042285,3.238390,0.075643,0.055429,112.673347,90.628568,32.000000,32.000000,32.000000,32.000000,233.140057,32.000000,69.460639,73.683116,94.689670,100.000000,31.779574,49.367089,40.000000,29.911778,22.379747,25.000000,35.348582,1669.921875,32.220524,0.697889,75.396125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.640977,59.498360,161.120623,147.599707,113.704099,114.668381,54.773020,14.177426,157.836669,5.242436,59.625724,49.833393,145.816871,161.203868,144.268865,159.212469,105.365571,157.526373,-0.063834,-1.833833,32.025740,-235.875129,150.500243,4.963944,31.923545,12.136870,19.898098,1023.469402,0.474621,464620.088008,0.977471,19.560863,3.102796,3.245972,0.074627,0.054408,112.566275,90.592561,32.000000,32.000000,32.000000,32.000000,306.779189,32.000000,69.425346,73.564950,94.738911,100.000000,31.767340,49.367089,40.000000,29.903035,22.379747,25.000000,35.344626,1677.246094,32.164648,0.699064,75.450658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.715490,59.518200,161.124973,147.626807,113.707913,114.668467,54.464906,14.180138,157.827449,5.251664,59.581883,49.811576,145.834836,161.238478,144.276160,159.287543,105.358768,157.518147,-0.063755,-1.837910,32.025740,-235.870457,150.972036,4.972618,31.958254,12.142965,56.200113,2907.036099,1.199294,464422.882067,0.977549,19.462352,3.071548,3.239558,0.074209,0.054703,112.498251,90.622913,32.000000,32.000000,32.000000,32.000000,418.431996,32.000000,69.441988,73.538538,94.786055,100.000000,31.745718,49.367089,40.000000,29.951950,22.379747,25.000000,35.341781,1658.935547,32.206406,0.696784,75.479306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.641421,59.500564,161.099496,147.609486,113.737566,114.660844,54.429487,14.178853,157.585258,5.262384,59.602377,49.749215,145.860205,161.129391,144.310757,159.223675,105.419364,157.545756,-0.063708,-1.839080,32.025740,-235.872721,150.797967,4.981243,31.952195,12.114134,8.818326,456.438101,1.130561,464763.819111,0.973084,19.602454,3.110537,3.245718,0.075394,0.054680,112.520831,90.667116,32.000000,32.000000,32.000000,32.000000,341.527954,32.000000,69.425997,73.465185,94.826421,100.000000,31.746522,49.367089,40.000000,29.939126,22.379747,25.000000,35.336715,1680.908203,32.220434,0.699402,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.675310,59.496431,161.183727,147.620102,113.726046,114.659292,54.333486,14.179424,157.115456,5.272649,59.558357,49.721035,145.859587,161.299436,144.297903,159.329367,105.487676,157.563467,-0.063739,-1.840262,32.025740,-235.870027,149.996775,4.991362,31.949743,12.152827,49.438113,2563.446802,0.399716,464749.277419,0.977029,19.545016,3.113776,3.240941,0.074315,0.054608,112.485449,90.671774,32.000000,32.000000,32.000000,32.000000,394.930899,32.000000,69.429476,73.465341,94.843152,100.000000,31.737381,49.367089,40.000000,29.942757,22.379747,25.000000,35.332944,1666.259766,32.211455,0.697503,75.404904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.627383,59.461710,161.237366,147.582107,113.769803,114.672126,54.348753,14.183134,156.499085,5.287517,59.573744,49.775913,145.852946,161.275174,144.317630,159.283369,105.396012,157.612559,-0.063556,-1.840264,32.025740,-235.871707,149.616247,5.005156,31.958632,12.107715,8.491349,440.166642,2.550595,464618.893838,0.979158,19.604198,3.065139,3.245264,0.075297,0.054577,113.195531,90.661597,32.000000,32.000000,32.000000,32.000000,227.736318,32.000000,69.427647,73.456909,94.812461,100.000000,31.754013,49.367089,40.000000,29.969335,22.379747,25.000000,35.326659,1677.246094,32.157724,0.698066,75.444061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.753810,59.452341,161.211791,147.600266,113.786524,114.672585,54.435167,14.179852,157.576941,5.303968,59.510978,49.476832,145.850688,161.232467,144.283250,159.264929,105.375128,157.612215,-0.063645,-1.840295,32.025740,-235.870089,150.425659,5.020030,31.954179,12.164962,27.444362,1420.376785,0.454837,464431.095626,0.980128,19.564907,3.004500,3.244745,0.074895,0.054547,113.470258,90.655349,32.000000,32.000000,32.000000,32.000000,153.611369,32.000000,69.412733,73.459009,94.778019,100.000000,31.766575,49.367089,40.000000,30.028139,22.379747,25.000000,35.321768,1662.597656,32.214664,0.698083,75.478428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.007500,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.607252,59.449310,161.184782,147.601663,113.819130,114.672648,54.367080,14.180708,157.851065,5.320686,59.546010,49.569465,145.858567,161.222854,144.298792,159.312886,105.428090,157.630374,-0.063860,-1.840015,32.025740,-235.876420,149.943891,5.035176,31.952772,12.139070,53.960031,2796.186783,2.651454,464670.550740,0.980912,19.579913,3.117421,3.248960,0.074777,0.054940,113.270002,90.663837,32.000000,32.000000,32.000000,32.000000,135.375158,32.000000,69.415079,73.439441,94.854202,100.000000,31.774801,49.367089,40.000000,29.970429,22.379747,25.000000,35.316798,1662.597656,32.220398,0.700125,75.479348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.677168,59.459230,161.214917,147.628204,113.771714,114.668783,54.667314,14.184847,157.861087,5.341269,59.511303,49.656447,145.840716,161.305677,144.289317,159.319795,105.437181,157.640879,-0.063975,-1.839980,32.025740,-235.869015,149.647491,5.054406,31.924519,12.132128,18.210539,938.480083,0.818156,464604.084974,0.976599,19.439446,3.138156,3.240190,0.074904,0.053870,113.038438,90.648372,32.000000,32.000000,32.000000,32.000000,263.548360,32.000000,69.411432,73.480856,94.926697,100.000000,31.772613,49.367089,40.000000,30.064782,22.379747,25.000000,35.311480,1669.921875,32.179397,0.697004,75.415030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.580070,59.407149,161.182337,147.585180,113.827221,114.667880,54.446234,14.178853,157.190557,5.363553,59.445770,49.529437,145.869323,161.295594,144.293895,159.321462,105.486555,157.627213,-0.063986,-1.839950,32.025740,-235.869618,149.016763,5.076198,31.960417,12.144209,46.595455,2411.047152,0.417287,464600.518217,0.980991,19.588411,3.093056,3.249218,0.075760,0.055535,112.793037,90.612705,32.000000,32.000000,32.000000,32.000000,258.419033,32.000000,69.448376,73.553573,95.009720,100.000000,31.755759,49.367089,40.000000,30.049383,22.379747,25.000000,35.304654,1658.935547,32.214105,0.698837,75.404078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.668258,59.416794,161.167940,147.600825,113.769174,114.668067,54.372536,14.179995,157.655861,5.385568,59.500530,49.545361,145.826125,161.263200,144.269725,159.285933,105.440839,157.556203,-0.063718,-1.837665,32.025740,-235.871090,149.607723,5.097207,31.926863,12.105317,41.782625,2164.941330,1.234919,464524.374481,0.974087,19.525779,3.088514,3.245252,0.074856,0.054103,112.817628,90.641154,32.000000,32.000000,32.000000,32.000000,380.976641,32.000000,69.405934,73.603067,94.997719,100.000000,31.727995,49.367089,40.000000,30.120222,22.379747,25.000000,35.298250,1666.259766,32.163187,0.698849,75.410828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
