OSU 80 Ton Compressor Load Stand
49.650229,59.447105,161.084068,147.632395,113.697095,114.663511,54.813095,14.179424,156.813751,5.408504,59.530218,49.637379,145.861538,161.196705,144.293359,159.213978,105.379952,157.496212,-0.063348,-1.838835,32.025740,-235.871170,149.164013,5.119630,31.933750,12.107192,19.499974,1002.258393,0.483414,464413.066604,0.980005,19.574480,3.033223,3.250950,0.074322,0.054123,112.725209,90.651342,32.000000,32.000000,32.000000,32.000000,408.801282,32.000000,69.435752,73.734783,94.954243,100.000000,31.727668,49.367089,40.000000,30.088733,22.379747,25.000000,35.293115,1669.921875,32.156516,0.699225,75.415499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.551983,59.386758,161.119487,147.593841,113.756935,114.647985,54.442637,14.177569,157.303679,5.433769,59.420656,49.449858,145.858095,161.140867,144.263526,159.234288,105.386104,157.616461,-0.063181,-1.840012,32.025740,-235.878253,149.142579,5.145343,31.915522,12.133697,40.022859,2071.089877,0.538117,464456.496689,0.979445,19.492583,3.048190,3.244888,0.074553,0.054546,112.415870,90.580627,32.000000,32.000000,32.000000,32.000000,234.775612,32.000000,69.436987,73.910329,94.982640,100.000000,31.724985,49.367089,40.000000,30.123582,22.379747,25.000000,35.286489,1658.935547,32.137837,0.699058,75.416812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.698218,59.392269,161.100909,147.579313,113.848555,114.643411,54.349230,14.179710,156.652560,5.455854,59.500713,49.493420,145.796311,161.109963,144.304085,159.197802,105.417512,157.523269,-0.063107,-1.838856,32.025740,-235.869741,148.908139,5.167183,31.920318,12.102324,13.213922,684.964936,1.152994,464628.623825,0.972000,19.541601,3.083090,3.244377,0.073891,0.055091,112.448624,90.602847,32.000000,32.000000,32.000000,32.000000,208.499636,32.000000,69.424149,73.990074,94.982175,100.000000,31.710487,49.367089,40.000000,30.148737,22.379747,25.000000,35.279485,1680.908203,32.173501,0.699185,75.405288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.678191,59.395851,161.134237,147.592164,113.872777,114.644169,54.660549,14.177141,156.270490,5.479254,59.391011,49.472821,145.815360,161.091036,144.257027,159.202405,105.384098,157.483155,-0.062659,-1.836547,32.025740,-235.873944,149.096303,5.190321,31.907498,12.114188,40.216878,2072.833247,0.562803,464543.491670,0.980457,19.583268,3.129018,3.251525,0.074849,0.054910,112.515877,90.613022,32.000000,32.000000,32.000000,32.000000,197.358824,32.000000,69.403354,74.082546,95.022532,100.000000,31.702652,49.367089,40.000000,30.118784,22.379747,25.000000,35.273836,1662.597656,32.127595,0.700887,75.418593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.659200,59.351762,161.070599,147.546626,113.910334,114.643478,54.626327,14.180280,156.649372,5.502033,59.419089,49.499514,145.820980,161.181857,144.289805,159.202448,105.354731,157.513719,-0.062420,-1.835343,32.025740,-235.868517,148.362944,5.213579,31.894733,12.102775,22.149079,1142.309167,1.699437,464346.452687,0.978941,19.436989,3.057252,3.241583,0.074543,0.054198,112.783577,90.603819,32.000000,32.000000,32.000000,32.000000,143.277619,32.000000,69.443935,74.148917,95.085525,100.000000,31.665631,49.367089,40.000000,30.146317,22.379747,25.000000,35.266091,1673.583984,32.131742,0.697973,75.405697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.665217,59.373256,161.005036,147.551376,113.986261,114.632934,54.365940,14.185560,156.050260,5.522694,59.461613,49.394986,145.788732,161.028132,144.247551,159.185400,105.258681,157.511816,-0.062855,-1.836511,32.025740,-235.869281,148.564830,5.234478,31.895850,12.126900,13.142289,681.042352,0.558706,464442.919871,0.973813,19.461340,3.073287,3.243561,0.074902,0.054204,113.094903,90.547465,32.000000,32.000000,32.000000,32.000000,189.030330,32.000000,69.454102,74.091308,95.109265,100.000000,31.641994,49.367089,40.000000,30.207802,22.379747,25.000000,35.259346,1669.921875,32.171896,0.699381,75.472845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.564976,59.374633,161.020198,147.552773,113.921517,114.621736,54.620776,14.177284,157.546425,5.537406,59.430083,49.415623,145.790001,161.022146,144.267558,159.051955,105.419800,157.442977,-0.062848,-1.841188,32.025740,-235.875925,149.710902,5.249785,31.869851,12.103298,56.738383,2926.503738,1.014380,464453.700079,0.974713,19.436950,3.115896,3.243520,0.075154,0.054051,113.047274,90.551696,32.000000,32.000000,32.000000,32.000000,317.884267,32.000000,69.461711,74.022478,95.144105,100.000000,31.603103,49.367089,40.000000,30.182745,22.379747,25.000000,35.253123,1662.597656,32.124224,0.699233,75.414374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.664926,59.374633,160.971125,147.551096,113.847496,114.610983,54.641207,14.182564,157.463449,5.546843,59.391616,49.577168,145.781782,161.050818,144.240969,159.119004,105.395033,157.376268,-0.062871,-1.845451,32.025740,-235.869011,149.226379,5.259244,31.849278,12.130902,17.356524,894.895817,1.708708,464648.062404,0.979216,19.452201,3.211123,3.241807,0.076343,0.053843,112.827115,90.523265,32.000000,32.000000,32.000000,32.000000,335.431481,32.000000,69.462733,73.986326,95.165798,100.000000,31.568042,49.367089,40.000000,30.246517,22.379747,25.000000,35.246827,1677.246094,32.119662,0.698011,75.417468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.561559,59.332749,160.925000,147.501647,113.793270,114.605726,54.462226,14.180138,156.430877,5.553161,59.455605,49.494660,145.787795,160.898058,144.263436,158.955393,105.462484,157.324380,-0.062646,-1.849563,32.025740,-235.870620,148.325112,5.265198,31.840713,12.102414,57.306704,2964.422050,0.396580,464331.746325,0.976723,19.557644,3.020177,3.248669,0.075307,0.054062,113.042201,90.468298,32.000000,32.000000,32.000000,32.000000,170.836046,32.000000,69.487544,73.942034,95.218324,100.000000,31.520665,49.367089,40.000000,30.255297,22.379747,25.000000,35.238954,1662.597656,32.085062,0.700447,75.406217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.667815,59.335229,160.854193,147.522042,113.755462,114.593731,54.435228,14.178568,155.981325,5.557765,59.380052,49.435913,145.773604,160.895506,144.241570,158.985441,105.455695,157.300446,-0.062766,-1.853615,32.025740,-235.877744,148.973730,5.269554,31.857247,12.145669,10.921777,565.253485,1.293358,464261.273246,0.974107,19.453881,3.016033,3.241143,0.075292,0.054055,112.896779,90.497452,32.000000,32.000000,32.000000,32.000000,232.490290,32.000000,69.487051,73.887024,95.244904,100.000000,31.483384,49.367089,40.000000,30.270245,22.379747,25.000000,35.233082,1680.908203,32.130390,0.698893,75.409200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.543787,59.353415,160.771977,147.517572,113.749393,114.579118,54.622468,14.181422,157.033938,5.561814,59.522265,49.396858,145.792509,160.848140,144.227247,158.937283,105.424543,157.230658,-0.063055,-1.855372,32.025740,-235.868846,149.502444,5.273973,31.820051,12.108040,16.429492,847.388967,0.392373,464112.359210,0.979395,19.519309,2.926085,3.246972,0.075293,0.054189,112.903810,90.562597,32.000000,32.000000,32.000000,32.000000,266.372291,32.000000,69.500147,73.844290,95.252074,100.000000,31.440475,49.367089,40.000000,30.295321,22.379747,25.000000,35.224903,1673.583984,32.081221,0.700812,75.416735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.634448,59.426714,160.780352,147.569256,113.730736,114.550943,54.455057,14.179995,157.139725,5.564671,59.583269,49.442538,145.794696,160.835262,144.222173,158.791294,105.457685,157.200501,-0.063246,-1.858794,32.025740,-235.871253,149.069299,5.276023,31.837612,12.116893,55.709761,2882.193068,2.053412,463996.973815,0.977481,19.411479,2.922497,3.238600,0.074324,0.053868,113.099468,90.593065,32.000000,32.000000,32.000000,32.000000,242.448515,32.000000,69.533249,73.854093,95.254574,100.000000,31.377021,49.367089,40.000000,30.355150,22.379747,25.000000,35.221329,1662.597656,32.064074,0.697997,75.403208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.608449,59.430847,160.761133,147.578754,113.639743,114.528368,54.344300,14.183134,157.057224,5.563782,59.495594,49.465007,145.776607,160.832349,144.212077,158.884397,105.478748,157.145037,-0.063291,-1.860553,32.025740,-235.869420,149.178002,5.274827,31.848503,12.139449,7.994626,414.451925,1.367752,464129.708265,0.976734,19.558443,2.923382,3.245048,0.074150,0.053895,113.430424,90.599092,32.000000,32.000000,32.000000,32.000000,224.053067,32.000000,69.523948,73.818815,95.234376,100.000000,31.320506,49.367089,40.000000,30.390141,22.379747,25.000000,35.215536,1680.908203,32.094870,0.700456,75.407581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.606734,59.362509,160.790078,147.501368,113.598817,114.513280,54.388433,14.177854,156.457358,5.564238,59.429983,49.490103,145.766191,160.837374,144.224582,158.881236,105.486622,157.225622,-0.063540,-1.864602,32.025740,-235.873394,148.398044,5.275261,31.800091,12.086043,19.110500,989.909517,0.402636,463979.388846,0.977719,19.537586,2.877158,3.239290,0.074315,0.053607,113.534981,90.584820,32.000000,32.000000,32.000000,32.000000,241.648252,32.000000,69.519258,73.708394,95.239522,100.000000,31.300782,49.367089,40.000000,30.388709,22.379747,25.000000,35.207033,1677.246094,32.100622,0.699560,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.589943,59.357549,160.716624,147.492149,113.561031,114.498789,54.432887,14.175571,156.950454,5.566007,59.463394,49.435190,145.734044,160.771129,144.221813,158.799745,105.516520,157.134209,-0.064080,-1.866929,32.025740,-235.881068,149.246471,5.277410,31.793564,12.044627,55.911638,2893.815539,2.806385,463868.021436,0.980094,19.568706,2.832029,3.240600,0.074879,0.053590,113.345841,90.528937,32.000000,32.000000,32.000000,32.000000,114.704657,32.000000,69.507948,73.558315,95.234712,100.000000,31.226657,49.367089,40.000000,30.368683,22.379747,25.000000,35.199885,1658.935547,32.034234,0.699052,75.408229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.642534,59.399985,160.734452,147.516733,113.493404,114.476545,54.307772,14.181565,156.816708,5.568020,59.485278,49.460351,145.770823,160.784812,144.222723,158.727835,105.500367,157.165831,-0.064004,-1.869299,32.025740,-235.872624,149.435692,5.279787,31.816463,12.128991,7.580375,393.240915,1.173845,463691.358606,0.979029,19.502148,2.859118,3.241295,0.074483,0.054175,112.920943,90.520203,32.000000,32.000000,32.000000,32.000000,203.759753,32.000000,69.550453,73.500209,95.232473,100.000000,31.157464,49.367089,40.000000,30.467217,22.379747,25.000000,35.194287,1680.908203,32.032665,0.698827,75.408365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.643741,59.391718,160.713465,147.489914,113.405815,114.468711,54.347782,14.177854,155.800340,5.569286,59.510410,49.548256,145.777063,160.734643,144.244270,158.713694,105.443498,157.235906,-0.063548,-1.871858,32.025740,-235.870453,147.808552,5.281085,31.808637,12.076613,19.785655,1025.648615,0.401145,463571.504149,0.978457,19.514625,2.789559,3.240912,0.075113,0.052933,112.893768,90.502873,32.000000,32.000000,32.000000,32.000000,165.998247,32.000000,69.543542,73.463989,95.164456,100.000000,31.098333,49.367089,40.000000,30.424264,22.379747,25.000000,35.187282,1680.908203,32.039877,0.700146,75.416735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.617617,59.360029,160.715594,147.451640,113.423759,114.469400,54.412887,14.177426,156.182192,5.570710,59.464480,49.470995,145.748362,160.850360,144.231571,158.841367,105.472151,157.086276,-0.063713,-1.867168,32.025740,-235.876109,148.688855,5.282452,31.783160,12.056401,41.496561,2148.524589,2.955675,463538.644507,0.979489,19.502465,2.819433,3.237837,0.074335,0.053771,112.792577,90.480157,32.000000,32.000000,32.000000,32.000000,191.447153,32.000000,69.569608,73.388686,95.084223,100.000000,31.051172,49.367089,40.000000,30.437334,22.379747,25.000000,35.179886,1658.935547,32.031060,0.699446,75.409729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.572713,59.373531,160.709231,147.453875,113.411414,114.479532,54.403067,14.178996,156.661980,5.573750,59.451965,49.554758,145.760728,160.710756,144.211460,158.794858,105.506409,157.109883,-0.063773,-1.862930,32.025740,-235.872415,149.283670,5.285917,31.793095,12.052380,8.805629,456.002258,1.132147,463618.997598,0.978653,19.492945,2.906702,3.237336,0.074446,0.054919,112.883471,90.544176,32.000000,32.000000,32.000000,32.000000,215.742968,32.000000,69.558152,73.416544,94.999581,100.000000,31.012088,49.367089,40.000000,30.465441,22.379747,25.000000,35.172774,1680.908203,32.001076,0.699137,75.416070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.619424,59.338535,160.764674,147.427894,113.408226,114.482426,54.323066,14.180708,156.279451,5.578921,59.319832,49.581323,145.749724,160.882597,144.208082,158.911633,105.478284,157.183258,-0.064230,-1.859432,32.025740,-235.872500,148.187161,5.291204,31.799658,12.047241,13.384044,694.117632,0.540049,463530.026300,0.977972,19.488370,2.813124,3.239083,0.074346,0.053500,112.764675,90.526507,32.000000,32.000000,32.000000,32.000000,245.958543,32.000000,69.521685,73.425703,94.905408,100.000000,31.006424,49.367089,40.000000,30.495618,22.379747,25.000000,35.164760,1673.583984,32.045431,0.699638,75.410786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.645735,59.309602,160.692683,147.378725,113.403611,114.495229,54.464681,14.180708,156.795913,5.579518,59.416874,49.466480,145.701507,160.790172,144.193800,158.841879,105.464153,157.145223,-0.064392,-1.855197,32.025740,-235.867109,148.802432,5.291880,31.796557,12.125043,55.239332,2857.350036,2.547533,463553.022662,0.979244,19.548504,2.789111,3.241889,0.074734,0.054913,113.087314,90.503219,32.000000,32.000000,32.000000,32.000000,291.978976,32.000000,69.492893,73.468951,94.879010,100.000000,30.934922,49.367089,40.000000,30.538103,22.379747,25.000000,35.155572,1658.935547,32.009875,0.700996,75.416462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.674977,59.368571,160.731486,147.421748,113.443059,114.511138,54.616843,14.180566,156.878469,5.581860,59.544155,49.459677,145.725230,160.674865,144.174743,158.736778,105.422336,157.166465,-0.064623,-1.853488,32.025740,-235.871989,149.057144,5.294851,31.790535,12.039993,52.154718,2690.277016,1.674864,463538.008055,0.979605,19.465001,2.849078,3.239954,0.074996,0.053506,113.288785,90.499580,32.000000,32.000000,32.000000,32.000000,308.799028,32.000000,69.493376,73.568605,94.909254,100.000000,30.858751,49.367089,40.000000,30.578893,22.379747,25.000000,35.151321,1666.259766,32.054446,0.699521,75.412456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.668570,59.425887,160.759134,147.459742,113.534646,114.515707,54.369732,14.183134,156.945596,5.583331,59.526307,49.639953,145.729903,160.832839,144.178661,158.838600,105.470624,157.279874,-0.064636,-1.852822,32.025740,-235.866480,148.714305,5.296501,31.792320,12.072989,16.022633,830.245823,0.405447,463556.359120,0.976523,19.408760,2.846705,3.236787,0.074532,0.055150,112.727828,90.513853,32.000000,32.000000,32.000000,32.000000,308.411253,32.000000,69.500951,73.608785,94.892817,100.000000,30.819756,49.367089,40.000000,30.557801,22.379747,25.000000,35.147226,1680.908203,32.052481,0.699678,75.490685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.609316,59.392545,160.681535,147.426218,113.599198,114.536858,54.691375,14.177854,156.677672,5.589532,59.558508,49.465413,145.718290,160.697018,144.199909,158.751016,105.515701,157.119352,-0.064864,-1.849399,32.025740,-235.872413,148.282691,5.301732,31.796809,12.143794,9.210474,474.452931,0.429393,463776.777465,0.973460,19.437393,2.897740,3.235663,0.076415,0.053955,112.312817,90.493665,32.000000,32.000000,32.000000,32.000000,186.677406,32.000000,69.470463,73.631745,94.853377,100.000000,30.792475,49.367089,40.000000,30.658293,22.379747,25.000000,35.140049,1677.246094,32.043880,0.698652,75.483005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.547800,59.443247,160.640565,147.457507,113.595839,114.537794,54.386788,14.181993,156.452508,5.590652,59.589479,49.564902,145.694218,160.709827,144.150934,158.763466,105.485521,157.130673,-0.064731,-1.848846,32.025740,-235.865825,148.852664,5.301350,31.794502,12.066498,19.864361,1028.990076,1.398389,463782.156982,0.978211,19.501355,2.898648,3.236637,0.075537,0.053556,112.202977,90.515230,32.000000,32.000000,32.000000,32.000000,274.853688,32.000000,69.468354,73.666417,94.778880,100.000000,30.727288,49.367089,40.000000,30.618915,22.379747,25.000000,35.135001,1669.921875,32.015987,0.699037,75.485903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.524952,59.403567,160.750136,147.456948,113.558320,114.547754,54.431370,14.182135,156.520640,5.592594,59.482891,49.554486,145.714496,160.740724,144.169341,158.769150,105.420416,157.104371,-0.064683,-1.845938,32.025740,-235.869276,148.941892,5.302552,31.794754,12.094589,14.266834,738.428302,2.434745,463763.791946,0.973829,19.529504,2.783928,3.238939,0.074750,0.054303,112.345943,90.518696,32.000000,32.000000,32.000000,32.000000,164.635106,32.000000,69.476300,73.619787,94.721444,100.000000,30.669596,49.367089,40.000000,30.678560,22.379747,25.000000,35.128006,1673.583984,32.054536,0.699826,75.486031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.572012,59.397229,160.755672,147.420072,113.590052,114.557875,54.463771,14.183705,156.651979,5.589367,59.506421,49.475162,145.686370,160.829811,144.157219,158.750511,105.408223,157.175318,-0.064867,-1.842453,32.025740,-235.868523,148.803798,5.299721,31.803102,12.133733,12.073403,624.528087,1.130240,463958.008989,0.980759,19.644105,2.819023,3.242133,0.074367,0.054833,112.727173,90.490898,32.000000,32.000000,32.000000,32.000000,194.750530,32.000000,69.464383,73.612473,94.661922,100.000000,30.642563,49.367089,40.000000,30.715699,22.379747,25.000000,35.120853,1673.583984,32.098548,0.701259,75.486465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.613595,59.425336,160.819371,147.438510,113.614761,114.575428,54.499634,14.186559,156.289387,5.586171,59.532196,49.501894,145.674942,160.811890,144.135061,158.836321,105.419683,157.295542,-0.064610,-1.841084,32.025740,-235.864525,149.002769,5.297208,31.774686,12.063162,25.723158,1329.721511,1.575303,464098.561296,0.980434,19.628173,2.872712,3.245841,0.074375,0.054248,112.783203,90.517140,32.000000,32.000000,32.000000,32.000000,203.512085,32.000000,69.478523,73.626131,94.671910,100.000000,30.587022,49.367089,40.000000,30.737297,22.379747,25.000000,35.115054,1666.259766,32.097845,0.701136,75.494401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.624858,59.403291,160.789629,147.423424,113.614627,114.579030,54.453185,14.179995,156.903885,5.586475,59.544754,49.510274,145.691106,160.802381,144.153169,158.886962,105.362758,157.284080,-0.064623,-1.843475,32.025740,-235.872723,149.516681,5.297459,31.789038,12.114585,46.132462,2386.785244,1.859911,464120.640829,0.978899,19.572930,2.915694,3.242872,0.075004,0.053850,113.016379,90.520826,32.000000,32.000000,32.000000,32.000000,301.869353,32.000000,69.440470,73.663048,94.714289,100.000000,30.578711,49.367089,40.000000,30.793991,22.379747,25.000000,35.107691,1662.597656,32.048929,0.699578,75.481539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.633029,59.413487,160.760362,147.427615,113.733023,114.582868,54.409599,14.176855,156.946998,5.580824,59.560941,49.597450,145.730011,160.873509,144.160414,158.854323,105.382195,157.200463,-0.064495,-1.843401,32.025740,-235.876353,149.177597,5.290753,31.793275,12.107932,53.199778,2754.636449,0.872738,464178.312621,0.977576,19.557853,2.956381,3.241438,0.074149,0.053750,113.249377,90.564092,32.000000,32.000000,32.000000,32.000000,415.387462,32.000000,69.474911,73.675008,94.709367,100.000000,30.538633,49.367089,40.000000,30.793173,22.379747,25.000000,35.101354,1658.935547,32.044601,0.699411,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.658440,59.383176,160.869727,147.382916,113.787222,114.601217,54.724239,14.184561,156.515875,5.579384,59.479341,49.724548,145.686878,160.908698,144.169200,158.928525,105.362454,157.287667,-0.064161,-1.843414,32.025740,-235.870607,149.044334,5.289305,31.787794,12.057356,21.951730,1130.105573,0.486429,464275.018711,0.978140,19.524115,3.008337,3.240103,0.076396,0.053752,113.232962,90.564272,32.000000,32.000000,32.000000,32.000000,414.624288,32.000000,69.443345,73.653101,94.603087,100.000000,30.523116,49.367089,40.000000,30.826030,22.379747,25.000000,35.094383,1677.246094,32.006106,0.700185,75.410419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.564883,59.363060,160.936994,147.353303,113.830803,114.617883,54.727396,14.179281,157.111064,5.576974,59.473358,49.650394,145.685848,161.000260,144.166255,159.044012,105.381839,157.359763,-0.063891,-1.841247,32.025740,-235.870333,149.251323,5.287171,31.797963,12.120535,20.477001,1054.123669,0.421701,464254.952098,0.978805,19.525829,2.952632,3.238979,0.075380,0.053605,113.205573,90.543068,32.000000,32.000000,32.000000,32.000000,239.297133,32.000000,69.443469,73.766422,94.532777,100.000000,30.512575,49.367089,40.000000,30.805722,22.379747,25.000000,35.087608,1673.583984,32.053112,0.700100,75.412865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.562706,59.373256,161.018945,147.322853,113.767334,114.647535,54.637284,14.180423,156.753951,5.573443,59.491328,49.643089,145.652419,160.937767,144.151115,159.079705,105.324101,157.400246,-0.063744,-1.841189,32.025740,-235.871642,149.126670,5.282581,31.819131,12.101188,33.634931,1734.328781,1.022131,464309.222008,0.972708,19.469152,3.010196,3.239524,0.074701,0.053971,113.226139,90.568618,32.000000,32.000000,32.000000,32.000000,243.323989,32.000000,69.434088,73.861598,94.527963,100.000000,30.507530,49.367089,40.000000,30.833185,22.379747,25.000000,35.080281,1666.259766,32.089767,0.701039,75.408331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.541249,59.405771,160.938269,147.331233,113.871132,114.690962,54.418556,14.180851,157.066545,5.568218,59.588658,49.693385,145.649460,161.034547,144.140884,159.064813,105.366432,157.441321,-0.063928,-1.840119,32.025740,-235.869907,149.127750,5.276444,31.817364,12.069148,56.601285,2930.281041,1.098300,464380.192521,0.974760,19.546166,3.022072,3.246996,0.074568,0.054446,113.344342,90.557784,32.000000,32.000000,32.000000,32.000000,706.217813,32.000000,69.488997,73.940176,94.608323,100.000000,30.484072,49.367089,40.000000,30.924067,22.379747,25.000000,35.073956,1662.597656,32.070241,0.701645,75.406439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.563687,59.437185,160.995700,147.341570,113.927160,114.716075,54.350386,14.184847,157.330079,5.563236,59.589859,49.691046,145.637227,161.094489,144.116391,159.009158,105.356026,157.463273,-0.063603,-1.837727,32.025740,-235.865094,149.440279,5.272524,31.811234,12.132345,23.987894,1243.424665,0.669158,464643.481353,0.976693,19.558626,3.097358,3.248792,0.074697,0.055479,113.369176,90.507497,32.000000,32.000000,32.000000,32.000000,440.668666,32.000000,69.469877,73.822849,94.548184,100.000000,30.489819,49.367089,40.000000,30.941762,22.379747,25.000000,35.069667,1680.908203,32.100279,0.701379,75.406609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.510707,59.412660,161.007004,147.328440,113.965307,114.752687,54.340761,14.178711,156.557094,5.559924,59.525979,49.711387,145.665914,161.155422,144.127161,159.078481,105.350011,157.565202,-0.063545,-1.834833,32.025740,-235.866166,148.538075,5.269281,31.817707,12.137970,7.360801,381.618444,0.397835,464793.772111,0.981542,19.613438,3.072827,3.248571,0.076719,0.054809,112.985958,90.505026,32.000000,32.000000,32.000000,32.000000,402.462502,32.000000,69.514371,73.713859,94.490067,100.000000,30.484900,49.367089,40.000000,30.962608,22.379747,25.000000,35.063516,1680.908203,32.052246,0.702146,75.411075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.693686,59.412660,161.003030,147.327602,114.019091,114.799595,54.318532,14.184276,157.249914,5.550389,59.564779,49.710130,145.652567,161.066436,144.139409,159.120717,105.414540,157.424014,-0.063419,-1.833089,32.025740,-235.862235,148.857069,5.259550,31.829318,12.097095,14.035580,727.968078,0.938873,464947.341308,0.982581,19.621535,3.092746,3.248259,0.074692,0.055644,113.119491,90.574706,32.000000,32.000000,32.000000,32.000000,329.744642,32.000000,69.557145,73.649834,94.540880,100.000000,30.464292,49.367089,40.000000,30.979704,22.379747,25.000000,35.056680,1677.246094,32.053707,0.701601,75.408390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.516587,59.430296,161.059188,147.308884,114.039648,114.834129,54.749429,14.175000,157.600364,5.544288,59.549785,49.678600,145.615218,161.041783,144.092425,159.169624,105.362780,157.395313,-0.063217,-1.833010,32.025740,-235.875921,149.509728,5.251649,31.830707,12.078650,16.244638,835.911777,3.063869,465116.200664,0.984161,19.652077,3.142915,3.251963,0.074665,0.054173,113.279105,90.530167,32.000000,32.000000,32.000000,32.000000,633.960833,32.000000,69.564675,73.497422,94.626403,100.000000,30.454608,49.367089,40.000000,31.002553,22.379747,25.000000,35.049652,1666.259766,32.090669,0.703618,75.404495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.450000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.677150,59.426163,161.140721,147.315310,114.141703,114.895240,54.647074,14.180280,157.451196,5.539286,59.429638,49.833810,145.627081,161.167298,144.131846,159.258349,105.393881,157.527758,-0.062966,-1.830573,32.025740,-235.870804,149.582882,5.245360,31.876324,12.095256,18.014989,928.746264,1.601535,465017.084999,0.980980,19.462078,3.017220,3.239909,0.074661,0.053462,113.192628,90.559772,32.000000,32.000000,32.000000,32.000000,282.164800,32.000000,69.559728,73.386703,94.739745,100.000000,30.448557,49.367089,40.000000,31.054374,22.379747,25.000000,35.043175,1673.583984,32.137332,0.701275,75.396688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.514339,59.377389,161.144421,147.245190,114.167959,114.968485,54.636449,14.181850,156.672515,5.534836,59.533624,49.770892,145.615333,161.187680,144.095982,159.183156,105.412283,157.576830,-0.062771,-1.830596,32.025740,-235.866784,149.358314,5.241472,31.869778,12.150393,18.763754,967.536261,1.389590,465436.634447,0.977426,19.663598,3.056541,3.252631,0.075226,0.054516,113.234577,90.560257,32.000000,32.000000,32.000000,32.000000,151.856334,32.000000,69.570197,73.389686,94.814818,100.000000,30.435172,49.367089,40.000000,31.112471,22.379747,25.000000,35.033183,1673.583984,32.177557,0.703425,75.483985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.653718,59.388962,161.118832,147.277037,114.205863,115.011336,54.268340,14.182421,157.265383,5.529040,59.548563,49.740275,145.615046,161.203791,144.087281,159.233436,105.372768,157.591766,-0.062381,-1.830581,32.025740,-235.871767,149.597260,5.236201,31.904217,12.164764,17.573905,912.329524,1.250172,465485.439534,0.976287,19.492729,3.082827,3.243759,0.074548,0.053902,113.431191,90.579218,32.000000,32.000000,32.000000,32.000000,332.570075,32.000000,69.566148,73.291421,94.916738,100.000000,30.462606,49.367089,40.000000,31.085522,22.379747,25.000000,35.024531,1680.908203,32.211094,0.700800,75.481420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.578037,59.409078,161.172470,147.270891,114.237935,115.057860,54.383060,14.183705,157.648457,5.524306,59.519822,49.773072,145.616913,161.258568,144.083034,159.239446,105.377197,157.602355,-0.062326,-1.830610,32.025740,-235.868196,150.047394,5.231282,31.877586,12.101333,18.477619,957.221318,1.204849,465799.811134,0.980505,19.613029,3.085680,3.254500,0.075418,0.053910,113.506270,90.559820,32.000000,32.000000,32.000000,32.000000,202.063989,32.000000,69.576898,73.257069,95.000232,100.000000,30.471849,49.367089,40.000000,31.133453,22.379747,25.000000,35.017172,1677.246094,32.134393,0.702586,75.479468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.508317,59.420376,161.156225,147.257203,114.347164,115.116722,54.452582,14.177426,157.077502,5.518903,59.583983,49.929556,145.595469,161.201741,144.032481,159.218010,105.372724,157.647661,-0.061851,-1.830630,32.025740,-235.876109,149.570402,5.227208,31.879930,12.104596,34.958923,1808.712595,1.283168,465965.933320,0.984507,19.479838,3.131662,3.244849,0.074389,0.053984,113.159402,90.509489,32.000000,32.000000,32.000000,32.000000,201.933101,32.000000,69.585954,73.238391,95.020697,100.000000,30.447873,49.367089,40.000000,31.143428,22.379747,25.000000,35.009513,1662.597656,32.130300,0.700078,75.417621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.582186,59.411283,161.202730,147.234575,114.284395,115.156264,54.490395,14.181707,157.071487,5.512932,59.506087,49.816395,145.580915,161.231051,144.043904,159.279334,105.399539,157.680182,-0.061528,-1.831764,32.025740,-235.870357,149.650878,5.222254,31.875242,12.139683,55.060285,2846.744531,1.223183,466235.671714,0.984530,19.578520,3.131817,3.250884,0.074235,0.054962,113.019672,90.490168,32.000000,32.000000,32.000000,32.000000,257.157527,32.000000,69.585068,73.275951,94.993010,100.000000,30.468875,49.367089,40.000000,31.185791,22.379747,25.000000,35.001389,1658.935547,32.135655,0.703343,75.409430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.541864,59.419274,161.238492,147.206359,114.374918,115.213610,54.681996,14.180851,157.914131,5.504466,59.554032,49.927783,145.554550,161.286795,144.058789,159.271144,105.440130,157.681775,-0.061324,-1.834404,32.025740,-235.870560,150.095282,5.214129,31.869670,12.143614,54.078022,2786.162402,0.647716,466557.368479,0.985328,19.662279,3.155907,3.255134,0.074309,0.054707,112.829175,90.475137,32.000000,32.000000,32.000000,32.000000,138.053801,32.000000,69.585451,73.366022,95.020784,100.000000,30.462665,49.367089,40.000000,31.245944,22.379747,25.000000,34.992632,1658.935547,32.174492,0.704739,75.416309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.582781,59.416794,161.262350,147.178982,114.380603,115.236321,54.482865,14.181565,157.805668,5.497897,59.558752,49.925248,145.539511,161.252665,144.065519,159.421634,105.447425,157.723625,-0.061182,-1.835615,32.025740,-235.870990,150.179859,5.207604,31.913069,12.125151,48.062489,2485.285685,0.410871,466586.623806,0.983346,19.576415,3.143170,3.251223,0.074984,0.054110,112.892131,90.466755,32.000000,32.000000,32.000000,32.000000,350.759263,32.000000,69.577396,73.379908,95.072504,100.000000,30.487057,49.367089,40.000000,31.229957,22.379747,25.000000,34.984537,1658.935547,32.115948,0.703974,75.414911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.540388,59.455097,161.222986,147.204683,114.417306,115.278970,54.628168,14.180851,157.711959,5.489629,59.539091,49.958971,145.517364,161.216781,144.010820,159.379035,105.452555,157.706751,-0.061117,-1.836022,32.025740,-235.873501,149.561590,5.200981,31.932488,12.138277,11.295717,582.541911,0.418973,466774.108365,0.981286,19.626302,3.103268,3.254591,0.075041,0.053424,112.983755,90.484534,32.000000,32.000000,32.000000,32.000000,312.555868,32.000000,69.539606,73.345594,95.144602,100.000000,30.487717,49.367089,40.000000,31.280558,22.379747,25.000000,34.977319,1680.908203,32.181596,0.704198,75.405100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.573674,59.448759,161.305040,147.181776,114.487407,115.339078,54.383864,14.183277,157.381299,5.479735,59.635254,50.041154,145.533509,161.348112,144.039236,159.357829,105.412514,157.797490,-0.060959,-1.836210,32.025740,-235.867807,150.529916,5.191018,31.941702,12.086854,10.510434,544.478318,0.471174,466814.890991,0.984167,19.581307,3.114085,3.252386,0.074479,0.054004,112.544867,90.532537,32.000000,32.000000,32.000000,32.000000,769.475732,32.000000,69.566301,73.388701,95.116178,100.000000,30.512603,49.367089,40.000000,31.297980,22.379747,25.000000,34.969171,1680.908203,32.214231,0.705127,75.399424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.530996,59.474937,161.295452,147.194906,114.562373,115.382547,54.379280,14.182278,157.591462,5.469460,59.601364,50.040155,145.547457,161.317013,144.011143,159.374758,105.421983,157.672754,-0.060613,-1.836242,32.025740,-235.874524,150.328884,5.180493,31.945200,12.106183,11.328380,586.900337,2.007049,467067.175460,0.982936,19.663658,3.101652,3.254375,0.075450,0.053685,112.659802,90.512186,32.000000,32.000000,32.000000,32.000000,409.009549,32.000000,69.557809,73.393058,95.035070,100.000000,30.534354,49.367089,40.000000,31.307433,22.379747,25.000000,34.960695,1677.246094,32.196940,0.704473,75.415107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.555140,59.453443,161.348516,147.163618,114.628228,115.412185,54.680248,14.177284,157.227885,5.460173,59.597319,49.964012,145.535822,161.404117,144.001396,159.365689,105.407764,157.814023,-0.060870,-1.836668,32.025740,-235.874291,149.907345,5.171473,31.947453,12.094319,12.566910,647.482467,2.157588,467364.549275,0.987121,19.622733,3.180956,3.253845,0.076874,0.054024,112.993456,90.528921,32.000000,32.000000,32.000000,32.000000,220.471620,32.000000,69.599122,73.363928,94.983194,100.000000,30.568004,49.367089,40.000000,31.274346,22.379747,25.000000,34.952433,1680.908203,32.199338,0.703949,75.416377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.627499,59.490368,161.378766,147.178424,114.709065,115.460327,54.324586,14.180423,157.631283,5.450864,59.688818,50.083132,145.497190,161.406438,143.989459,159.419841,105.455689,157.690978,-0.060626,-1.838379,32.025740,-235.873275,150.118675,5.163319,31.955982,12.148572,17.452049,905.065479,2.004319,467590.820240,0.988580,19.693260,3.117511,3.256455,0.074979,0.054379,113.263400,90.510816,32.000000,32.000000,32.000000,32.000000,283.137861,32.000000,69.627678,73.261336,94.899874,100.000000,30.574820,49.367089,40.000000,31.347493,22.379747,25.000000,34.952433,1669.921875,32.171337,0.705213,75.411254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.541826,59.462812,161.389459,147.155796,114.846478,115.503029,54.685921,14.184133,156.968822,5.443013,59.662113,49.990030,145.492941,161.442702,143.974492,159.486787,105.444133,157.795571,-0.060673,-1.838375,32.025740,-235.866951,149.415908,5.155880,31.975491,12.157786,15.926872,820.512003,1.806781,467693.339545,0.982809,19.646674,3.192858,3.255939,0.073981,0.053066,112.593637,90.544844,32.000000,32.000000,32.000000,32.000000,222.221190,32.000000,69.639662,73.272855,94.933329,100.000000,30.616474,49.367089,40.000000,31.420743,22.379747,25.000000,34.952433,1666.259766,32.252438,0.705159,75.409575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.583521,59.530049,161.404628,147.214181,114.881004,115.521524,54.426202,14.177141,157.883617,5.435503,59.742397,50.051586,145.495056,161.420660,143.979290,159.441494,105.452277,157.744340,-0.060616,-1.838317,32.025740,-235.871330,150.356215,5.149191,32.026859,12.188455,17.507147,906.227726,1.300023,467777.561579,0.988167,19.608451,3.091693,3.251801,0.074604,0.053706,112.655080,90.498432,32.000000,32.000000,32.000000,32.000000,280.204913,32.000000,69.657322,73.343758,94.938750,100.000000,30.638703,49.367089,40.000000,31.397068,22.379747,25.000000,34.524000,1669.921875,32.256855,0.705226,75.486073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.574544,59.539143,161.428656,147.234854,114.930140,115.560549,54.270675,14.181565,157.819724,5.431726,59.682601,50.080538,145.503424,161.368483,143.978495,159.457979,105.515473,157.838546,-0.060335,-1.834589,32.025740,-235.869030,150.562466,5.144858,31.989338,12.189465,18.002850,934.557499,1.427471,468006.012119,0.983795,19.669878,3.148508,3.257640,0.074622,0.054835,112.783396,90.488166,32.000000,32.000000,32.000000,32.000000,196.601609,32.000000,69.719554,73.361084,94.895478,100.000000,30.680628,49.367089,40.000000,31.468827,22.379747,25.000000,34.519489,1673.583984,32.212032,0.704913,75.414110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.607230,59.576344,161.346296,147.263349,114.901550,115.578286,54.717413,14.176998,157.554638,5.427292,59.796661,49.955118,145.495719,161.373895,143.963508,159.276743,105.496922,157.697184,-0.060199,-1.833810,32.025740,-235.876863,150.048845,5.139323,32.008486,12.210579,16.576559,853.490765,1.298084,468129.147951,0.987911,19.693794,3.118199,3.255207,0.074104,0.053831,112.910018,90.459975,32.000000,32.000000,32.000000,32.000000,177.125836,32.000000,69.764304,73.368034,94.856140,100.000000,30.644907,49.367089,40.000000,31.452841,22.379747,25.000000,34.513445,1673.583984,32.257486,0.704525,75.411365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.591943,59.582407,161.347812,147.270612,115.007284,115.604693,54.441170,14.181137,157.202320,5.425411,59.840703,50.045186,145.505428,161.330921,143.939961,159.352429,105.423068,157.731359,-0.059784,-1.836687,32.025740,-235.869458,149.855235,5.136755,32.003095,12.139575,12.761823,660.412466,1.263198,468170.875506,0.991298,19.712214,3.095756,3.256281,0.074394,0.054247,112.556526,90.429013,32.000000,32.000000,32.000000,32.000000,355.626414,32.000000,69.722978,73.336389,94.839846,100.000000,30.673185,49.367089,40.000000,31.465077,22.379747,25.000000,34.508269,1666.259766,32.212951,0.705984,75.409328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.597965,59.660668,161.231177,147.299107,115.148280,115.617025,54.740086,14.177569,157.614210,5.423638,59.912524,49.977780,145.511443,161.151500,143.956698,159.181972,105.483691,157.642906,-0.059892,-1.841376,32.025740,-235.873679,150.467265,5.136076,31.965430,12.137087,17.162107,883.273346,1.370744,468310.262555,0.982740,19.715469,3.053145,3.252475,0.074336,0.053414,112.671233,90.404780,32.000000,32.000000,32.000000,32.000000,437.637237,32.000000,69.742802,73.347036,94.910880,100.000000,30.652929,49.367089,40.000000,31.519262,22.379747,25.000000,34.504951,1669.921875,32.235633,0.704401,75.487522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.537554,59.750780,161.193032,147.361963,115.169317,115.613537,54.289966,14.178140,156.808054,5.417243,59.917197,50.034879,145.512754,161.151580,143.956864,159.170319,105.467841,157.521046,-0.060220,-1.847731,32.025740,-235.873435,149.595426,5.131993,32.036794,12.140206,13.927413,722.737966,1.781477,468601.482393,0.988303,19.737406,3.141789,3.253509,0.074510,0.053453,112.502528,90.358669,32.000000,32.000000,32.000000,32.000000,328.641602,32.000000,69.705626,73.252150,94.957726,100.000000,30.603855,49.367089,40.000000,31.533596,22.379747,25.000000,34.502679,1669.921875,32.292718,0.705769,75.485613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
