OSU 80 Ton Compressor Load Stand
49.633442,59.711373,161.147773,147.303297,115.125022,115.626202,54.256735,14.176285,157.819674,5.411423,59.912369,49.915257,145.539268,161.154468,143.976930,159.183621,105.499078,157.493889,-0.060461,-1.850560,32.025740,-235.874310,149.738456,5.126644,31.991790,12.122536,21.526377,1117.756698,1.324174,468629.018350,0.983083,19.809414,3.042881,3.250762,0.075343,0.053915,112.424813,90.369781,32.000000,32.000000,32.000000,32.000000,315.678968,32.000000,69.719931,73.170494,94.974828,100.000000,30.589409,49.367089,40.000000,31.612965,22.379747,25.000000,34.497468,1680.908203,32.247768,0.704985,75.413206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.771982,59.697319,161.120812,147.259996,115.097757,115.638381,54.783337,14.180566,156.612393,5.405654,59.948740,49.956249,145.508827,161.146644,143.952929,159.151884,105.498761,157.486906,-0.060180,-1.852553,32.025740,-235.866598,149.668989,5.120464,31.973183,12.112565,17.958207,923.516152,1.633737,468830.384997,0.992770,19.962287,3.005960,3.253956,0.075098,0.054610,112.452965,90.349603,32.000000,32.000000,32.000000,32.000000,643.848502,32.000000,69.739957,73.068483,95.010787,100.000000,30.575398,49.367089,40.000000,31.614802,22.379747,25.000000,34.492504,1677.246094,32.265816,0.704609,75.409371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.656776,59.802864,160.976540,147.315310,115.024900,115.600029,54.761211,14.181422,156.573534,5.397415,60.052393,50.051644,145.501080,160.953816,143.935222,158.950321,105.438837,157.414304,-0.060262,-1.860405,32.025740,-235.865905,149.069258,5.111214,31.990672,12.112764,20.639321,1061.823556,1.054730,468676.522678,0.991274,19.823287,2.962959,3.246758,0.075988,0.054028,112.425905,90.375357,32.000000,32.000000,32.000000,32.000000,226.537819,32.000000,69.758098,73.165101,95.031165,100.000000,30.527936,49.367089,40.000000,31.652959,22.379747,25.000000,34.490938,1669.921875,32.175682,0.704064,75.411825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.705263,59.812509,160.928396,147.308326,114.952045,115.593050,54.328704,14.184419,157.705393,5.385798,60.072223,49.931350,145.505218,160.908391,143.945488,158.780886,105.414361,157.283117,-0.061033,-1.864752,32.025740,-235.864215,150.160360,5.099484,31.957605,12.127891,20.913362,1084.487375,1.260669,468594.856790,0.978809,19.665602,2.960249,3.237179,0.074086,0.053672,112.434031,90.376392,32.000000,32.000000,32.000000,32.000000,522.623233,32.000000,69.758861,73.253083,94.980598,100.000000,30.477871,49.367089,40.000000,31.683276,22.379747,25.000000,34.489080,1673.583984,32.219586,0.701652,75.493438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.588709,59.876168,160.896735,147.320059,114.985320,115.574728,54.768140,14.176427,157.293875,5.367917,60.086001,49.947075,145.524985,160.886168,143.938522,158.959179,105.436286,157.300265,-0.061720,-1.871227,32.025740,-235.870573,149.782162,5.082619,31.936960,12.125331,16.950609,871.941437,1.098581,468820.236773,0.981651,19.890566,2.988715,3.241784,0.075831,0.053274,112.620240,90.354528,32.000000,32.000000,32.000000,32.000000,394.658076,32.000000,69.772055,73.368312,95.020119,100.000000,30.431579,49.367089,40.000000,31.716180,22.379747,25.000000,34.488629,1673.583984,32.217819,0.704692,75.402620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.587561,59.906206,160.785348,147.310281,114.956368,115.562476,54.695893,14.180566,156.216384,5.350690,60.138027,49.928634,145.528515,160.804097,143.957741,158.741504,105.484392,157.273714,-0.062239,-1.875293,32.025740,-235.869375,149.574683,5.067026,31.934057,12.107823,17.227227,887.341211,1.082809,468818.910189,0.988370,19.849925,2.956317,3.237653,0.074729,0.053487,112.973058,90.377938,32.000000,32.000000,32.000000,32.000000,624.410066,32.000000,69.772573,73.403544,95.035747,100.000000,30.336486,49.367089,40.000000,31.695103,22.379747,25.000000,34.487571,1673.583984,32.161204,0.702839,75.410896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.625387,59.927977,160.742090,147.304135,114.887795,115.524347,54.409042,14.176713,157.027757,5.328461,60.205793,49.898791,145.545640,160.705038,143.961515,158.747104,105.451942,157.154776,-0.062674,-1.880229,32.025740,-235.876169,150.591551,5.046015,31.891433,12.138385,35.329387,1829.342481,1.338888,468885.038114,0.982983,20.034525,2.941827,3.244624,0.073949,0.053314,112.630637,90.359109,32.000000,32.000000,32.000000,32.000000,638.033416,32.000000,69.765462,73.453081,95.054907,100.000000,30.272925,49.367089,40.000000,31.726845,22.379747,25.000000,34.486815,1666.259766,32.164846,0.704423,75.416479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.566205,59.995771,160.601139,147.309443,114.802470,115.486184,54.404304,14.177284,157.537109,5.301859,60.210171,49.936723,145.526867,160.730146,143.937348,158.689328,105.452540,157.071441,-0.062984,-1.880206,32.025740,-235.874454,150.594080,5.018884,31.880633,12.131822,40.182648,2080.823696,1.316617,468774.568160,0.984280,20.065755,2.882208,3.242453,0.074370,0.055522,112.498806,90.350801,32.000000,32.000000,32.000000,32.000000,630.538379,32.000000,69.759989,73.441433,95.020443,100.000000,30.172722,49.367089,40.000000,31.732928,22.379747,25.000000,34.486717,1662.597656,32.157724,0.705249,75.415738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.567966,59.974826,160.594474,147.282624,114.814433,115.447483,54.554022,14.177569,156.974025,5.281325,60.212668,50.026999,145.509073,160.699678,143.938259,158.671034,105.481612,157.022754,-0.063160,-1.881863,32.025740,-235.875476,149.541339,4.998671,31.867417,12.124051,55.881337,2885.825090,0.641192,468691.668754,0.988371,20.048252,2.863061,3.239110,0.074589,0.053749,112.507103,90.388483,32.000000,32.000000,32.000000,32.000000,414.018274,32.000000,69.746036,73.486222,94.993432,100.000000,30.072036,49.367089,40.000000,31.760031,22.379747,25.000000,34.486793,1658.935547,32.135475,0.704276,75.413479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.642661,60.031597,160.480777,147.316986,114.771574,115.397717,54.587138,14.180708,156.892504,5.258077,60.365749,49.958016,145.519556,160.608428,143.955648,158.513151,105.493644,157.008101,-0.062950,-1.883839,32.025740,-235.870376,149.739453,4.977520,31.815669,12.112079,56.523285,2917.205761,0.563922,468682.152706,0.989605,20.177505,2.826294,3.240134,0.073636,0.053362,112.189688,90.354123,32.000000,32.000000,32.000000,32.000000,271.322255,32.000000,69.764076,73.502116,94.996337,100.000000,29.953591,49.367089,40.000000,31.780868,22.379747,25.000000,34.487477,1658.935547,32.099864,0.704648,75.409320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.582364,60.041518,160.512466,147.338776,114.721451,115.349641,54.537481,14.182992,156.929600,5.235741,60.243746,50.015528,145.540354,160.498820,143.973046,158.565469,105.530023,156.918316,-0.063451,-1.885345,32.025740,-235.865969,150.113412,4.956815,31.821782,12.074197,41.653452,2151.720769,0.405312,468427.970021,0.986465,20.154730,2.776084,3.239884,0.075041,0.052979,112.725509,90.400860,32.000000,32.000000,32.000000,32.000000,631.373209,32.000000,69.738960,73.371728,94.928346,100.000000,29.899570,49.367089,40.000000,31.802581,22.379747,25.000000,34.489370,1666.259766,32.101054,0.704808,75.403464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.648047,60.075966,160.438742,147.335983,114.784631,115.313052,54.682045,14.181422,157.321424,5.216260,60.276835,49.952069,145.561048,160.491034,143.995695,158.510931,105.494722,156.980574,-0.063246,-1.883460,32.025740,-235.869989,149.886846,4.938175,31.828976,12.091560,35.049843,1805.806977,0.399754,468224.062529,0.983960,20.133944,2.757690,3.232719,0.074634,0.054014,112.490861,90.442340,32.000000,32.000000,32.000000,32.000000,540.257955,32.000000,69.735730,73.333795,94.881731,100.000000,29.771593,49.367089,40.000000,31.885474,22.379747,25.000000,34.491235,1662.597656,32.100261,0.703910,75.404180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.687236,60.077896,160.445563,147.309723,114.757346,115.289136,54.258973,14.179424,156.875693,5.202325,60.352927,49.908163,145.529432,160.435870,143.958278,158.454335,105.415270,156.938582,-0.062947,-1.884620,32.025740,-235.872477,150.121266,4.924056,31.783034,12.072971,16.275391,845.064473,0.543002,468010.192969,0.985787,20.206465,2.682315,3.237289,0.075436,0.054082,112.027631,90.421891,32.000000,32.000000,32.000000,32.000000,413.225245,32.000000,69.717122,73.206968,94.842436,100.000000,29.665213,49.367089,40.000000,31.874785,22.379747,25.000000,34.492207,1677.246094,32.055582,0.704584,75.408893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.734033,60.112069,160.393425,147.341291,114.682591,115.244933,54.802048,14.176427,156.666112,5.189465,60.349193,49.979400,145.538357,160.440235,143.973340,158.457369,105.453527,156.855434,-0.062659,-1.883365,32.025740,-235.875311,150.423865,4.912606,31.769529,12.059953,15.059192,774.167400,0.644057,467940.027284,0.981530,20.172726,2.744658,3.231522,0.074627,0.053943,112.502553,90.494437,32.000000,32.000000,32.000000,32.000000,541.125689,32.000000,69.706488,73.135609,94.906958,100.000000,29.546404,49.367089,40.000000,31.842694,22.379747,25.000000,34.494835,1677.246094,32.019323,0.703238,75.408118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.582393,60.116754,160.423957,147.327602,114.667747,115.195643,54.403341,14.181422,156.207271,5.183844,60.340018,50.021105,145.568036,160.372762,143.981280,158.482247,105.422852,156.722653,-0.062653,-1.882769,32.025740,-235.869173,149.802004,4.906597,31.840082,12.079840,13.715228,710.243810,1.385680,467987.868982,0.988126,20.134002,2.805870,3.229110,0.075173,0.053343,112.662245,90.500510,32.000000,32.000000,32.000000,32.000000,278.314014,32.000000,69.700577,73.180984,94.910985,100.000000,29.458942,49.367089,40.000000,31.883953,22.379747,25.000000,34.496666,1666.259766,32.058503,0.703543,75.412013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.630977,60.138801,160.381679,147.340173,114.611987,115.189461,54.289454,14.181565,156.874075,5.184281,60.363538,50.026446,145.573856,160.311069,143.982905,158.367327,105.466040,156.811272,-0.062473,-1.881326,32.025740,-235.874257,149.885031,4.907564,31.807538,12.084979,28.762293,1492.581386,1.495335,467736.483683,0.977036,20.119666,2.731489,3.225023,0.074423,0.053448,112.700356,90.529448,32.000000,32.000000,32.000000,32.000000,537.809525,32.000000,69.716453,73.343118,94.918816,100.000000,29.374360,49.367089,40.000000,31.917165,22.379747,25.000000,34.499216,1666.259766,32.059314,0.703280,75.403234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.640400,60.152581,160.401362,147.351627,114.585381,115.175859,54.510143,14.182135,156.786553,5.187594,60.376229,49.964316,145.536339,160.372166,144.000768,158.378165,105.410452,156.673742,-0.061701,-1.878956,32.025740,-235.868622,149.991818,4.910372,31.785955,12.038785,55.448477,2865.776328,1.646480,467729.100614,0.987094,20.281672,2.704446,3.235503,0.074656,0.054081,112.916306,90.547455,32.000000,32.000000,32.000000,32.000000,303.849605,32.000000,69.715916,73.475658,94.954471,100.000000,29.248661,49.367089,40.000000,31.917091,22.379747,25.000000,34.501314,1655.273437,32.068582,0.704395,75.408425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.609096,60.180140,160.429046,147.337379,114.642095,115.148438,54.348077,14.180708,156.601586,5.189977,60.471009,50.058565,145.557560,160.350945,144.010940,158.513477,105.352050,156.781033,-0.061434,-1.876525,32.025740,-235.869723,149.405630,4.912356,31.811883,12.059646,33.213067,1721.689344,0.784183,467605.129445,0.988106,20.253275,2.699783,3.231483,0.075916,0.053598,113.262146,90.554501,32.000000,32.000000,32.000000,32.000000,359.441267,32.000000,69.745220,73.630030,94.994537,100.000000,29.163648,49.367089,40.000000,31.954947,22.379747,25.000000,34.504439,1658.935547,32.037407,0.703537,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.062000,0.620000,0.000000
49.618047,60.176006,160.472803,147.331513,114.671545,115.168136,54.365623,14.181422,156.620277,5.192600,60.393873,50.028902,145.571363,160.441467,144.015975,158.435635,105.358398,156.871366,-0.061232,-1.874241,32.025740,-235.870316,150.328191,4.914832,31.827515,12.067958,18.339929,950.393116,0.406703,467681.618764,0.983820,20.257275,2.695575,3.231267,0.076279,0.053567,113.080010,90.563793,32.000000,32.000000,32.000000,32.000000,373.514335,32.000000,69.735742,73.769738,94.993301,100.000000,29.087407,49.367089,40.000000,31.971203,22.379747,25.000000,34.508210,1680.908203,32.096258,0.703214,75.414459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.620000,0.000000
49.622184,60.230023,160.438362,147.365037,114.679851,115.187005,54.363431,14.181993,156.394814,5.194065,60.491287,49.962062,145.554004,160.431405,143.979075,158.526496,105.355895,156.840104,-0.060972,-1.873059,32.025740,-235.872032,149.740901,4.916771,31.837125,12.063757,32.872025,1703.529233,0.679405,467766.382813,0.987274,20.317328,2.800630,3.233864,0.074601,0.054010,113.225669,90.518708,32.000000,32.000000,32.000000,32.000000,181.316630,32.000000,69.743428,73.853394,94.998428,100.000000,29.013272,49.367089,40.000000,31.973596,22.379747,25.000000,34.511282,1677.246094,32.072819,0.704337,75.415226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.597458,60.262267,160.412024,147.400795,114.744615,115.158014,54.779328,14.176570,156.550050,5.195980,60.513181,49.967847,145.596485,160.544418,144.037706,158.559699,105.393951,156.861453,-0.060891,-1.870339,32.025740,-235.873534,150.231807,4.918039,31.850991,12.048287,41.942683,2157.096162,1.230641,467821.588447,0.986918,20.303900,2.833541,3.234162,0.074851,0.053357,112.846987,90.521760,32.000000,32.000000,32.000000,32.000000,212.721997,32.000000,69.746874,73.842779,95.002271,100.000000,28.923732,49.367089,40.000000,31.996952,22.379747,25.000000,34.517078,1673.583984,32.159130,0.703193,75.489883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.657384,60.266401,160.548967,147.409176,114.800431,115.188040,54.446620,14.178711,157.329663,5.201115,60.460762,50.040973,145.580003,160.559972,144.026927,158.566892,105.326321,156.901955,-0.060311,-1.864913,32.025740,-235.869597,150.908935,4.922116,31.864117,12.062297,30.608789,1583.817782,0.686637,467979.636916,0.987170,20.353622,2.822459,3.233198,0.074209,0.054595,112.491352,90.461077,32.000000,32.000000,32.000000,32.000000,334.303925,32.000000,69.731024,73.717535,94.999138,100.000000,28.835150,49.367089,40.000000,32.019090,22.379747,25.000000,34.521362,1658.935547,32.079238,0.703747,75.408032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.580779,60.240771,160.610835,147.399957,114.876316,115.212902,54.774666,14.180423,157.373869,5.206237,60.438129,50.116270,145.589598,160.578534,144.042278,158.525089,105.342533,157.016630,-0.059879,-1.860587,32.025740,-235.870498,150.078049,4.926878,31.887052,12.099908,17.314179,890.537391,0.538247,467847.201515,0.980049,20.411539,2.793680,3.234279,0.074921,0.054344,112.525625,90.457713,32.000000,32.000000,32.000000,32.000000,281.500777,32.000000,69.716970,73.616371,94.975233,100.000000,28.709963,49.367089,40.000000,32.096580,22.379747,25.000000,34.524497,1673.583984,32.135060,0.701994,75.462514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.730292,60.269433,160.611909,147.419234,114.948655,115.249482,54.350901,14.178711,156.876614,5.199990,60.536203,50.032364,145.617121,160.644055,144.061443,158.709172,105.307602,157.016224,-0.059884,-1.855415,32.025740,-235.873681,150.320911,4.921473,31.902414,12.133607,9.621196,498.714839,0.737400,468076.896576,0.984998,20.353472,2.878910,3.233134,0.074989,0.053899,112.412684,90.422184,32.000000,32.000000,32.000000,32.000000,158.333638,32.000000,69.703734,73.692439,94.989872,100.000000,28.661566,49.367089,40.000000,32.082452,22.379747,25.000000,34.529970,1673.583984,32.144508,0.703599,75.406311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.704260,60.326482,160.772798,147.467564,114.989199,115.260930,54.348256,14.184276,157.537237,5.188926,60.350845,50.325119,145.620103,160.811079,144.067491,158.747333,105.281421,157.125937,-0.060374,-1.850750,32.025740,-235.870076,151.304613,4.910733,31.922427,12.150339,15.335268,794.942567,1.306242,468166.759042,0.980906,20.407365,2.912505,3.239377,0.074570,0.053959,112.427029,90.431213,32.000000,32.000000,32.000000,32.000000,271.580667,32.000000,69.650940,73.687818,95.037148,100.000000,28.612398,49.367089,40.000000,32.122428,22.379747,25.000000,34.536470,1666.259766,32.173140,0.703795,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.655272,60.238015,160.791020,147.372300,115.128102,115.308052,54.567129,14.182992,157.146481,5.174673,60.473566,50.219062,145.620156,160.885371,144.108846,158.888655,105.303501,157.120082,-0.060687,-1.846648,32.025740,-235.867439,151.139355,4.896198,31.895147,12.128000,46.659523,2409.013219,2.344588,468316.078980,0.985677,20.280907,2.947260,3.229659,0.074598,0.053606,112.684141,90.494593,32.000000,32.000000,32.000000,32.000000,161.613058,32.000000,69.660545,73.598219,95.079641,100.000000,28.576015,49.367089,40.000000,32.090288,22.379747,25.000000,34.538610,1669.921875,32.124728,0.701760,75.408254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.655287,60.272465,160.909610,147.411691,115.149625,115.343960,54.630567,14.183991,157.614748,5.162847,60.406805,50.321260,145.619921,160.959002,144.065396,159.025741,105.307018,157.252979,-0.060794,-1.840204,32.025740,-235.867584,150.743714,4.885173,31.928413,12.131606,41.637214,2147.217061,1.473394,468527.797762,0.986539,20.364938,3.021067,3.234588,0.074426,0.053698,112.486825,90.528152,32.000000,32.000000,32.000000,32.000000,174.269249,32.000000,69.614626,73.505406,95.038055,100.000000,28.528091,49.367089,40.000000,32.168862,22.379747,25.000000,34.543960,1673.583984,32.172779,0.702291,75.414485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.680110,60.303332,161.003740,147.429291,115.152607,115.382896,54.518941,14.186559,158.121848,5.156269,60.480226,50.430063,145.625110,161.018662,144.086658,159.072640,105.333770,157.381243,-0.060673,-1.839714,32.025740,-235.866976,150.216507,4.879010,31.941702,12.109356,57.596918,2976.335082,0.484849,468577.487000,0.983819,20.327278,2.996445,3.238146,0.074710,0.054953,112.384489,90.572779,32.000000,32.000000,32.000000,32.000000,179.845708,32.000000,69.589966,73.495323,94.945404,100.000000,28.528141,49.367089,40.000000,32.194466,22.379747,25.000000,34.548634,1662.597656,32.163963,0.704219,75.416880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.678426,60.335577,161.085364,147.465050,115.176170,115.461010,54.525225,14.183277,157.542285,5.155932,60.544730,50.420445,145.648424,161.119420,144.105812,159.203978,105.250017,157.441298,-0.060524,-1.834830,32.025740,-235.867481,150.328741,4.879263,31.961139,12.100377,57.735708,2983.163284,0.543899,468769.898096,0.983072,20.361711,3.050589,3.240533,0.074334,0.053198,112.370166,90.558102,32.000000,32.000000,32.000000,32.000000,220.078465,32.000000,69.571735,73.588330,94.942893,100.000000,28.551458,49.367089,40.000000,32.158579,22.379747,25.000000,34.554634,1662.597656,32.219983,0.703901,75.414110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.776861,60.318765,161.184518,147.461418,115.183508,115.495507,54.655789,14.180280,156.923456,5.161127,60.464684,50.353611,145.655708,161.240420,144.098579,159.273180,105.244812,157.497721,-0.060965,-1.834722,32.025740,-235.869497,149.908058,4.885847,31.988725,12.112782,56.475995,2911.103964,0.393355,468898.394391,0.984956,20.366829,3.079452,3.240809,0.074909,0.053488,112.433399,90.516346,32.000000,32.000000,32.000000,32.000000,407.039072,32.000000,69.541464,73.591258,94.966651,100.000000,28.580537,49.367089,40.000000,32.137866,22.379747,25.000000,34.560171,1662.597656,32.222111,0.704392,75.410683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.866869,60.319041,161.364481,147.468961,115.360906,115.541021,54.693552,14.182135,158.039955,5.166478,60.472485,50.306247,145.674358,161.425818,144.107707,159.379342,105.233544,157.717829,-0.061072,-1.835540,32.025740,-235.867806,150.441973,4.891643,31.995631,12.123943,56.940900,2933.041378,0.392897,469450.420073,0.985630,20.400820,3.189233,3.242562,0.075712,0.054455,112.026380,90.544998,32.000000,32.000000,32.000000,32.000000,328.104956,32.000000,69.529785,73.608971,94.996368,100.000000,28.644498,49.367089,40.000000,32.196439,22.379747,25.000000,34.564842,1658.935547,32.219262,0.704041,75.409720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.832321,60.284591,161.349310,147.449685,115.354506,115.575847,54.663385,14.174144,157.777818,5.172946,60.411886,50.521445,145.638733,161.483424,144.102220,159.485109,105.278011,157.827534,-0.060846,-1.834359,32.025740,-235.878247,151.137196,4.898557,32.008865,12.122735,57.664950,2971.976656,0.401178,469499.674369,0.981389,20.281996,3.218884,3.238141,0.075708,0.053975,112.125893,90.539167,32.000000,32.000000,32.000000,32.000000,181.039412,32.000000,69.503484,73.555113,94.992582,100.000000,28.722841,49.367089,40.000000,32.168197,22.379747,25.000000,34.569107,1658.935547,32.260137,0.703148,75.408322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.805830,60.248212,161.506921,147.431805,115.517952,115.665068,54.387027,14.177284,158.336154,5.189493,60.430471,50.460746,145.690431,161.509138,144.143698,159.574790,105.288205,157.868056,-0.060506,-1.834362,32.025740,-235.875925,150.755444,4.913523,32.053941,12.121851,49.565359,2567.514667,0.397723,469642.519466,0.979153,20.189127,3.325458,3.235906,0.075119,0.054332,111.929549,90.590858,32.000000,32.000000,32.000000,32.000000,486.653405,32.000000,69.511566,73.520595,94.989998,100.000000,28.812162,49.367089,40.000000,32.126523,22.379747,25.000000,34.572890,1666.259766,32.298830,0.702893,75.412465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.790556,60.313529,161.521932,147.467844,115.484091,115.752020,54.680710,14.178853,158.257803,5.215098,60.545960,50.510398,145.685585,161.583667,144.130430,159.625906,105.304180,157.831917,-0.060283,-1.833147,32.025740,-235.871578,151.522718,4.938908,32.051399,12.180378,16.122737,830.681665,0.393048,469664.835263,0.980646,20.190414,3.328456,3.237845,0.074683,0.053983,112.319537,90.599000,32.000000,32.000000,32.000000,32.000000,740.574635,32.000000,69.478476,73.314911,94.924329,100.000000,28.872148,49.367089,40.000000,32.112682,22.379747,25.000000,34.579083,1666.259766,32.279285,0.702573,75.415584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.796818,60.362861,161.617402,147.523997,115.563825,115.855809,54.680603,14.180566,157.796498,5.237896,60.529082,50.501389,145.692229,161.691056,144.140910,159.675208,105.358160,157.946592,-0.060645,-1.833140,32.025740,-235.870029,150.371714,4.960596,32.072062,12.184958,16.974272,874.556493,0.458213,469972.449349,0.986872,20.181451,3.335788,3.242731,0.074557,0.054937,112.406719,90.587050,32.000000,32.000000,32.000000,32.000000,449.296951,32.000000,69.491932,73.232412,94.973309,100.000000,28.970972,49.367089,40.000000,32.118099,22.379747,25.000000,34.586043,1666.259766,32.343041,0.703168,75.412405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.940559,60.306639,161.701086,147.487400,115.790803,115.956667,54.762470,14.173573,157.320276,5.264891,60.479111,50.319451,145.681298,161.689789,144.149077,159.758016,105.306013,158.079987,-0.060519,-1.832551,32.025740,-235.877838,150.741292,4.986655,32.058106,12.184777,16.449010,846.226720,1.410524,470399.418915,0.982810,20.262579,3.304184,3.244027,0.074716,0.053625,112.062727,90.562377,32.000000,32.000000,32.000000,32.000000,283.111021,32.000000,69.488343,73.197836,94.962062,100.000000,29.075102,49.367089,40.000000,32.105090,22.379747,25.000000,34.589874,1666.259766,32.306457,0.704524,75.403404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.810002,60.344947,161.731588,147.525953,115.810719,116.022198,54.260245,14.178996,157.844449,5.293541,60.496521,50.435169,145.716378,161.815774,144.167020,159.838246,105.339784,158.093735,-0.060970,-1.831281,32.025740,-235.872252,150.076948,5.014039,32.097376,12.195632,11.300785,586.755056,1.341665,470774.181182,0.983686,20.305429,3.299790,3.245537,0.073983,0.053840,111.750525,90.524606,32.000000,32.000000,32.000000,32.000000,318.454862,32.000000,69.515714,73.312716,95.048233,100.000000,29.187476,49.367089,40.000000,32.082328,22.379747,25.000000,34.596604,1680.908203,32.302130,0.704133,75.408962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.853854,60.297820,161.843091,147.503603,115.850786,116.102985,54.398448,14.178711,158.255863,5.322244,60.458059,50.501321,145.689150,161.800438,144.134002,159.874305,105.365566,158.124792,-0.060582,-1.830133,32.025740,-235.873354,150.204905,5.040419,32.100423,12.167576,8.039060,416.340576,1.382125,471101.924189,0.979815,20.100563,3.409586,3.237871,0.074208,0.053711,111.878990,90.539888,32.000000,32.000000,32.000000,32.000000,509.010362,32.000000,69.488583,73.458462,95.079156,100.000000,29.320730,49.367089,40.000000,32.027655,22.379747,25.000000,34.600284,1680.908203,32.382239,0.703717,75.404299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.873021,60.294788,161.768850,147.524835,115.810508,116.232952,54.491288,14.181279,157.679536,5.350224,60.475597,50.367929,145.698631,161.882346,144.134707,159.811519,105.341297,158.146459,-0.060794,-1.828230,32.025740,-235.870785,150.675250,5.066218,32.083132,12.135031,52.088213,2693.037353,2.018703,471456.018131,0.992394,20.273868,3.381752,3.246970,0.074842,0.054059,112.041990,90.489275,32.000000,32.000000,32.000000,32.000000,362.171019,32.000000,69.453641,73.483606,95.192843,100.000000,29.414477,49.367089,40.000000,32.104612,22.379747,25.000000,34.604727,1658.935547,32.288751,0.706236,75.414255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.820766,60.331167,161.731910,147.548861,115.986161,116.341034,54.695374,14.177712,158.065113,5.386310,60.505488,50.287529,145.716868,161.841644,144.145333,159.823761,105.383013,158.124772,-0.061174,-1.828278,32.025740,-235.873373,151.057227,5.100091,32.070962,12.158561,47.934058,2469.014226,2.838556,471621.875832,0.989481,20.181366,3.369386,3.246351,0.074698,0.054059,112.501754,90.515496,32.000000,32.000000,32.000000,32.000000,164.560301,32.000000,69.468915,73.406652,95.281791,100.000000,29.526148,49.367089,40.000000,31.996385,22.379747,25.000000,34.610894,1662.597656,32.296143,0.704686,75.410581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
49.884209,60.329514,161.836480,147.538245,115.947880,116.441722,54.309400,14.181279,157.551074,5.419086,60.427848,50.382386,145.713827,161.841450,144.151463,159.845419,105.402818,158.099283,-0.061256,-1.829351,32.025740,-235.871112,150.033873,5.132434,32.063732,12.171795,12.870965,667.676510,0.438235,472183.986764,0.988476,20.158513,3.403015,3.243614,0.074829,0.054217,112.929282,90.566836,32.000000,32.000000,32.000000,32.000000,226.791407,32.000000,69.497992,73.338885,95.375967,100.000000,29.663861,49.367089,40.000000,32.011702,22.379747,25.000000,34.617326,1669.921875,32.344411,0.706961,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.068000,0.500000,0.000000
50.004632,60.374712,161.727453,147.570932,115.914449,116.463929,54.683718,14.178140,157.676233,5.453188,60.507093,50.468263,145.723195,161.763879,144.173852,159.723305,105.399286,158.132873,-0.061594,-1.830914,32.025740,-235.872455,149.984070,5.165151,32.050641,12.156506,18.213184,938.334802,0.477111,472627.307261,0.986934,20.248946,3.351932,3.246275,0.075161,0.054627,113.189297,90.560408,32.000000,32.000000,32.000000,32.000000,966.295934,32.000000,69.571705,73.387468,95.430817,100.000000,29.730930,49.367089,40.000000,31.995331,22.379747,25.000000,34.624521,1677.246094,32.300525,0.708131,75.416275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.819539,60.328136,161.759605,147.532937,115.880182,116.449303,54.605643,14.181279,157.611873,5.480635,60.513227,50.334305,145.723145,161.875639,144.159271,159.782835,105.399971,158.141073,-0.061678,-1.832042,32.025740,-235.869642,149.339143,5.192610,32.069898,12.155784,9.829612,507.141130,1.777108,472938.847178,0.993414,20.181670,3.321116,3.244243,0.075110,0.053853,113.049732,90.589868,32.000000,32.000000,32.000000,32.000000,181.509942,32.000000,69.585351,73.340298,95.508863,100.000000,29.850219,49.367089,40.000000,32.012392,22.379747,25.000000,34.629441,1666.259766,32.256801,0.707173,75.414800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.939066,60.383531,161.831084,147.578196,115.869685,116.397108,54.419309,14.176998,157.703856,5.502604,60.546138,50.449740,145.743291,161.820973,144.158808,159.996456,105.410315,158.132710,-0.061791,-1.831984,32.025740,-235.876373,150.394741,5.212897,32.083709,12.177150,21.158711,1095.383441,1.252511,473009.172155,0.984308,20.102483,3.339158,3.234249,0.074952,0.053865,113.070659,90.529085,32.000000,32.000000,32.000000,32.000000,154.505664,32.000000,69.570319,73.310039,95.530202,100.000000,29.951063,49.367089,40.000000,31.973341,22.379747,25.000000,34.637027,1677.246094,32.279555,0.706249,75.415252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.993062,60.327309,161.809028,147.527629,116.022791,116.458777,54.586247,14.180708,157.972009,5.518374,60.581951,50.369958,145.752441,161.842351,144.172949,159.802963,105.469641,158.059861,-0.061657,-1.833106,32.025740,-235.871683,150.151592,5.228047,32.035388,12.151078,30.771731,1588.176209,2.329168,473026.052576,0.989495,20.247185,3.342014,3.246911,0.075558,0.053944,112.780207,90.535947,32.000000,32.000000,32.000000,32.000000,210.547128,32.000000,69.547476,73.270764,95.600271,100.000000,30.073728,49.367089,40.000000,31.939634,22.379747,25.000000,34.641665,1673.583984,32.245352,0.709767,75.406226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.380000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.916883,60.395107,161.790652,147.591606,116.016829,116.473766,54.422551,14.179281,157.012184,5.523473,60.533868,50.459983,145.767006,161.846977,144.168425,159.814900,105.503346,158.162581,-0.062336,-1.836553,32.025740,-235.871150,149.332250,5.234394,32.052913,12.123239,55.064700,2850.521834,1.079560,472778.545346,0.989973,20.178998,3.328059,3.240571,0.074352,0.053867,112.666232,90.534578,32.000000,32.000000,32.000000,32.000000,221.360711,32.000000,69.570380,73.229499,95.668193,100.000000,30.181978,49.367089,40.000000,31.948854,22.379747,25.000000,34.650989,1658.935547,32.291420,0.707634,75.414348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.820863,60.398138,161.803603,147.575122,115.983328,116.491545,54.385535,14.174858,158.140545,5.527128,60.578570,50.414462,145.748424,161.832247,144.209073,159.790430,105.570761,158.142486,-0.062499,-1.838042,32.025740,-235.874593,149.617270,5.238792,32.033260,12.185607,23.206917,1202.164893,0.741694,472768.380560,0.986149,20.067021,3.237262,3.236630,0.073954,0.053314,112.643016,90.560614,32.000000,32.000000,32.000000,32.000000,268.963317,32.000000,69.580054,73.199035,95.577666,100.000000,30.285457,49.367089,40.000000,31.853030,22.379747,25.000000,34.658320,1662.597656,32.253610,0.707798,75.414681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.961693,60.340262,161.871723,147.544950,115.974140,116.480970,54.724500,14.184133,157.727989,5.530380,60.435514,50.444530,145.779005,161.849538,144.190390,159.895537,105.531631,158.201387,-0.062714,-1.837888,32.025740,-235.865808,149.577272,5.241498,32.027166,12.115162,17.512795,901.578738,0.415206,472920.064293,0.991080,20.213491,3.247928,3.241201,0.074380,0.053292,112.838156,90.528102,32.000000,32.000000,32.000000,32.000000,162.888053,32.000000,69.585095,73.216041,95.463154,100.000000,30.399966,49.367089,40.000000,31.882743,22.379747,25.000000,34.665302,1666.259766,32.340282,0.708027,75.409192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.901887,60.416053,161.740556,147.585180,116.030818,116.464271,54.609304,14.178425,157.942104,5.532084,60.661465,50.422253,145.762630,161.775779,144.188129,159.772321,105.510990,158.068678,-0.062934,-1.838866,32.025740,-235.864165,150.245899,5.243560,32.030141,12.177295,9.926018,512.080681,0.987309,472923.752130,0.994015,20.315818,3.171834,3.247708,0.076592,0.054943,113.295726,90.562610,32.000000,32.000000,32.000000,32.000000,364.020622,32.000000,69.627889,73.355784,95.452749,100.000000,30.480605,49.367089,40.000000,31.791931,22.379747,25.000000,34.673119,1677.246094,32.298632,0.710382,75.408442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.925006,60.433416,161.799069,147.600546,116.092913,116.510907,54.420847,14.177569,156.607926,5.534948,60.629276,50.418311,145.791891,161.781302,144.209803,159.794282,105.566253,158.215065,-0.062740,-1.838902,32.025740,-235.877436,149.299211,5.245974,32.034270,12.169379,48.726209,2522.477592,1.304793,472768.912452,0.984558,20.112359,3.236400,3.239917,0.075708,0.053785,112.849983,90.562510,32.000000,32.000000,32.000000,32.000000,260.312314,32.000000,69.681307,73.401115,95.401884,100.000000,30.600521,49.367089,40.000000,31.810267,22.379747,25.000000,34.680976,1669.921875,32.288859,0.706567,75.416010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.866549,60.438101,161.758903,147.594120,116.053612,116.577026,54.461548,14.180708,158.136754,5.542740,60.633779,50.388963,145.790356,161.831882,144.207119,159.878585,105.583700,158.027866,-0.062643,-1.838868,32.025740,-235.869396,149.554921,5.253208,32.045809,12.148734,50.751041,2625.336460,2.303408,472905.964251,0.987991,20.249935,3.199722,3.241171,0.075128,0.053973,112.487067,90.492745,32.000000,32.000000,32.000000,32.000000,152.337740,32.000000,69.655977,73.286620,95.365543,100.000000,30.707899,49.367089,40.000000,31.795011,22.379747,25.000000,34.688276,1658.935547,32.299137,0.707884,75.410411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.017173,60.430384,161.778758,147.604736,115.972712,116.639345,54.560027,14.178140,157.843430,5.551790,60.575988,50.356343,145.797692,161.958872,144.202233,159.941044,105.581835,158.079493,-0.062795,-1.839110,32.025740,-235.873598,151.016539,5.261320,32.062235,12.201744,49.289737,2545.141410,0.469363,472983.757217,0.991350,20.243407,3.207684,3.240842,0.075966,0.054211,111.834667,90.451951,32.000000,32.000000,32.000000,32.000000,284.192097,32.000000,69.649843,73.090356,95.326988,100.000000,30.816925,49.367089,40.000000,31.728930,22.379747,25.000000,34.697988,1669.921875,32.297694,0.708303,75.490454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.008800,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.959965,60.454086,161.750642,147.630718,116.023665,116.634236,54.327749,14.173430,157.548455,5.561210,60.673743,50.344974,145.786535,161.741666,144.182641,159.831377,105.586849,158.149874,-0.062813,-1.839067,32.025740,-235.877981,149.136646,5.269735,32.076984,12.197182,19.355326,1003.711201,0.451333,473263.597312,0.992461,20.308518,3.109377,3.243836,0.075020,0.053273,111.952389,90.507699,32.000000,32.000000,32.000000,32.000000,341.895164,32.000000,69.623177,73.034856,95.219632,100.000000,30.913631,49.367089,40.000000,31.700195,22.379747,25.000000,34.705526,1677.246094,32.338136,0.709171,75.488545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.006152,60.454913,161.778744,147.639100,116.066910,116.614766,54.691449,14.177569,157.764082,5.569222,60.659740,50.394920,145.819818,161.840193,144.188463,159.831930,105.589395,158.121038,-0.062462,-1.836247,32.025740,-235.869595,149.868635,5.278101,32.066544,12.146823,36.604225,1885.566184,0.463598,473389.065244,0.987899,20.145214,3.133550,3.234464,0.074270,0.053680,111.878176,90.511504,32.000000,32.000000,32.000000,32.000000,294.582376,32.000000,69.662706,73.089110,95.159742,100.000000,31.023195,49.367089,40.000000,31.633301,22.379747,25.000000,34.715861,1662.597656,32.304059,0.707501,75.486355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.886873,60.497081,161.754900,147.667876,116.084725,116.547553,54.643022,14.177426,158.116801,5.573607,60.643635,50.421579,145.841116,161.852319,144.202923,159.868620,105.537361,158.007770,-0.062436,-1.836348,32.025740,-235.868431,150.726871,5.284306,32.034216,12.225778,29.642795,1528.320484,1.181791,473440.862340,0.993390,20.227967,3.158938,3.237605,0.074618,0.053955,112.047217,90.523396,32.000000,32.000000,32.000000,32.000000,232.258991,32.000000,69.611985,73.265551,95.179228,100.000000,31.156297,49.367089,40.000000,31.631218,22.379747,25.000000,34.726081,1673.583984,32.307178,0.707337,75.481258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.909919,60.537595,161.635446,147.686035,116.027914,116.569131,54.692727,14.178711,157.704098,5.574689,60.755358,50.322152,145.838428,161.661064,144.221259,159.639942,105.583614,158.018685,-0.062357,-1.835242,32.025740,-235.872537,149.822135,5.285138,31.985822,12.153134,19.615094,1010.394122,0.624317,473319.363145,0.985620,20.181116,3.143938,3.235177,0.074955,0.053943,112.696086,90.522235,32.000000,32.000000,32.000000,32.000000,154.224686,32.000000,69.632722,73.305625,95.260687,100.000000,31.184279,49.367089,40.000000,31.607376,22.379747,25.000000,34.737550,1677.246094,32.254728,0.707423,75.418567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.023819,60.567637,161.584217,147.689388,116.043244,116.543769,54.482949,14.180851,157.708690,5.579282,60.709491,50.304800,145.839596,161.628524,144.231989,159.525064,105.683141,157.932512,-0.062441,-1.832813,32.025740,-235.870233,149.684775,5.288480,31.962329,12.161320,52.268483,2702.771173,0.772327,473319.312648,0.988626,20.346485,3.147033,3.242434,0.074671,0.054504,112.437135,90.587023,32.000000,32.000000,32.000000,32.000000,822.025742,32.000000,69.656825,73.428399,95.319084,100.000000,31.242490,49.367089,40.000000,31.511095,22.379747,25.000000,34.751011,1666.259766,32.260984,0.708633,75.409422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.950349,60.511412,161.584228,147.615632,116.047320,116.531227,54.437745,14.178568,157.309090,5.578877,60.687821,50.392020,145.810825,161.642927,144.229924,159.642896,105.640527,157.929903,-0.062538,-1.839334,32.025740,-235.869413,149.551801,5.289016,31.970190,12.136023,19.635936,1016.205358,1.166231,473347.036481,0.987515,20.363178,3.105496,3.238544,0.074533,0.054002,112.469155,90.574056,32.000000,32.000000,32.000000,32.000000,588.947035,32.000000,69.676168,73.526999,95.326333,100.000000,31.291310,49.367089,40.000000,31.473621,22.379747,25.000000,34.758861,1669.921875,32.261110,0.709221,75.410266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
