OSU 80 Ton Compressor Load Stand
49.968422,60.486608,161.503026,147.588253,116.116842,116.517374,54.714192,14.178568,157.191906,5.571277,60.675983,50.392183,145.810870,161.528090,144.249086,159.543153,105.620849,157.863137,-0.062648,-1.842267,32.025740,-235.871373,149.393537,5.282787,31.962978,12.175167,48.054945,2474.389618,0.436480,472975.395229,0.988701,20.275611,2.968722,3.230146,0.074281,0.053608,112.361455,90.625745,32.000000,32.000000,32.000000,32.000000,225.901174,32.000000,69.660028,73.672900,95.377744,100.000000,31.360328,49.367089,40.000000,31.411717,22.379747,25.000000,34.770083,1666.259766,32.173212,0.707174,75.415013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.969434,60.527949,161.472083,147.593841,116.031151,116.467772,54.615799,14.176998,157.021178,5.557604,60.650090,50.387689,145.815194,161.485951,144.178093,159.515996,105.609643,157.770969,-0.062716,-1.845371,32.025740,-235.876373,150.074297,5.269907,31.970785,12.161861,19.793103,1020.999627,1.163266,472993.555982,0.990867,20.295224,3.010209,3.234897,0.075041,0.054107,112.235660,90.497665,32.000000,32.000000,32.000000,32.000000,239.453605,32.000000,69.646467,73.746575,95.429664,100.000000,31.392688,49.367089,40.000000,31.421637,22.379747,25.000000,34.783314,1673.583984,32.165820,0.708029,75.413513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.900603,60.480544,161.466193,147.552773,116.009047,116.413293,54.541634,14.177141,157.582075,5.553432,60.589632,50.350958,145.813021,161.507687,144.223329,159.402216,105.646249,157.682798,-0.062942,-1.846091,32.025740,-235.872310,150.298783,5.265074,31.984290,12.208127,55.297691,2856.333070,0.474856,472927.090058,0.985287,20.251757,3.001016,3.232102,0.075236,0.054251,112.790652,90.514648,32.000000,32.000000,32.000000,32.000000,504.691825,32.000000,69.659047,73.676882,95.444135,100.000000,31.437529,49.367089,40.000000,31.363257,22.379747,25.000000,34.794049,1662.597656,32.266177,0.709260,75.411391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.976223,60.444716,161.467987,147.527629,115.965142,116.449166,54.755484,14.179852,157.774374,5.549913,60.577353,50.346522,145.776670,161.455597,144.214817,159.391075,105.685090,157.728932,-0.063477,-1.846136,32.025740,-235.872212,149.478848,5.260406,31.963573,12.102703,13.970598,718.815382,1.152319,472810.695557,0.986728,20.292053,2.972354,3.231417,0.075375,0.054173,112.601545,90.548088,32.000000,32.000000,32.000000,32.000000,289.036354,32.000000,69.656032,73.528441,95.420176,100.000000,31.485924,49.367089,40.000000,31.246818,22.379747,25.000000,34.802797,1677.246094,32.225050,0.709075,75.403421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.016786,60.499010,161.382662,147.542994,115.965589,116.408149,54.785377,14.181565,156.993221,5.544769,60.686496,50.241838,145.787358,161.418704,144.190730,159.411856,105.655986,157.705832,-0.063270,-1.850418,32.025740,-235.873930,150.037911,5.258153,31.951240,12.160905,21.529879,1107.151193,0.412764,472490.652079,0.988981,20.315753,2.897592,3.235756,0.074700,0.054659,112.526801,90.554536,32.000000,32.000000,32.000000,32.000000,364.782234,32.000000,69.673885,73.400751,95.412487,100.000000,31.465848,49.367089,40.000000,31.288672,22.379747,25.000000,34.815314,1666.259766,32.178675,0.707394,75.433765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.029472,60.494876,161.324617,147.542436,116.016475,116.432378,54.774885,14.177284,156.488985,5.531150,60.550825,50.436218,145.777842,161.282737,144.181959,159.282407,105.624695,157.587772,-0.063333,-1.859075,32.025740,-235.873474,148.548559,5.244769,31.916928,12.100828,10.608601,545.640565,1.631660,472435.723324,0.983690,20.201810,2.878716,3.230896,0.074322,0.054303,112.626978,90.585094,32.000000,32.000000,32.000000,32.000000,364.371002,32.000000,69.655231,73.266864,95.448115,100.000000,31.498279,49.367089,40.000000,31.209604,22.379747,25.000000,34.827313,1680.908203,32.185112,0.707377,75.411408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.969509,60.475583,161.341035,147.522321,116.021462,116.380327,54.695229,14.178425,157.194051,5.517410,60.601192,50.242435,145.751030,161.359618,144.177653,159.330649,105.674818,157.600993,-0.063508,-1.858518,32.025740,-235.868576,149.651348,5.231203,31.912529,12.165935,22.557785,1161.922087,1.057222,472382.920853,0.982072,20.214240,2.897823,3.226570,0.074093,0.053576,112.888158,90.591115,32.000000,32.000000,32.000000,32.000000,449.910570,32.000000,69.673802,73.233687,95.500031,100.000000,31.487968,49.367089,40.000000,31.102580,22.379747,25.000000,34.837183,1662.597656,32.139351,0.707359,75.413914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.330000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.973658,60.490191,161.181026,147.512264,115.998189,116.303318,54.587183,14.176427,157.093337,5.513029,60.661589,50.255381,145.740894,161.352549,144.146847,159.273565,105.679572,157.538270,-0.063031,-1.860213,32.025740,-235.874494,149.174232,5.226887,31.934165,12.112475,53.708391,2771.924875,2.144824,472532.363563,0.982180,20.197018,2.878005,3.224592,0.074046,0.054754,112.852174,90.604459,32.000000,32.000000,32.000000,32.000000,252.919209,32.000000,69.649492,73.214027,95.471804,100.000000,31.482040,49.367089,40.000000,31.121957,22.379747,25.000000,34.846780,1669.921875,32.217639,0.706960,75.415158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.990943,60.474205,161.212513,147.508911,116.061555,116.314683,54.712397,14.182278,157.066991,5.507594,60.600792,50.311913,145.767083,161.260576,144.207504,159.253176,105.685187,157.608438,-0.062617,-1.858438,32.025740,-235.869786,149.652101,5.222399,31.893272,12.141685,20.451639,1053.106703,1.009478,472229.202248,0.984417,20.239610,2.833608,3.228790,0.074400,0.053670,112.439957,90.599638,32.000000,32.000000,32.000000,32.000000,197.954940,32.000000,69.657641,73.278770,95.530261,100.000000,31.490028,49.367089,40.000000,31.023385,22.379747,25.000000,34.855753,1662.597656,32.180839,0.708527,75.414570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.912125,60.526020,161.150241,147.528746,115.852234,116.303416,54.378318,14.175999,156.166709,5.493076,60.657429,50.257552,145.746511,161.164816,144.156300,159.192462,105.662057,157.463241,-0.062449,-1.860725,32.025740,-235.872472,148.821707,5.209373,31.882418,12.101080,23.150559,1199.404556,0.423326,471923.771841,0.985661,20.249933,2.801690,3.225320,0.074463,0.054240,112.451390,90.653078,32.000000,32.000000,32.000000,32.000000,185.199325,32.000000,69.662660,73.303608,95.585014,100.000000,31.422282,49.367089,40.000000,30.997179,22.379747,25.000000,34.866386,1680.908203,32.098458,0.705706,75.415354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.882269,60.550273,160.935986,147.529026,115.754703,116.220231,54.697472,14.176142,156.775329,5.472237,60.735100,50.230405,145.725350,160.905840,144.159568,158.971606,105.603677,157.294919,-0.062082,-1.868324,32.025740,-235.876413,149.096120,5.188360,31.883734,12.138205,19.870652,1023.469402,1.111555,471920.302932,0.983086,20.216104,2.826461,3.224834,0.074342,0.053135,112.439690,90.620025,32.000000,32.000000,32.000000,32.000000,190.077647,32.000000,69.674095,73.319953,95.610959,100.000000,31.354057,49.367089,40.000000,30.925429,22.379747,25.000000,34.877406,1677.246094,32.115551,0.706418,75.414408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
50.038192,60.479166,160.942963,147.509190,115.629278,116.203550,54.420269,14.186987,156.508495,5.458003,60.593028,50.247424,145.741896,161.074545,144.177677,158.941055,105.614846,157.282748,-0.062150,-1.870535,32.025740,-235.861483,148.662521,5.173255,31.874953,12.107012,54.554445,2824.225994,0.983253,472064.043090,0.990882,20.349322,2.786701,3.228679,0.074229,0.053297,112.065236,90.492830,32.000000,32.000000,32.000000,32.000000,353.879508,32.000000,69.655564,73.300675,95.583988,100.000000,31.303942,49.367089,40.000000,30.897675,22.379747,25.000000,34.885118,1666.259766,32.120617,0.709157,75.412328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.979724,60.414950,160.880067,147.461697,115.505051,116.094699,54.347648,14.180280,156.103654,5.445351,60.630271,50.123924,145.720375,160.856323,144.141964,158.881380,105.571983,157.141530,-0.062420,-1.869312,32.025740,-235.867047,150.322807,5.160305,31.855300,12.093273,31.012773,1607.643848,1.144191,471913.245333,0.985107,20.404436,2.772118,3.226316,0.074908,0.053017,111.891738,90.435040,32.000000,32.000000,32.000000,32.000000,444.752759,32.000000,69.620530,73.256285,95.574068,100.000000,31.218593,49.367089,40.000000,30.853133,22.379747,25.000000,34.888999,1666.259766,32.099450,0.707938,75.406208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.940754,60.477237,160.785485,147.512822,115.438576,116.017827,54.664852,14.179424,156.812770,5.436268,60.633851,50.078722,145.726792,160.795758,144.146100,158.771491,105.570625,157.109658,-0.062189,-1.868121,32.025740,-235.872151,149.457536,5.151287,31.861989,12.101296,43.363169,2234.821436,0.415321,471588.863064,0.986407,20.172314,2.755671,3.216402,0.074319,0.053420,112.729044,90.489979,32.000000,32.000000,32.000000,32.000000,377.711156,32.000000,69.627926,73.239262,95.616199,100.000000,31.126289,49.367089,40.000000,30.832502,22.379747,25.000000,34.898284,1666.259766,32.083547,0.705392,75.412686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.500000,0.000000
49.925362,60.435896,160.720535,147.474548,115.157183,115.977014,54.382760,14.180138,157.391562,5.421010,60.592706,50.045324,145.689954,160.743960,144.150485,158.733905,105.529708,157.106454,-0.062040,-1.874232,32.025740,-235.868333,149.724198,5.136434,31.836152,12.091037,19.245922,997.028281,0.730379,471188.578683,0.987901,20.168430,2.737273,3.218907,0.074067,0.054117,113.112040,90.496568,32.000000,32.000000,32.000000,32.000000,236.390212,32.000000,69.608194,73.171248,95.610666,100.000000,31.006434,49.367089,40.000000,30.803773,22.379747,25.000000,34.905028,1669.921875,32.104138,0.705653,75.409115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.994777,60.426526,160.741637,147.489355,115.127977,115.884932,54.270121,14.177997,157.097195,5.407737,60.531410,50.062513,145.682438,160.679658,144.137218,158.722801,105.524895,157.108394,-0.062100,-1.879321,32.025740,-235.869330,149.824032,5.124609,31.856310,12.120679,20.753680,1077.368611,0.522251,471003.827930,0.982522,20.270960,2.724798,3.219525,0.074733,0.055091,113.045240,90.526517,32.000000,32.000000,32.000000,32.000000,288.681170,32.000000,69.573863,73.231314,95.588478,100.000000,30.917859,49.367089,40.000000,30.787740,22.379747,25.000000,34.912947,1680.908203,32.093536,0.705859,75.409345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.450000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.995969,60.475032,160.660767,147.540760,115.105266,115.775895,54.389894,14.181279,157.219460,5.402568,60.607874,50.018039,145.724686,160.658075,144.148578,158.736676,105.498401,156.969820,-0.061998,-1.882843,32.025740,-235.870785,149.359864,5.119163,31.837883,12.080399,53.693783,2781.222851,1.176094,470878.767936,0.987498,20.245520,2.764324,3.219216,0.074039,0.053871,112.522976,90.546159,32.000000,32.000000,32.000000,32.000000,282.654591,32.000000,69.585782,73.302702,95.605188,100.000000,30.781795,49.367089,40.000000,30.712963,22.379747,25.000000,34.921333,1658.935547,32.114938,0.705050,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.864151,60.454637,160.551919,147.515616,115.086246,115.713426,54.706704,14.176713,156.641882,5.395066,60.680014,49.910812,145.719078,160.586602,144.157872,158.521705,105.533101,156.911221,-0.061785,-1.882011,32.025740,-235.871268,149.717999,5.111681,31.872862,12.156037,18.807629,968.553227,1.088362,470446.295981,0.987228,20.164468,2.769979,3.215169,0.074404,0.054132,112.251799,90.549855,32.000000,32.000000,32.000000,32.000000,121.122619,32.000000,69.568887,73.258601,95.649949,100.000000,30.620983,49.367089,40.000000,30.719290,22.379747,25.000000,34.927557,1673.583984,32.116092,0.703803,75.416803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.890969,60.409989,160.677426,147.507514,115.080343,115.610702,54.467319,14.177712,157.192357,5.391393,60.422762,50.115507,145.714967,160.696221,144.185491,158.729849,105.515860,157.043302,-0.061077,-1.880043,32.025740,-235.872720,149.941710,5.108084,31.870788,12.098772,43.271076,2238.162897,0.420142,470131.023704,0.984228,20.211743,2.736308,3.213474,0.075607,0.053872,112.261571,90.528671,32.000000,32.000000,32.000000,32.000000,160.549642,32.000000,69.519576,73.200410,95.645000,100.000000,30.547018,49.367089,40.000000,30.636458,22.379747,25.000000,34.933569,1662.597656,32.134988,0.702447,75.410206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.929325,60.368098,160.675922,147.492428,115.029428,115.582910,54.269873,14.178568,157.030757,5.385098,60.514203,50.057561,145.712184,160.674176,144.170084,158.760856,105.486145,157.039914,-0.060820,-1.872459,32.025740,-235.873497,149.942566,5.104259,31.885375,12.155748,7.516315,390.190017,1.201210,469873.815082,0.980789,20.327535,2.676154,3.219786,0.073786,0.053260,112.056873,90.572586,32.000000,32.000000,32.000000,32.000000,258.615217,32.000000,69.536062,73.153163,95.547674,100.000000,30.438622,49.367089,40.000000,30.672458,22.379747,25.000000,34.937374,1680.908203,32.142020,0.703445,75.407836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.925862,60.322072,160.724068,147.484606,114.905984,115.590299,54.246194,14.178425,157.020154,5.376727,60.395413,50.142698,145.719191,160.699879,144.178634,158.610936,105.539115,157.006960,-0.061046,-1.869642,32.025740,-235.878213,149.797375,5.096420,31.917902,12.126575,14.716227,764.288300,0.521649,469409.013591,0.983528,20.255158,2.750757,3.220571,0.074838,0.053329,112.532155,90.598511,32.000000,32.000000,32.000000,32.000000,248.716912,32.000000,69.547006,73.154965,95.519069,100.000000,30.325365,49.367089,40.000000,30.568255,22.379747,25.000000,34.942368,1673.583984,32.159617,0.702422,75.486840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
50.017305,60.303883,160.668365,147.502206,114.914011,115.522461,54.392105,14.184419,157.293368,5.373362,60.437993,49.947432,145.725330,160.656634,144.171402,158.667616,105.504127,157.151545,-0.061319,-1.863132,32.025740,-235.867156,149.671700,5.091910,31.929748,12.191034,56.312919,2916.769919,2.999687,469268.282065,0.985926,20.173626,2.779002,3.218067,0.074226,0.054038,112.242409,90.612348,32.000000,32.000000,32.000000,32.000000,202.929480,32.000000,69.532927,73.136812,95.400682,100.000000,30.200610,49.367089,40.000000,30.596696,22.379747,25.000000,34.946488,1658.935547,32.183129,0.701468,75.416104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.866413,60.343018,160.606149,147.538245,114.750384,115.494613,54.609282,14.183277,156.312255,5.366513,60.506774,50.047651,145.726695,160.635371,144.147532,158.623285,105.486613,157.017689,-0.061361,-1.861678,32.025740,-235.864867,149.496468,5.085451,31.906741,12.130686,10.796182,556.972475,1.532490,469114.601389,0.986375,20.131180,2.711724,3.219255,0.074738,0.053855,111.782414,90.512290,32.000000,32.000000,32.000000,32.000000,996.477397,32.000000,69.517389,73.144492,95.232661,100.000000,30.040607,49.367089,40.000000,30.550519,22.379747,25.000000,34.952760,1677.246094,32.162664,0.701267,75.414007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.955418,60.305261,160.616418,147.513381,114.740698,115.483816,54.723033,14.184990,156.577102,5.358863,60.378645,49.969607,145.707009,160.588008,144.144631,158.619946,105.451796,156.992303,-0.061271,-1.858426,32.025740,-235.863645,149.224237,5.078488,31.925402,12.168748,18.327868,943.564914,0.399374,468819.586056,0.981128,20.018578,2.809474,3.212256,0.075091,0.053509,111.506849,90.443649,32.000000,32.000000,32.000000,32.000000,362.696355,32.000000,69.527525,73.224032,95.114009,100.000000,29.897576,49.367089,40.000000,30.530919,22.379747,25.000000,34.957538,1666.259766,32.129741,0.698811,75.412712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.858513,60.270260,160.646572,147.487120,114.640346,115.459571,54.622070,14.181279,156.833584,5.351016,60.329499,49.969308,145.707900,160.546837,144.173438,158.633674,105.425945,157.042136,-0.061552,-1.857955,32.025740,-235.873726,150.704782,5.072730,31.917307,12.111375,32.915747,1697.717998,2.088502,468920.609079,0.980342,20.213575,2.768884,3.220728,0.074159,0.054009,111.789809,90.427077,32.000000,32.000000,32.000000,32.000000,211.942934,32.000000,69.530986,73.299813,95.127350,100.000000,29.780358,49.367089,40.000000,30.525596,22.379747,25.000000,34.960153,1677.246094,32.114830,0.701057,75.413002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.863122,60.318765,160.558749,147.530423,114.661849,115.426935,54.750543,14.181707,157.119864,5.339104,60.366216,49.957715,145.718453,160.619733,144.162982,158.624323,105.448284,156.998326,-0.061945,-1.857440,32.025740,-235.870684,150.839000,5.060325,31.927710,12.125565,18.817054,968.262665,1.227871,468825.581157,0.976200,20.083838,2.792677,3.215195,0.075325,0.054066,112.202390,90.514629,32.000000,32.000000,32.000000,32.000000,326.699039,32.000000,69.524615,73.259164,95.023392,100.000000,29.648172,49.367089,40.000000,30.449447,22.379747,25.000000,34.966022,1669.921875,32.142182,0.700418,75.406865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.894836,60.243527,160.600294,147.463932,114.642347,115.358801,54.381616,14.178996,156.511617,5.316506,60.401757,49.885156,145.709319,160.644831,144.146181,158.628620,105.447593,156.903710,-0.062187,-1.860854,32.025740,-235.871108,150.290196,5.037533,31.870500,12.134454,12.571189,651.259770,0.684919,468809.629219,0.979797,20.148987,2.840166,3.222049,0.075085,0.053848,112.246785,90.531753,32.000000,32.000000,32.000000,32.000000,212.444327,32.000000,69.511771,73.341442,94.907402,100.000000,29.488475,49.367089,40.000000,30.429365,22.379747,25.000000,34.968067,1666.259766,32.135691,0.702001,75.409473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.855822,60.231125,160.608696,147.472872,114.592044,115.282308,54.459647,14.178711,156.940845,5.289316,60.309971,49.849459,145.732415,160.676936,144.164353,158.592805,105.402904,156.859186,-0.062381,-1.865549,32.025740,-235.872537,149.921988,5.012021,31.904902,12.113269,54.787696,2834.250375,1.197248,468696.435452,0.977248,20.192726,2.798805,3.219990,0.074695,0.052904,112.089313,90.603789,32.000000,32.000000,32.000000,32.000000,200.660476,32.000000,69.512403,73.416050,94.874671,100.000000,29.359673,49.367089,40.000000,30.462747,22.379747,25.000000,34.972424,1658.935547,32.219154,0.700907,75.485553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.878716,60.233881,160.550444,147.504441,114.657052,115.251063,54.445067,14.181565,157.048136,5.263350,60.363825,50.034243,145.728200,160.592599,144.186515,158.651724,105.408158,156.919501,-0.062761,-1.863464,32.025740,-235.871480,149.537503,4.988024,31.899240,12.148608,53.352377,2760.738246,1.789911,468281.298828,0.982414,20.084697,2.758399,3.218776,0.073977,0.053112,112.774534,90.572267,32.000000,32.000000,32.000000,32.000000,302.082020,32.000000,69.539786,73.428017,94.794919,100.000000,29.187505,49.367089,40.000000,30.383702,22.379747,25.000000,34.975365,1669.921875,32.155957,0.700197,75.413334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.836367,60.190613,160.654686,147.488796,114.602816,115.212209,54.648395,14.180280,156.671926,5.246120,60.204233,49.944593,145.724542,160.693555,144.158376,158.618496,105.393489,157.036077,-0.062837,-1.862958,32.025740,-235.874235,150.175312,4.971822,31.880597,12.074575,9.820399,506.269445,0.410755,468080.588269,0.981167,20.112637,2.783743,3.221463,0.074569,0.053733,112.838625,90.637157,32.000000,32.000000,32.000000,32.000000,309.462978,32.000000,69.558640,73.400912,94.693380,100.000000,29.096633,49.367089,40.000000,30.397972,22.379747,25.000000,34.977564,1680.908203,32.128749,0.698476,75.415269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.861732,60.182069,160.656059,147.492428,114.620808,115.197954,54.716827,14.176998,157.313731,5.233701,60.254114,50.069799,145.707114,160.690437,144.145501,158.749182,105.359488,156.920811,-0.063118,-1.861590,32.025740,-235.875720,149.856970,4.958752,31.870229,12.105750,18.122632,933.104690,0.421365,467928.946465,0.980676,20.091716,2.804696,3.218817,0.074162,0.054312,112.945572,90.601364,32.000000,32.000000,32.000000,32.000000,212.959702,32.000000,69.557947,73.336574,94.719447,100.000000,28.984331,49.367089,40.000000,30.411953,22.379747,25.000000,34.979950,1677.246094,32.129723,0.699119,75.436407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.942983,60.109588,160.698037,147.456389,114.571333,115.185698,54.420063,14.180423,157.221545,5.218512,60.127629,50.078584,145.712771,160.709566,144.165700,158.780965,105.361331,157.033281,-0.063212,-1.858096,32.025740,-235.871642,150.295865,4.942714,31.888079,12.145002,13.045926,675.376397,2.291376,467774.834507,0.977498,20.092249,2.869993,3.223644,0.074708,0.053706,112.779454,90.647799,32.000000,32.000000,32.000000,32.000000,353.538054,32.000000,69.547909,73.193070,94.771311,100.000000,28.847727,49.367089,40.000000,30.421064,22.379747,25.000000,34.980253,1669.921875,32.138540,0.700377,75.411757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.866211,60.114273,160.656522,147.458066,114.545360,115.205874,54.587535,14.182706,157.243931,5.212761,60.201076,49.964400,145.676746,160.667518,144.146428,158.667371,105.348645,157.004222,-0.062800,-1.853662,32.025740,-235.870338,149.881931,4.938398,31.865740,12.089937,46.496815,2399.715243,1.240859,467756.634930,0.975587,20.057469,2.853934,3.222031,0.074515,0.054750,113.045843,90.676219,32.000000,32.000000,32.000000,32.000000,368.694220,32.000000,69.504566,73.005210,94.741940,100.000000,28.754379,49.367089,40.000000,30.371099,22.379747,25.000000,34.980878,1658.935547,32.082123,0.699901,75.419011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.821170,60.086714,160.787143,147.428732,114.568653,115.234821,54.227939,14.178853,156.740450,5.218605,60.180408,50.044039,145.672706,160.800258,144.159205,158.769943,105.345231,157.196911,-0.062538,-1.847182,32.025740,-235.869618,149.670866,4.944225,31.892930,12.141198,21.148622,1098.724901,1.720756,467532.603076,0.978861,19.901009,2.900936,3.217630,0.074539,0.053915,112.940518,90.656948,32.000000,32.000000,32.000000,32.000000,757.448073,32.000000,69.496849,73.054583,94.678805,100.000000,28.691213,49.367089,40.000000,30.399683,22.379747,25.000000,34.983048,1680.908203,32.133365,0.698503,75.414834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.857956,60.080927,160.864649,147.446612,114.552846,115.266717,54.316572,14.178140,157.341840,5.226781,60.136754,49.983224,145.706633,160.937283,144.149990,159.003755,105.367260,157.156203,-0.062564,-1.844120,32.025740,-235.872945,150.927454,4.951488,31.931515,12.132489,19.149673,993.250978,0.483538,467709.597433,0.977693,19.985040,2.901004,3.221751,0.073661,0.053491,112.802725,90.597519,32.000000,32.000000,32.000000,32.000000,496.833905,32.000000,69.478955,73.260001,94.646263,100.000000,28.643410,49.367089,40.000000,30.308653,22.379747,25.000000,34.984149,1673.583984,32.177431,0.700794,75.407913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.772667,60.050888,160.985219,147.448847,114.548633,115.259330,54.652200,14.174858,157.268770,5.229799,60.153125,50.056125,145.706853,160.965573,144.155182,158.956632,105.374138,157.247274,-0.062601,-1.842889,32.025740,-235.878351,150.765418,4.954292,31.931298,12.158759,44.782007,2308.478846,1.064987,467832.440251,0.985330,20.004075,2.988055,3.227286,0.074620,0.053557,112.840767,90.564001,32.000000,32.000000,32.000000,32.000000,258.130771,32.000000,69.481271,73.333399,94.689921,100.000000,28.566844,49.367089,40.000000,30.313941,22.379747,25.000000,34.984266,1662.597656,32.129344,0.700923,75.412627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.785153,60.042069,161.048542,147.432923,114.650006,115.300516,54.586724,14.181565,157.270247,5.224430,60.192610,50.042852,145.681093,161.032643,144.136635,159.052651,105.366051,157.308504,-0.062554,-1.836004,32.025740,-235.863802,150.052106,4.948710,31.941053,12.132850,56.438408,2912.847335,1.176080,467875.405047,0.983181,19.960231,2.948362,3.226459,0.073764,0.054175,112.951292,90.621407,32.000000,32.000000,32.000000,32.000000,255.742501,32.000000,69.451583,73.401385,94.759154,100.000000,28.577126,49.367089,40.000000,30.311679,22.379747,25.000000,34.984810,1658.935547,32.161474,0.699917,75.410837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.922745,60.090022,161.043613,147.490752,114.574958,115.321620,54.654629,14.178996,157.708960,5.217919,60.197026,50.298234,145.699424,161.128389,144.149268,159.103702,105.367881,157.402737,-0.063057,-1.834867,32.025740,-235.875682,150.219875,4.942735,31.985498,12.172751,56.057670,2889.602393,0.504029,467855.122931,0.978843,20.018462,2.980995,3.234410,0.074347,0.053632,112.647227,90.576679,32.000000,32.000000,32.000000,32.000000,136.276217,32.000000,69.461147,73.513804,94.845272,100.000000,28.546451,49.367089,40.000000,30.285159,22.379747,25.000000,34.987718,1662.597656,32.210986,0.702518,75.416820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.742385,59.999078,161.152939,147.413367,114.588623,115.303393,54.589141,14.178140,157.743569,5.209224,60.059948,50.321744,145.694633,161.247113,144.184617,159.211879,105.280733,157.480073,-0.063826,-1.834975,32.025740,-235.868698,150.546968,4.934915,31.952502,12.097041,16.475768,850.294585,0.400099,468018.174729,0.980075,19.996714,3.015635,3.234871,0.075418,0.054459,112.869037,90.620531,32.000000,32.000000,32.000000,32.000000,359.027408,32.000000,69.458840,73.523078,94.771588,100.000000,28.562294,49.367089,40.000000,30.255641,22.379747,25.000000,34.985775,1669.921875,32.247047,0.702111,75.407368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.750734,59.986401,161.198086,147.426218,114.688375,115.335800,54.307639,14.184276,157.594277,5.206847,60.093395,50.171290,145.679370,161.267482,144.149440,159.219645,105.351331,157.472007,-0.064757,-1.836600,32.025740,-235.868932,150.971770,4.932487,31.975004,12.114819,15.382618,797.993466,0.401819,468063.694112,0.976195,19.902349,3.054656,3.225857,0.074113,0.053382,113.021641,90.591448,32.000000,32.000000,32.000000,32.000000,1023.176256,32.000000,69.458012,73.590019,94.737401,100.000000,28.582320,49.367089,40.000000,30.281245,22.379747,25.000000,34.985064,1673.583984,32.226258,0.699296,75.412396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.863350,59.989708,161.174585,147.417278,114.795307,115.345940,54.328602,14.185132,157.254693,5.198277,60.023768,50.223314,145.679477,161.268501,144.123162,159.318614,105.338196,157.525753,-0.064967,-1.835040,32.025740,-235.869546,150.302859,4.924022,31.995865,12.179152,44.472026,2306.154352,1.372353,468189.399301,0.980870,19.998020,3.175318,3.239751,0.074616,0.053572,112.541482,90.598346,32.000000,32.000000,32.000000,32.000000,252.876078,32.000000,69.495497,73.571955,94.749105,100.000000,28.574605,49.367089,40.000000,30.210054,22.379747,25.000000,34.985519,1662.597656,32.211365,0.701167,75.411902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.784216,59.958842,161.198871,147.370903,114.750077,115.409628,54.343549,14.176570,157.903476,5.184773,60.105057,50.230671,145.645143,161.215280,144.140001,159.237363,105.364464,157.565837,-0.064872,-1.834048,32.025740,-235.871084,151.740373,4.910161,31.964096,12.171669,8.372837,434.064844,1.470351,468141.089339,0.986017,19.976692,3.101224,3.240115,0.073930,0.053394,112.554503,90.648555,32.000000,32.000000,32.000000,32.000000,421.985603,32.000000,69.526235,73.543046,94.786578,100.000000,28.585375,49.367089,40.000000,30.195964,22.379747,25.000000,34.983044,1680.908203,32.260299,0.701845,75.414229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.787680,59.948095,161.210875,147.372021,114.813623,115.444112,54.236234,14.180280,157.075943,5.183574,60.106835,50.257610,145.641062,161.353294,144.104937,159.233577,105.425517,157.571016,-0.064565,-1.834241,32.025740,-235.873908,150.258033,4.909675,31.988382,12.173382,19.842935,1030.733446,0.507422,468127.345454,0.983285,19.863433,3.137644,3.232326,0.074371,0.053781,112.673981,90.672968,32.000000,32.000000,32.000000,32.000000,776.548715,32.000000,69.500621,73.480362,94.833052,100.000000,28.599459,49.367089,40.000000,30.182971,22.379747,25.000000,34.982477,1673.583984,32.241872,0.700562,75.407947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.823917,59.920261,161.284800,147.387106,114.872673,115.520730,54.296258,14.182706,157.522102,5.193941,59.939420,50.275143,145.662303,161.278508,144.134250,159.402078,105.397848,157.530184,-0.064049,-1.834783,32.025740,-235.866908,149.841141,4.920673,31.991123,12.176195,19.540102,1013.880864,2.701054,468345.641758,0.985195,19.914457,3.128737,3.237951,0.074282,0.053634,112.467851,90.614447,32.000000,32.000000,32.000000,32.000000,758.286383,32.000000,69.487607,73.423191,94.776016,100.000000,28.639443,49.367089,40.000000,30.158823,22.379747,25.000000,34.980817,1669.921875,32.254115,0.701031,75.411016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.872828,59.918607,161.204674,147.397443,114.987381,115.578621,54.606044,14.178996,157.350051,5.209108,60.073903,50.259412,145.663472,161.211490,144.069265,159.277763,105.429509,157.554061,-0.063330,-1.835005,32.025740,-235.873232,150.667093,4.935254,31.966872,12.091380,56.644235,2922.435873,1.140022,468332.926206,0.987336,19.900122,3.069927,3.237967,0.074066,0.053656,112.494134,90.583044,32.000000,32.000000,32.000000,32.000000,147.339548,32.000000,69.525001,73.266988,94.820159,100.000000,28.613986,49.367089,40.000000,30.094496,22.379747,25.000000,34.978935,1658.935547,32.213276,0.701615,75.419028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.893777,59.900143,161.240487,147.389341,115.059983,115.583599,54.389882,14.177569,157.393242,5.218615,60.015035,50.224198,145.675388,161.292674,144.112181,159.265091,105.420678,157.635723,-0.062625,-1.833372,32.025740,-235.876783,150.870104,4.945109,31.947435,12.108202,8.609966,445.977877,1.157970,468632.729329,0.986037,19.834780,3.079912,3.237096,0.074695,0.053360,112.238256,90.606472,32.000000,32.000000,32.000000,32.000000,263.620172,32.000000,69.554985,73.267493,94.777756,100.000000,28.641878,49.367089,40.000000,30.050184,22.379747,25.000000,34.977449,1677.246094,32.213402,0.701518,75.410982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.906419,59.925497,161.213199,147.422307,114.980454,115.588158,54.396859,14.181850,157.685827,5.233324,59.966861,50.244560,145.652453,161.245589,144.101436,159.195380,105.434813,157.543366,-0.062035,-1.836613,32.025740,-235.872012,150.979623,4.959638,32.003582,12.120859,21.912976,1134.899842,0.399095,468757.451614,0.979873,19.782532,3.058591,3.232315,0.073883,0.053382,112.279571,90.601401,32.000000,32.000000,32.000000,32.000000,158.953570,32.000000,69.548717,73.172379,94.877535,100.000000,28.600730,49.367089,40.000000,30.121906,22.379747,25.000000,34.976405,1677.246094,32.248669,0.701774,75.410913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.881516,59.925772,161.220818,147.448288,115.047422,115.590833,54.226848,14.175143,156.539471,5.256415,59.986891,50.160533,145.660883,161.221869,144.104912,159.335842,105.419289,157.562124,-0.061282,-1.841710,32.025740,-235.876595,149.606297,4.981979,31.999597,12.117452,21.808137,1133.011191,2.624965,468753.972711,0.983307,19.742408,3.102785,3.231675,0.074310,0.053142,112.257043,90.592905,32.000000,32.000000,32.000000,32.000000,148.556666,32.000000,69.488554,73.024409,94.939227,100.000000,28.645017,49.367089,40.000000,30.125116,22.379747,25.000000,34.974770,1677.246094,32.241529,0.701598,75.414212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.846728,59.860735,161.234380,147.416160,114.962670,115.554906,54.740815,14.177854,157.415102,5.281149,60.014593,50.099244,145.642104,161.248137,144.096420,159.248263,105.395161,157.576589,-0.060631,-1.844032,32.025740,-235.874210,150.082496,5.005926,31.977222,12.125890,24.594933,1265.797921,1.031094,468767.269587,0.983012,19.754696,3.048656,3.230310,0.074407,0.053551,112.578244,90.615766,32.000000,32.000000,32.000000,32.000000,751.172799,32.000000,69.509228,73.055747,95.011557,100.000000,28.624705,49.367089,40.000000,30.078042,22.379747,25.000000,34.970876,1662.597656,32.253736,0.700628,75.416360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.885900,59.849712,161.240889,147.441304,114.867365,115.531424,54.413937,14.179281,157.418490,5.318782,59.925875,50.009706,145.674010,161.220446,144.106976,159.366872,105.313602,157.507333,-0.060516,-1.847651,32.025740,-235.872293,149.502099,5.041991,31.961571,12.107301,26.227075,1357.906003,1.036638,468833.126115,0.986659,19.780713,3.072303,3.232075,0.076014,0.053722,112.834856,90.553889,32.000000,32.000000,32.000000,32.000000,169.653252,32.000000,69.567601,73.259387,94.980222,100.000000,28.673647,49.367089,40.000000,30.013945,22.379747,25.000000,34.967727,1669.921875,32.179631,0.701181,75.408203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.898746,59.805344,161.197191,147.396605,114.801885,115.524477,54.368872,14.179710,157.225735,5.358722,59.909113,49.937037,145.640708,161.226763,144.121026,159.081273,105.438212,157.532574,-0.060220,-1.848676,32.025740,-235.872682,149.708433,5.081290,31.933967,12.112998,53.137528,2753.474202,0.919437,468671.500178,0.977672,19.751653,3.102697,3.234603,0.074544,0.053932,112.480238,90.565967,32.000000,32.000000,32.000000,32.000000,395.419190,32.000000,69.623953,73.402699,94.952734,100.000000,28.622339,49.367089,40.000000,30.021900,22.379747,25.000000,34.963801,1658.935547,32.176331,0.701112,75.411706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.877557,59.799833,161.133248,147.393532,114.744329,115.507816,54.603515,14.175856,157.009577,5.400815,59.892799,49.953814,145.636349,161.136700,144.096772,159.158257,105.398731,157.415432,-0.059858,-1.850534,32.025740,-235.880292,149.640948,5.121934,31.944334,12.117452,9.863018,508.884501,0.861370,468706.322639,0.982468,19.700120,3.154259,3.232194,0.074424,0.053443,112.537513,90.616155,32.000000,32.000000,32.000000,32.000000,424.405249,32.000000,69.595548,73.349210,94.875689,100.000000,28.616056,49.367089,40.000000,30.003039,22.379747,25.000000,34.959976,1680.908203,32.137782,0.702034,75.404555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.822821,59.838689,161.043580,147.416440,114.582818,115.482194,54.672952,14.176570,157.311342,5.444956,60.036319,49.751805,145.648936,161.086212,144.087205,159.048634,105.463315,157.342850,-0.059721,-1.856221,32.025740,-235.873534,149.251059,5.164759,31.887394,12.132723,18.846774,971.168283,0.424857,468327.794786,0.982829,19.642474,3.040582,3.230486,0.074191,0.053481,112.292445,90.627554,32.000000,32.000000,32.000000,32.000000,658.464389,32.000000,69.592219,73.387639,94.871712,100.000000,28.537574,49.367089,40.000000,29.993672,22.379747,25.000000,34.957882,1662.597656,32.135907,0.701629,75.410837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.867833,59.848610,160.965284,147.436554,114.477274,115.417950,54.382393,14.174001,156.747529,5.490076,59.877527,49.810475,145.632675,161.050272,144.070910,159.054540,105.434734,157.356605,-0.060047,-1.858860,32.025740,-235.875286,149.536466,5.210535,31.875530,12.112187,53.473246,2770.181504,2.288763,468353.212029,0.978907,19.658867,3.029309,3.230576,0.075399,0.054072,111.918801,90.513406,32.000000,32.000000,32.000000,32.000000,346.003166,32.000000,69.535090,73.389454,94.765372,100.000000,28.456471,49.367089,40.000000,30.003303,22.379747,25.000000,34.956476,1655.273437,32.137837,0.702416,75.409030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.937395,59.766488,160.953185,147.379005,114.463685,115.379598,54.640804,14.171147,156.625856,5.527359,59.902989,49.787641,145.648543,161.010120,144.086810,159.066191,105.439135,157.387216,-0.060141,-1.863981,32.025740,-235.881571,148.653860,5.245868,31.884365,12.095328,25.347409,1306.912412,1.198386,468208.110178,0.978729,19.754342,2.933262,3.232326,0.073965,0.053462,111.630401,90.509375,32.000000,32.000000,32.000000,32.000000,930.820403,32.000000,69.522875,73.358282,94.786761,100.000000,28.410665,49.367089,40.000000,29.941853,22.379747,25.000000,34.949811,1666.259766,32.125594,0.702819,75.419036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.775041,59.797904,160.885549,147.405265,114.403038,115.312840,54.636458,14.179567,157.120829,5.542089,59.976783,49.718741,145.645420,160.883255,144.092095,158.930212,105.422381,157.306016,-0.060314,-1.862223,32.025740,-235.871354,150.085677,5.259423,31.852686,12.145994,14.283962,736.539651,0.421591,467989.401045,0.982460,19.717699,2.967807,3.227838,0.075724,0.053041,112.066334,90.554727,32.000000,32.000000,32.000000,32.000000,400.154281,32.000000,69.516157,73.310264,94.787543,100.000000,28.332144,49.367089,40.000000,29.949031,22.379747,25.000000,34.946972,1680.908203,32.117390,0.701473,75.419479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.808480,59.770622,160.887620,147.407779,114.264233,115.250557,54.380578,14.175999,156.836803,5.548352,59.803304,49.767316,145.633449,160.982092,144.067862,158.962663,105.434755,157.214951,-0.060723,-1.872664,32.025740,-235.882926,148.856460,5.264949,31.859447,12.129568,9.598406,497.262030,0.887586,467646.639178,0.975779,19.563679,2.976675,3.223099,0.074692,0.053483,112.280305,90.556778,32.000000,32.000000,32.000000,32.000000,385.836571,32.000000,69.503134,73.351030,94.888765,100.000000,28.237829,49.367089,40.000000,29.944578,22.379747,25.000000,34.943543,1680.908203,32.084539,0.700314,75.403950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
49.847784,59.756567,160.877565,147.412529,114.200617,115.200056,54.569060,14.175714,156.749405,5.554708,59.789627,49.720411,145.617785,160.917681,144.067463,158.939560,105.442009,157.286655,-0.060802,-1.877230,32.025740,-235.877168,149.737558,5.271264,31.854759,12.128901,31.924226,1648.177215,1.578862,467587.715421,0.978872,19.763020,2.958227,3.232253,0.074997,0.054288,112.213560,90.528099,32.000000,32.000000,32.000000,32.000000,121.226428,32.000000,69.552522,73.373330,94.895301,100.000000,28.138809,49.367089,40.000000,29.945271,22.379747,25.000000,34.937820,1677.246094,32.093951,0.702187,75.425318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.500000,0.000000,0.030000,0.800000,0.000000,-0.065000,0.450000,0.000000
