OSU 80 Ton Compressor Load Stand
49.721743,59.716058,161.166860,147.455831,114.215436,115.201230,54.312470,14.175571,156.924794,5.583127,59.931813,49.634826,145.614281,161.238492,144.011558,159.267330,105.552298,157.619360,-0.065079,-1.868399,32.025740,-235.874533,149.698095,5.294458,31.835953,12.071636,13.364629,693.245946,0.400481,466744.155519,0.983787,19.589269,3.018287,3.244516,0.075292,0.053990,112.791085,90.521169,32.000000,32.000000,32.000000,32.000000,209.308547,32.000000,69.940949,72.069557,95.760389,100.000000,26.057547,49.367089,40.000000,30.985294,22.379747,25.000000,34.423313,1666.259766,32.131454,0.701696,75.413487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.679229,59.769244,161.102575,147.476783,114.240489,115.169197,54.464554,14.178425,156.184825,5.584380,59.937712,49.685274,145.649192,161.166751,144.063751,159.160337,105.565099,157.474482,-0.064560,-1.875858,32.025740,-235.872333,148.405142,5.295336,31.860511,12.125728,27.178316,1405.848696,0.689214,466904.926865,0.980107,19.681098,3.018697,3.246520,0.075436,0.053367,112.946836,90.527710,32.000000,32.000000,32.000000,32.000000,287.693710,32.000000,69.934506,72.106592,95.749170,100.000000,26.023542,49.367089,40.000000,31.078762,22.379747,25.000000,34.417756,1662.597656,32.101451,0.702763,75.415090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.674619,59.706413,161.118675,147.431805,114.273811,115.169812,54.644763,14.174429,156.082604,5.582744,59.868157,49.672669,145.635687,161.157357,144.046011,159.183396,105.569971,157.477505,-0.063870,-1.878618,32.025740,-235.873878,148.295908,5.293607,31.851460,12.120228,50.608985,2609.210281,1.689791,466776.824651,0.984704,19.736392,2.964080,3.241376,0.073838,0.053394,112.550131,90.524563,32.000000,32.000000,32.000000,32.000000,348.271081,32.000000,69.893262,72.074974,95.595397,100.000000,25.981204,49.367089,40.000000,31.141148,22.379747,25.000000,34.408380,1662.597656,32.080193,0.702845,75.479476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.538294,59.743064,161.009877,147.437951,114.327369,115.168707,54.470437,14.173716,157.214838,5.578797,59.946892,49.565884,145.611566,161.137504,144.032549,159.057515,105.501777,157.461121,-0.063451,-1.878188,32.025740,-235.877042,149.200237,5.290599,31.840046,12.086349,52.986798,2740.544203,0.831261,466728.936489,0.982743,19.833654,2.888529,3.242856,0.075147,0.053605,112.717637,90.466940,32.000000,32.000000,32.000000,32.000000,321.837514,32.000000,69.949616,72.290105,95.598934,100.000000,25.930773,49.367089,40.000000,31.156378,22.379747,25.000000,34.401161,1662.597656,32.099360,0.703777,75.415993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.584072,59.799006,160.943576,147.446332,114.239815,115.139057,54.668994,14.177569,156.695038,5.567022,60.049555,49.656479,145.654823,161.021286,144.066716,159.064790,105.487509,157.235294,-0.062882,-1.880635,32.025740,-235.876293,149.089063,5.281414,31.804995,12.084781,22.078985,1137.805460,0.446410,466630.665803,0.979444,19.775606,2.884968,3.243481,0.074083,0.053989,113.106925,90.492943,32.000000,32.000000,32.000000,32.000000,597.332541,32.000000,69.902035,72.369696,95.553083,100.000000,25.853527,49.367089,40.000000,31.200999,22.379747,25.000000,34.396844,1677.246094,32.042311,0.704246,75.409251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.660897,59.791565,160.909997,147.397722,114.425926,115.148619,54.612967,14.173002,157.073242,5.565601,59.999656,49.675790,145.622464,160.881925,144.038879,159.008396,105.426702,157.249500,-0.063031,-1.881320,32.025740,-235.882003,149.168033,5.277150,31.773694,12.107427,13.579385,700.509991,0.427339,466938.654128,0.985637,19.953802,2.946063,3.250210,0.076723,0.054016,112.475535,90.470797,32.000000,32.000000,32.000000,32.000000,183.654213,32.000000,69.872658,72.481497,95.556443,100.000000,25.780127,49.367089,40.000000,31.257685,22.379747,25.000000,34.391197,1677.246094,32.100496,0.705413,75.490088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.783794,59.855224,160.880574,147.415881,114.350252,115.132993,54.368349,14.178853,157.106223,5.555916,59.983239,49.643144,145.623192,160.945849,144.051082,158.903585,105.470372,157.199523,-0.063220,-1.880673,32.025740,-235.875172,149.943994,5.268086,31.789345,12.043599,13.981165,724.481337,1.024160,466892.531011,0.980954,19.962179,2.862427,3.245872,0.075166,0.053915,112.853646,90.485640,32.000000,32.000000,32.000000,32.000000,447.617761,32.000000,69.893785,72.416915,95.583688,100.000000,25.641039,49.367089,40.000000,31.328351,22.379747,25.000000,34.388597,1666.259766,32.058124,0.705705,75.405723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.719784,59.918883,160.801621,147.422586,114.297385,115.098674,54.423956,14.173859,157.249139,5.538860,59.900169,49.670149,145.626521,160.888670,144.056713,158.899242,105.520485,157.159431,-0.063445,-1.882823,32.025740,-235.875102,149.288648,5.253922,31.804905,12.088964,35.934054,1860.142029,1.662416,466992.463530,0.980353,19.874993,2.929395,3.240175,0.075059,0.055441,112.659129,90.497721,32.000000,32.000000,32.000000,32.000000,415.271463,32.000000,69.876655,72.334459,95.624702,100.000000,25.527264,49.367089,40.000000,31.357049,22.379747,25.000000,34.386444,1662.597656,32.043051,0.703247,75.418346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.713202,59.867074,160.764093,147.383475,114.362247,115.098795,54.432022,14.170719,156.156853,5.521139,60.068687,49.697710,145.593809,160.816825,144.027758,158.912238,105.481885,157.087731,-0.063466,-1.885100,32.025740,-235.879875,148.887401,5.236518,31.806834,12.114459,55.475674,2871.297001,1.610482,466829.885144,0.982125,19.811276,2.864046,3.231585,0.074392,0.054005,112.350814,90.423203,32.000000,32.000000,32.000000,32.000000,168.307925,32.000000,69.845234,72.344923,95.679116,100.000000,25.389609,49.367089,40.000000,31.404194,22.379747,25.000000,34.380238,1662.597656,32.064849,0.702362,75.408348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.705279,59.953606,160.761228,147.412249,114.408958,115.077394,54.607629,14.177426,156.612686,5.503359,60.106798,49.753798,145.615108,160.896818,144.035716,158.908025,105.483238,157.094438,-0.064054,-1.887386,32.025740,-235.876109,148.995430,5.217991,31.774884,12.071132,18.700352,964.775924,0.627072,466725.355484,0.982382,19.941247,2.796538,3.234158,0.075843,0.054249,112.661297,90.493866,32.000000,32.000000,32.000000,32.000000,652.167675,32.000000,69.898690,72.394084,95.629329,100.000000,25.217623,49.367089,40.000000,31.461122,22.379747,25.000000,34.380937,1677.246094,32.076768,0.703218,75.418150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.691588,59.935418,160.838346,147.368389,114.330762,115.062215,54.388189,14.177997,157.241674,5.484879,60.096873,49.692643,145.579011,160.877759,144.023256,158.909411,105.466588,157.116393,-0.063498,-1.880369,32.025740,-235.869984,149.678331,5.203167,31.813596,12.057807,22.851856,1183.714220,0.406098,466737.015730,0.982246,19.896260,2.804021,3.233831,0.074833,0.053822,112.020841,90.427496,32.000000,32.000000,32.000000,32.000000,722.052662,32.000000,69.883510,72.304051,95.583890,100.000000,25.132551,49.367089,40.000000,31.493560,22.379747,25.000000,34.377447,1680.908203,32.075199,0.702594,75.413240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.648420,59.934040,160.751648,147.340452,114.285243,115.093890,54.400193,14.180566,156.727126,5.464122,60.192460,49.714379,145.606426,160.907483,144.044608,158.786812,105.498951,157.036525,-0.063244,-1.877068,32.025740,-235.872969,149.267455,5.182511,31.799478,12.024018,14.331600,742.205605,1.204960,466783.040976,0.979301,19.991006,2.805579,3.234289,0.075391,0.054702,112.238457,90.374516,32.000000,32.000000,32.000000,32.000000,136.198762,32.000000,69.939463,72.246045,95.657304,100.000000,24.971195,49.367089,40.000000,31.526999,22.379747,25.000000,34.376893,1669.921875,32.083944,0.702476,75.414033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.687386,59.990259,160.681016,147.348833,114.337179,115.092559,54.455832,14.174287,156.083605,5.444995,60.177048,49.734253,145.600181,160.886481,144.023053,158.841324,105.429259,157.199853,-0.062816,-1.869207,32.025740,-235.875491,148.996206,5.162716,31.814083,12.080021,57.457234,2972.557779,0.986543,466742.290821,0.983373,19.987012,2.831758,3.236732,0.074475,0.053992,112.859489,90.445846,32.000000,32.000000,32.000000,32.000000,260.050814,32.000000,69.883704,72.367142,95.782176,100.000000,24.865114,49.367089,40.000000,31.583676,22.379747,25.000000,34.378368,1662.597656,32.042384,0.702859,75.416939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.646859,60.032424,160.870939,147.386268,114.405248,115.140279,54.622976,14.177284,157.455063,5.432166,60.118864,49.981556,145.602996,160.985175,144.044613,158.996869,105.388410,157.256883,-0.062496,-1.860325,32.025740,-235.874618,149.679249,5.150909,31.856075,12.131389,49.555047,2555.892196,1.574118,466830.597453,0.984363,20.030411,2.764725,3.237800,0.074546,0.053762,112.540317,90.476823,32.000000,32.000000,32.000000,32.000000,451.613440,32.000000,69.831983,72.481080,95.825451,100.000000,24.785007,49.367089,40.000000,31.654236,22.379747,25.000000,34.379659,1662.597656,32.117029,0.703144,75.409158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.627455,60.011755,160.931626,147.332351,114.429950,115.201180,54.295250,14.180994,157.081397,5.413994,60.206898,50.005408,145.579319,160.893188,144.044216,159.089891,105.382094,157.267449,-0.062360,-1.858039,32.025740,-235.872214,149.816913,5.134771,31.847583,12.129009,39.155740,2031.718756,0.392239,467033.636985,0.982644,20.046211,2.905303,3.233839,0.074964,0.053723,112.715872,90.513346,32.000000,32.000000,32.000000,32.000000,360.143387,32.000000,69.895049,72.302730,95.906855,100.000000,24.729712,49.367089,40.000000,31.694601,22.379747,25.000000,34.378089,1666.259766,32.096204,0.703350,75.415354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.613191,59.986401,161.023291,147.330954,114.514227,115.271965,54.775537,14.177426,157.176382,5.398320,60.083677,49.945800,145.558150,161.132545,144.037920,159.236916,105.420124,157.330157,-0.062087,-1.859816,32.025740,-235.873985,149.410180,5.117380,31.892803,12.128973,9.591853,493.339446,0.455862,467412.980175,0.981032,20.130415,2.970889,3.240304,0.074419,0.053898,111.833085,90.360779,32.000000,32.000000,32.000000,32.000000,130.249684,32.000000,69.881163,72.157277,95.929594,100.000000,24.713566,49.367089,40.000000,31.762166,22.379747,25.000000,34.379834,1677.246094,32.223156,0.703374,75.408518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.671152,60.095258,161.029958,147.373138,114.690788,115.338005,54.655055,14.175143,156.924856,5.394415,60.338080,50.083862,145.613735,161.023113,144.019807,159.075239,105.315833,157.359869,-0.062166,-1.855039,32.025740,-235.876758,149.727035,5.115296,31.945849,12.173328,33.189283,1710.793277,0.577616,467658.815579,0.987846,20.129884,2.981788,3.242794,0.076573,0.053938,111.790832,90.286699,32.000000,32.000000,32.000000,32.000000,365.691706,32.000000,69.888897,72.107045,95.995710,100.000000,24.623859,49.367089,40.000000,31.764470,22.379747,25.000000,34.382859,1662.597656,32.219460,0.704662,75.416837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.568673,60.038486,161.091984,147.304415,114.865871,115.444062,54.386063,14.175571,157.484077,5.383173,60.231835,50.007457,145.599600,161.239637,144.030884,159.117879,105.358915,157.350013,-0.061699,-1.855011,32.025740,-235.876167,150.879038,5.105293,31.962725,12.141234,50.119785,2596.280283,2.361032,467837.220238,0.980030,20.119337,2.970951,3.245574,0.074498,0.054293,111.940820,90.347950,32.000000,32.000000,32.000000,32.000000,199.920397,32.000000,69.822895,72.200983,96.022745,100.000000,24.638170,49.367089,40.000000,31.849603,22.379747,25.000000,34.382723,1658.935547,32.223932,0.702807,75.416709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.671655,60.136045,161.107770,147.388503,115.040738,115.527835,54.266119,14.176998,157.585528,5.380272,60.330303,50.124540,145.586012,161.118539,144.015738,159.166733,105.371741,157.336422,-0.061051,-1.855557,32.025740,-235.876373,150.964818,5.099963,32.000427,12.167450,9.150051,475.034054,0.682184,468451.065159,0.981776,20.168047,3.088123,3.241921,0.074158,0.053568,112.273113,90.367887,32.000000,32.000000,32.000000,32.000000,210.455671,32.000000,69.854602,72.241291,96.030072,100.000000,24.609028,49.367089,40.000000,31.910741,22.379747,25.000000,34.388396,1680.908203,32.212663,0.702719,75.422966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.786815,60.111518,161.108335,147.339894,115.285338,115.629196,54.862191,14.181137,157.378832,5.370087,60.322094,50.033328,145.579190,161.194655,144.022288,159.186517,105.319678,157.431975,-0.060214,-1.853209,32.025740,-235.868314,150.269658,5.092069,32.002320,12.169632,11.952369,613.777301,0.453164,468784.470152,0.989633,20.217656,3.040769,3.249875,0.075484,0.053263,112.080248,90.386652,32.000000,32.000000,32.000000,32.000000,214.731863,32.000000,69.884120,72.183817,95.926312,100.000000,24.557693,49.367089,40.000000,31.939313,22.379747,25.000000,34.391435,1680.908203,32.210589,0.704833,75.416582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.675413,60.195298,160.996134,147.357214,115.544803,115.686447,54.734972,14.179281,157.211251,5.341639,60.425946,50.156874,145.605872,161.118696,144.019959,159.120449,105.445216,157.357152,-0.059522,-1.856952,32.025740,-235.870333,149.806716,5.064409,32.019323,12.168568,18.252835,939.497049,2.479799,469159.546411,0.990535,20.208312,3.022050,3.243455,0.074447,0.053748,112.271710,90.434525,32.000000,32.000000,32.000000,32.000000,428.998676,32.000000,69.883252,72.116730,95.896974,100.000000,24.534369,49.367089,40.000000,31.985120,22.379747,25.000000,34.397153,1669.921875,32.263490,0.704390,75.490778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.582144,60.147620,161.102726,147.330395,115.580605,115.707778,54.294135,14.177854,157.792642,5.308658,60.290812,50.103142,145.585186,161.134772,144.045889,159.248263,105.439168,157.496764,-0.059422,-1.869292,32.025740,-235.871433,150.749815,5.030906,32.008829,12.171849,12.780552,663.172803,1.895533,469559.292740,0.978077,20.064441,3.115531,3.235964,0.075882,0.053825,112.746416,90.451469,32.000000,32.000000,32.000000,32.000000,440.699004,32.000000,69.892299,71.943617,95.850187,100.000000,24.521036,49.367089,40.000000,32.042355,22.379747,25.000000,34.403351,1669.921875,32.264140,0.703375,75.407564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.625962,60.150376,161.212989,147.330395,115.601303,115.740170,54.206167,14.176427,157.258736,5.260980,60.323525,50.179848,145.585326,161.287279,144.037998,159.332400,105.383589,157.525374,-0.058861,-1.866975,32.025740,-235.875964,150.087432,4.986905,31.969126,12.110690,23.376365,1214.949611,1.244188,469728.055223,0.983471,20.263666,2.957562,3.240962,0.074572,0.053930,112.449746,90.388853,32.000000,32.000000,32.000000,32.000000,359.417645,32.000000,69.893696,71.965296,95.740028,100.000000,24.539912,49.367089,40.000000,32.059486,22.379747,25.000000,34.408107,1680.908203,32.223192,0.703890,75.418048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.623685,60.250141,161.232922,147.398840,115.653760,115.761810,54.670170,14.176855,157.763859,5.235480,60.496890,50.174103,145.598787,161.209677,144.030834,159.262096,105.385153,157.440590,-0.058499,-1.861734,32.025740,-235.876843,150.938243,4.962058,31.998083,12.139629,20.506335,1056.738725,1.781345,469834.273809,0.993563,20.312796,3.024113,3.249209,0.074783,0.054376,112.459996,90.358432,32.000000,32.000000,32.000000,32.000000,715.092485,32.000000,69.819105,72.112357,95.754094,100.000000,24.552131,49.367089,40.000000,32.064892,22.379747,25.000000,34.416602,1669.921875,32.262787,0.705631,75.488255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.775947,60.224235,161.242015,147.391297,115.521521,115.808348,54.606168,14.174572,157.467388,5.223202,60.440290,50.305019,145.605075,161.274791,144.042871,159.244818,105.436220,157.567920,-0.058767,-1.859776,32.025740,-235.876676,150.041687,4.947601,31.981260,12.088098,9.376343,483.750908,0.973907,470057.452443,0.994496,20.270055,3.092086,3.248561,0.074272,0.053152,112.649818,90.404707,32.000000,32.000000,32.000000,32.000000,344.173721,32.000000,69.820132,71.976367,95.869355,100.000000,24.577397,49.367089,40.000000,32.176754,22.379747,25.000000,34.423382,1680.908203,32.260137,0.706522,75.410146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.776450,60.279079,161.249869,147.406662,115.608594,115.877147,54.344570,14.176427,157.664551,5.220467,60.486917,50.360478,145.614528,161.294313,144.042018,159.276172,105.373629,157.486033,-0.058924,-1.851392,32.025740,-235.874331,150.220896,4.946667,31.984398,12.152791,11.382803,590.096517,1.110899,470291.735164,0.986550,20.372182,3.053790,3.249112,0.075145,0.053427,112.685735,90.380343,32.000000,32.000000,32.000000,32.000000,414.794316,32.000000,69.799285,71.895543,95.884203,100.000000,24.591635,49.367089,40.000000,32.129014,22.379747,25.000000,34.432606,1677.246094,32.255629,0.706091,75.419249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.687221,60.258409,161.306483,147.381519,115.601149,115.941450,54.316634,14.178425,157.626016,5.235775,60.450626,50.357928,145.604591,161.262121,144.088661,159.334235,105.419808,157.616664,-0.059394,-1.849025,32.025740,-235.872986,150.760502,4.959331,32.000841,12.164114,17.740798,920.174692,2.423090,470210.176164,0.984715,20.188412,3.057884,3.239356,0.074633,0.054015,112.104119,90.429748,32.000000,32.000000,32.000000,32.000000,857.714335,32.000000,69.795120,72.053252,95.960280,100.000000,24.619991,49.367089,40.000000,32.212789,22.379747,25.000000,34.441211,1677.246094,32.240087,0.704266,75.412252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.675479,60.288174,161.239577,147.391856,115.695717,116.001829,54.407482,14.174429,157.532457,5.235544,60.505081,50.265404,145.621607,161.271703,144.039168,159.299436,105.395371,157.600752,-0.060516,-1.854743,32.025740,-235.879432,150.937123,4.958564,31.971308,12.118876,7.288474,377.405298,1.997519,470708.253493,0.990176,20.242736,3.085004,3.239481,0.075157,0.054005,112.207596,90.493627,32.000000,32.000000,32.000000,32.000000,830.968254,32.000000,69.767139,72.099854,95.949268,100.000000,24.644636,49.367089,40.000000,32.126272,22.379747,25.000000,34.450161,1677.246094,32.212789,0.704912,75.413496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.842765,60.311600,161.177695,147.374814,115.768354,116.033872,54.350593,14.179424,157.913521,5.218294,60.511855,50.366886,145.615578,161.220588,144.060663,159.365711,105.439688,157.561998,-0.060768,-1.856377,32.025740,-235.872804,150.487720,4.943547,31.993359,12.104975,7.146322,370.431816,1.284958,470910.164340,0.993137,20.314532,3.095402,3.246438,0.074029,0.053332,112.027749,90.520876,32.000000,32.000000,32.000000,32.000000,838.846379,32.000000,69.789636,72.033296,95.959840,100.000000,24.646095,49.367089,40.000000,32.165897,22.379747,25.000000,34.460673,1677.246094,32.224310,0.707076,75.402697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.724039,60.326482,161.239679,147.407221,115.906637,116.055648,54.379395,14.175286,157.292243,5.205208,60.398138,50.383215,145.599905,161.287119,144.051076,159.260689,105.395537,157.476892,-0.061534,-1.861093,32.025740,-235.876126,150.314386,4.930712,31.995270,12.167270,13.995222,725.062461,3.129220,471263.446572,0.992330,20.356474,3.112950,3.245859,0.074544,0.054096,112.077254,90.456925,32.000000,32.000000,32.000000,32.000000,882.237415,32.000000,69.742707,71.924807,96.069825,100.000000,24.648641,49.367089,40.000000,32.116695,22.379747,25.000000,34.471861,1680.908203,32.220091,0.708018,75.413888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.735072,60.346876,161.168509,147.393252,116.188812,116.053247,54.426305,14.177712,157.003750,5.176464,60.588377,50.244645,145.608060,161.177325,144.056570,159.238179,105.440332,157.447976,-0.061825,-1.857094,32.025740,-235.873536,150.438365,4.904556,31.982198,12.181820,40.420622,2092.300886,3.180834,471196.315996,0.990041,20.206617,3.051851,3.233723,0.074954,0.053473,111.457861,90.449410,32.000000,32.000000,32.000000,32.000000,708.089878,32.000000,69.807607,71.861201,96.016056,100.000000,24.612586,49.367089,40.000000,32.130149,22.379747,25.000000,34.482387,1669.921875,32.216287,0.705407,75.407956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.857321,60.347428,161.109490,147.381798,116.041471,116.033626,54.663815,14.177997,157.792948,5.153368,60.618926,50.387713,145.622238,161.159453,144.052038,159.179629,105.478693,157.438630,-0.061523,-1.863596,32.025740,-235.874231,150.757789,4.883812,31.988653,12.119165,56.047360,2888.585427,1.629005,471497.512398,0.992338,20.344436,3.059135,3.242691,0.075367,0.053389,111.513786,90.572704,32.000000,32.000000,32.000000,32.000000,331.651378,32.000000,69.816385,71.907633,95.796315,100.000000,24.572832,49.367089,40.000000,32.125752,22.379747,25.000000,34.493394,1658.935547,32.259109,0.707580,75.488920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.803898,60.394831,161.038157,147.452478,115.989424,116.002122,54.414634,14.178425,157.584176,5.160813,60.617168,50.372872,145.644572,161.011018,144.036940,159.086997,105.403721,157.392861,-0.061261,-1.865895,32.025740,-235.873966,150.088451,4.889443,31.921508,12.112493,58.263995,3016.577888,0.563704,471409.947828,0.991274,20.353397,3.001811,3.240540,0.074545,0.053108,112.010626,90.496042,32.000000,32.000000,32.000000,32.000000,590.582472,32.000000,69.779663,71.910332,95.743870,100.000000,24.487179,49.367089,40.000000,32.114906,22.379747,25.000000,34.506232,1655.273437,32.177197,0.707259,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.853457,60.416053,160.978881,147.458066,115.932997,115.960958,54.300929,14.172289,157.336316,5.178138,60.474117,50.378756,145.638112,161.026475,144.076741,159.031804,105.412383,157.398641,-0.061877,-1.874004,32.025740,-235.877326,150.420053,4.908121,31.909554,12.125367,17.220435,893.443008,0.405345,471148.692646,0.984144,20.227388,2.959399,3.231411,0.075572,0.054231,111.978882,90.529973,32.000000,32.000000,32.000000,32.000000,550.602020,32.000000,69.710377,71.851986,95.831161,100.000000,24.426796,49.367089,40.000000,32.087362,22.379747,25.000000,34.522296,1666.259766,32.218559,0.704251,75.414988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.798236,60.419360,160.831342,147.435996,115.621941,115.912457,54.225810,14.175714,156.945367,5.198258,60.735984,50.248495,145.647329,160.840796,144.068767,158.845522,105.444807,157.205688,-0.061945,-1.878493,32.025740,-235.877984,150.012970,4.925043,31.892244,12.142694,17.191020,893.152447,0.390142,471299.044236,0.989671,20.330070,3.014536,3.233445,0.074889,0.054529,111.947396,90.628581,32.000000,32.000000,32.000000,32.000000,367.105124,32.000000,69.738664,71.839627,95.794271,100.000000,24.282812,49.367089,40.000000,32.035915,22.379747,25.000000,34.532961,1680.908203,32.131670,0.706439,75.414519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.805051,60.438652,160.861907,147.446332,115.690207,115.862320,54.623290,14.173430,156.588097,5.235606,60.677741,50.170841,145.672047,160.803996,144.105392,158.915764,105.467997,157.244215,-0.063335,-1.880795,32.025740,-235.880594,149.437837,4.962243,31.941161,12.113341,8.562411,441.619450,1.317884,471105.880912,0.990364,20.300009,3.008379,3.229041,0.074031,0.053204,112.245687,90.589373,32.000000,32.000000,32.000000,32.000000,371.521594,32.000000,69.636870,71.827110,95.793151,100.000000,24.137518,49.367089,40.000000,31.980763,22.379747,25.000000,34.940300,1673.583984,32.168939,0.704393,75.409984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.904788,60.416879,161.000776,147.453316,115.648654,115.870645,54.340092,14.176285,157.155464,5.282551,60.537572,50.210243,145.666948,161.042086,144.098753,158.992284,105.450724,157.285594,-0.064245,-1.880385,32.025740,-235.875780,149.823135,5.008159,31.925420,12.160508,7.713787,399.923836,1.320029,470882.367459,0.992538,20.360459,2.892286,3.229659,0.075396,0.053556,112.579623,90.549523,32.000000,32.000000,32.000000,32.000000,274.014939,32.000000,69.617210,71.985112,95.960527,100.000000,24.091825,49.367089,40.000000,31.942101,22.379747,25.000000,34.953658,1677.246094,32.217513,0.706239,75.404137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.400000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.847387,60.383256,160.983908,147.439069,115.506005,115.894167,54.367335,14.177284,157.229356,5.334638,60.581368,50.128399,145.645016,161.057971,144.107751,159.128881,105.417699,157.232560,-0.063881,-1.871839,32.025740,-235.877232,149.330905,5.056699,31.940746,12.101765,56.326525,2918.803851,2.649348,470651.640080,0.984792,20.372697,2.885809,3.229831,0.074254,0.053791,113.003310,90.662182,32.000000,32.000000,32.000000,32.000000,146.678377,32.000000,69.626147,71.893425,95.932377,100.000000,24.052368,49.367089,40.000000,31.865207,22.379747,25.000000,34.963355,1658.935547,32.161997,0.705177,75.410411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.960556,60.338884,161.199527,147.437392,115.681518,115.921088,54.720770,14.174144,157.223111,5.405736,60.370914,50.183737,145.663549,161.315259,144.110260,159.245694,105.341635,157.437226,-0.063511,-1.867620,32.025740,-235.878084,150.336087,5.127542,31.966476,12.146354,19.836788,1021.290189,2.937117,470612.232258,0.987764,20.247763,2.921028,3.226159,0.074533,0.053275,112.680078,90.509066,32.000000,32.000000,32.000000,32.000000,485.751751,32.000000,69.623890,71.800086,95.863942,100.000000,24.033349,49.367089,40.000000,31.888039,22.379747,25.000000,34.977224,1669.921875,32.260858,0.703229,75.407998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.867091,60.276874,161.330846,147.394091,115.609528,115.963764,54.382493,14.174858,157.490228,5.466262,60.375029,50.284350,145.703553,161.419358,144.128166,159.364567,105.388591,157.689004,-0.062960,-1.859363,32.025740,-235.876880,149.760523,5.183972,31.965412,12.108400,12.964006,671.599094,0.402703,470774.373267,0.988631,20.273493,2.931051,3.229536,0.074938,0.053712,112.665404,90.538186,32.000000,32.000000,32.000000,32.000000,271.086200,32.000000,69.684839,71.947819,95.944428,100.000000,24.116501,49.367089,40.000000,31.828674,22.379747,25.000000,34.986401,1680.908203,32.238266,0.705270,75.415371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.947051,60.239944,161.612762,147.377887,115.694976,116.014563,54.429437,14.174287,157.569415,5.505963,60.295546,50.429161,145.656558,161.611163,144.138436,159.547673,105.354064,157.896565,-0.063202,-1.845814,32.025740,-235.876961,150.333619,5.220732,32.021919,12.120192,7.083712,366.654513,1.142308,470898.603178,0.979913,20.112155,3.095849,3.226536,0.074343,0.053188,112.057434,90.531836,32.000000,32.000000,32.000000,32.000000,134.648698,32.000000,69.667345,72.078984,96.000931,100.000000,24.299776,49.367089,40.000000,31.800099,22.379747,25.000000,34.994066,1677.246094,32.297586,0.702390,75.410257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.858581,60.195298,161.775900,147.391576,115.742785,116.129232,54.350182,14.172003,157.951699,5.528093,60.301565,50.368887,145.645145,161.911022,144.117058,159.778612,105.370172,158.103393,-0.063545,-1.843879,32.025740,-235.876631,149.689143,5.241891,32.016889,12.186761,43.208847,2239.760986,1.752747,470955.379819,0.988242,20.146731,3.157936,3.235217,0.074540,0.054158,112.051279,90.523100,32.000000,32.000000,32.000000,32.000000,413.506813,32.000000,69.673196,72.106756,95.952386,100.000000,24.529030,49.367089,40.000000,31.685440,22.379747,25.000000,34.999804,1662.597656,32.262968,0.704834,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.920863,60.180691,161.989696,147.376490,115.901505,116.324349,54.431694,14.174287,157.302521,5.538605,60.313578,50.367597,145.660717,162.151976,144.169371,160.044268,105.431844,158.249818,-0.063939,-1.840594,32.025740,-235.876961,150.578031,5.252532,32.079941,12.184651,33.042420,1710.212154,3.208466,471122.063992,0.985987,20.027161,3.282257,3.235682,0.075038,0.053599,112.227986,90.542068,32.000000,32.000000,32.000000,32.000000,267.051309,32.000000,69.679756,72.157997,95.929764,100.000000,24.852669,49.367089,40.000000,31.703873,22.379747,25.000000,35.007051,1662.597656,32.381896,0.703701,75.480422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.960902,60.179589,162.178309,147.419234,116.149445,116.481524,54.376314,14.170434,158.005372,5.545955,60.239297,50.609999,145.681868,162.198343,144.130528,160.211868,105.432568,158.508619,-0.063249,-1.833378,32.025740,-235.882775,149.728689,5.259889,32.131472,12.229835,15.514233,803.804701,0.527846,471559.641928,0.990212,20.073955,3.355537,3.244695,0.073709,0.053323,112.276552,90.581698,32.000000,32.000000,32.000000,32.000000,222.122961,32.000000,69.715213,72.134994,95.827003,100.000000,25.189328,49.367089,40.000000,31.618386,22.379747,25.000000,35.014479,1680.908203,32.406075,0.706929,75.487139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.926315,60.160573,162.292493,147.419234,116.210459,116.670190,54.614118,14.178140,158.040699,5.552425,60.225327,50.511633,145.682506,162.297984,144.128108,160.352076,105.444315,158.554850,-0.062656,-1.834874,32.025740,-235.869678,149.894333,5.268156,32.135384,12.167504,53.861627,2778.462515,0.691302,472146.840729,0.988994,19.994963,3.357096,3.244930,0.074935,0.054457,112.684728,90.638208,32.000000,32.000000,32.000000,32.000000,337.214364,32.000000,69.807635,72.187007,95.944385,100.000000,25.621010,49.367089,40.000000,31.464058,22.379747,25.000000,35.019413,1662.597656,32.370988,0.705404,75.417579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
49.987314,60.115376,162.346438,147.350230,116.274581,116.803784,54.498398,14.174715,157.694545,5.560693,60.249659,50.714991,145.640873,162.363592,144.097864,160.318663,105.508190,158.550772,-0.062357,-1.835965,32.025740,-235.878003,149.823686,5.276376,32.145337,12.215573,56.293690,2910.086998,1.474608,472754.363545,0.990463,19.952502,3.468022,3.246104,0.075836,0.053828,112.748900,90.626203,32.000000,32.000000,32.000000,32.000000,324.285195,32.000000,69.823785,72.014783,96.057674,100.000000,25.939783,49.367089,40.000000,31.382215,22.379747,25.000000,35.022668,1669.921875,32.390118,0.705961,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
50.070225,60.148722,162.384452,147.331792,116.232493,116.893084,54.442161,14.174144,158.174317,5.576298,60.283473,50.683233,145.628171,162.394757,144.081694,160.371223,105.585102,158.628883,-0.061568,-1.837153,32.025740,-235.877104,149.954948,5.289931,32.099648,12.144083,46.611622,2412.064118,0.425964,473494.056753,0.988450,19.969212,3.476204,3.250640,0.075535,0.053909,112.350479,90.637995,32.000000,32.000000,32.000000,32.000000,151.215083,32.000000,69.787144,71.993553,96.099589,100.000000,26.341321,49.367089,40.000000,31.289175,22.379747,25.000000,35.028055,1666.259766,32.343023,0.708756,75.407078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
50.075694,60.179313,162.315643,147.357214,116.345989,116.987118,54.437378,14.174572,157.629681,5.586347,60.389787,50.533406,145.636512,162.306685,144.050280,160.327158,105.616181,158.546711,-0.061880,-1.836415,32.025740,-235.876839,149.628406,5.299747,32.101271,12.198931,52.906917,2738.074428,0.407591,473776.612523,0.990234,19.861020,3.410573,3.247753,0.074416,0.054716,113.047692,90.657860,32.000000,32.000000,32.000000,32.000000,325.559128,32.000000,69.818627,71.946715,96.118928,100.000000,26.679607,49.367089,40.000000,31.149653,22.379747,25.000000,35.034382,1662.597656,32.333593,0.708390,75.406439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.470000,0.000000
50.105807,60.142384,162.284081,147.336541,116.576474,117.046466,54.663305,14.176285,158.389253,5.584502,60.347216,50.551200,145.620055,162.315268,144.093448,160.249826,105.651574,158.601477,-0.061861,-1.837867,32.025740,-235.876597,150.498286,5.298568,32.093211,12.140909,38.998338,2009.926623,0.491966,473953.593013,0.990296,19.808838,3.367324,3.243134,0.073821,0.053338,113.506617,90.617298,32.000000,32.000000,32.000000,32.000000,217.052453,32.000000,69.874604,71.981853,96.044395,100.000000,27.019006,49.367089,40.000000,31.101343,22.379747,25.000000,35.039524,1666.259766,32.343509,0.709003,75.406762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.068238,60.177660,162.286683,147.336821,116.551532,117.056886,54.343350,14.174001,158.244779,5.578987,60.374175,50.520003,145.587580,162.370404,144.045228,160.382163,105.617593,158.581237,-0.062326,-1.844466,32.025740,-235.877573,150.136727,5.292051,32.089713,12.210254,17.236690,893.588289,0.433609,474305.657842,0.991141,19.833791,3.300830,3.241406,0.073757,0.053293,113.490692,90.632155,32.000000,32.000000,32.000000,32.000000,361.467347,32.000000,69.855892,72.064193,95.983868,100.000000,27.383891,49.367089,40.000000,30.941462,22.379747,25.000000,35.046410,1662.597656,32.331068,0.709507,75.410053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.139409,60.180967,162.198941,147.376490,116.618256,117.037554,54.814547,14.173002,158.201450,5.565153,60.242460,50.616629,145.647454,162.188152,144.082278,160.233017,105.729111,158.612070,-0.062984,-1.853963,32.025740,-235.881349,150.689000,5.279337,32.090813,12.142027,20.201503,1038.288053,0.588032,474388.028216,0.986796,19.765828,3.289042,3.238828,0.075080,0.054168,112.207583,90.573833,32.000000,32.000000,32.000000,32.000000,202.177904,32.000000,69.862067,72.113813,96.076085,100.000000,27.720029,49.367089,40.000000,30.776923,22.379747,25.000000,35.055022,1673.583984,32.292628,0.709023,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.167569,60.191439,162.079642,147.444656,116.435945,116.979563,54.619393,14.172146,158.261066,5.544866,60.288591,50.348400,145.635021,162.093398,144.037695,160.062337,105.692339,158.444545,-0.063220,-1.865902,32.025740,-235.878938,150.732359,5.260553,32.031890,12.184561,10.981260,566.415732,1.331709,474589.502799,0.993607,19.839824,3.314300,3.241310,0.074182,0.053776,111.648110,90.613801,32.000000,32.000000,32.000000,32.000000,238.555296,32.000000,69.854772,72.118955,96.165724,100.000000,27.969659,49.367089,40.000000,30.633825,22.379747,25.000000,35.060605,1677.246094,32.298830,0.709975,75.456838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.287280,60.201912,161.842036,147.460859,115.945903,116.867491,54.611549,14.179852,158.201926,5.534574,60.392987,50.332066,145.620070,161.877483,144.060192,159.827857,105.762596,158.202656,-0.062921,-1.875806,32.025740,-235.870089,150.280937,5.248616,32.002050,12.173779,24.742437,1276.403426,1.133955,474210.746475,0.983374,19.769797,3.216070,3.234959,0.073638,0.053780,112.153837,90.638689,32.000000,32.000000,32.000000,32.000000,284.245989,32.000000,69.814027,72.124263,96.156641,100.000000,28.140600,49.367089,40.000000,30.542621,22.379747,25.000000,35.067328,1666.259766,32.220091,0.709376,75.410615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.076458,60.172148,161.753064,147.471196,115.780689,116.710077,54.646581,14.177426,157.966111,5.519477,60.326254,50.308360,145.661129,161.809951,144.110895,159.830483,105.730705,158.083513,-0.062480,-1.881733,32.025740,-235.871208,149.972262,5.234077,31.975599,12.139413,50.072431,2581.461632,2.082591,474047.741971,0.985817,19.751277,3.180621,3.230765,0.074016,0.052824,112.777250,90.707113,32.000000,32.000000,32.000000,32.000000,351.100781,32.000000,69.808045,72.217628,96.222221,100.000000,28.313476,49.367089,40.000000,30.370060,22.379747,25.000000,35.074144,1662.597656,32.266249,0.708059,75.407180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.092979,60.102974,161.583730,147.470917,115.558482,116.506802,54.365096,14.172432,158.063919,5.502116,60.190210,50.113314,145.662394,161.711385,144.086540,159.606446,105.733363,158.092231,-0.062606,-1.884663,32.025740,-235.880450,149.999572,5.216804,31.947057,12.189159,22.435647,1162.648492,0.920078,473352.523615,0.982462,19.638633,3.005983,3.218349,0.074416,0.054287,112.688195,90.698069,32.000000,32.000000,32.000000,32.000000,227.094954,32.000000,69.770821,72.298042,96.106956,100.000000,28.457084,49.367089,40.000000,30.233375,22.379747,25.000000,35.077041,1673.583984,32.209111,0.706546,75.488042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.056143,60.143762,161.526147,147.513381,115.315667,116.275741,54.605728,14.171004,157.186794,5.488307,60.270318,50.114648,145.675697,161.584816,144.095664,159.576660,105.752136,157.784074,-0.062512,-1.885509,32.025740,-235.875506,149.485011,5.202673,31.952195,12.105101,34.950240,1803.191921,0.455693,472907.751432,0.984973,19.825839,2.986416,3.230122,0.074704,0.053850,112.300044,90.595639,32.000000,32.000000,32.000000,32.000000,468.996414,32.000000,69.766196,72.246254,95.974551,100.000000,28.518658,49.367089,40.000000,30.127429,22.379747,25.000000,35.082298,1666.259766,32.211455,0.707168,75.411723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.044246,60.097738,161.428393,147.509190,115.173488,116.057437,54.414505,14.169435,156.599955,5.464934,60.163406,50.066946,145.700602,161.424895,144.113737,159.469643,105.804921,157.792299,-0.062580,-1.889061,32.025740,-235.881323,149.481320,5.181549,31.936834,12.109410,46.775947,2421.797937,1.013798,471960.493169,0.987809,19.739638,2.987524,3.225676,0.074270,0.053845,112.097004,90.539554,32.000000,32.000000,32.000000,32.000000,123.597731,32.000000,69.719401,72.240154,96.043227,100.000000,28.568294,49.367089,40.000000,30.048727,22.379747,25.000000,35.086074,1658.935547,32.222940,0.706174,75.407615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.097908,60.072935,161.376170,147.500530,115.004515,115.827440,54.552268,14.174287,157.689541,5.450739,60.226681,49.856568,145.685477,161.304441,144.074871,159.368396,105.740720,157.848245,-0.062680,-1.887075,32.025740,-235.878921,149.704315,5.167655,31.917757,12.126701,56.807876,2933.767783,0.649855,471067.192807,0.982406,19.818396,2.835531,3.226900,0.073962,0.053380,111.852065,90.602254,32.000000,32.000000,32.000000,32.000000,93.924518,32.000000,69.777664,72.357003,96.022196,100.000000,28.614502,49.367089,40.000000,29.912651,22.379747,25.000000,35.087450,1662.597656,32.224238,0.705109,75.410061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
