OSU 80 Ton Compressor Load Stand
49.987422,60.083683,161.308887,147.536010,114.748847,115.644264,54.411318,14.173716,157.541877,5.433098,60.165947,50.009988,145.706454,161.382718,144.131073,159.358699,105.728507,157.740262,-0.062402,-1.885735,32.025740,-235.875408,150.353443,5.152757,31.944190,12.084582,28.978373,1500.426553,0.484447,470006.718736,0.984145,19.784641,2.786303,3.225713,0.074087,0.054454,111.688797,90.579295,32.000000,32.000000,32.000000,32.000000,285.680688,32.000000,69.796742,72.466222,96.051317,100.000000,28.630630,49.367089,40.000000,29.843012,22.379747,25.000000,35.091228,1662.597656,32.218144,0.703241,75.416922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.988256,59.944788,161.392342,147.486282,114.702964,115.514594,54.219728,14.178853,157.558128,5.421605,60.069158,49.916688,145.696249,161.352849,144.130408,159.395291,105.690627,157.605502,-0.061987,-1.884917,32.025740,-235.874518,150.127547,5.140333,31.958506,12.148320,19.557297,1016.205358,0.397542,469137.836686,0.978496,19.704519,2.874705,3.221216,0.074107,0.054055,111.701408,90.565064,32.000000,32.000000,32.000000,32.000000,101.903862,32.000000,69.721309,72.376544,95.906715,100.000000,28.700294,49.367089,40.000000,29.777795,22.379747,25.000000,35.087248,1680.908203,32.220596,0.700825,75.410683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.966490,59.996046,161.255880,147.563389,114.793161,115.417858,54.328217,14.171718,156.901655,5.417110,60.117566,49.953086,145.717740,161.211737,144.153472,159.387015,105.652036,157.657460,-0.062276,-1.883437,32.025740,-235.883450,149.791158,5.136229,31.977925,12.157443,20.058691,1040.176704,0.779561,468524.942212,0.981888,19.829216,2.840203,3.226990,0.074706,0.053153,111.931299,90.514459,32.000000,32.000000,32.000000,32.000000,123.285733,32.000000,69.732646,72.351433,95.871718,100.000000,28.705262,49.367089,40.000000,29.737438,22.379747,25.000000,35.087849,1669.921875,32.218649,0.701170,75.410871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.945791,59.974826,161.177674,147.556684,114.811703,115.358958,54.642089,14.172289,157.549112,5.402397,60.080759,49.865778,145.714301,161.222614,144.121346,159.230149,105.689361,157.522704,-0.062040,-1.884182,32.025740,-235.879286,149.934003,5.123356,32.008703,12.109627,18.807957,969.715474,1.153826,467871.995537,0.983872,19.689460,2.819750,3.228605,0.075621,0.053767,112.088615,90.497737,32.000000,32.000000,32.000000,32.000000,127.295549,32.000000,69.684076,72.334877,95.814020,100.000000,28.709645,49.367089,40.000000,29.663089,22.379747,25.000000,35.083487,1680.908203,32.220452,0.700350,75.415405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.970945,59.900694,161.206906,147.500251,114.826953,115.322176,54.459392,14.170148,157.399060,5.389170,59.981140,49.806947,145.717917,161.165181,144.151738,159.191338,105.685821,157.575249,-0.062457,-1.884375,32.025740,-235.881100,150.171543,5.110227,31.961860,12.159733,53.953360,2791.101952,1.123877,467660.128727,0.981689,19.763190,2.880838,3.227281,0.074957,0.054272,112.871810,90.583268,32.000000,32.000000,32.000000,32.000000,179.861010,32.000000,69.680954,72.588281,95.884539,100.000000,28.681149,49.367089,40.000000,29.579860,22.379747,25.000000,35.080517,1658.935547,32.221498,0.699703,75.408655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.847777,59.844752,161.125804,147.469799,114.688698,115.235829,54.374720,14.173002,157.417441,5.364151,59.940445,49.821172,145.724413,161.257844,144.152893,159.290186,105.668068,157.477058,-0.062803,-1.882666,32.025740,-235.879389,150.176844,5.087806,31.947201,12.106507,30.621644,1586.578119,1.197933,467321.160570,0.975941,19.763347,2.785158,3.227052,0.074366,0.054084,112.785037,90.631647,32.000000,32.000000,32.000000,32.000000,125.338535,32.000000,69.673491,72.604837,95.816650,100.000000,28.662597,49.367089,40.000000,29.570280,22.379747,25.000000,35.074833,1662.597656,32.222291,0.699266,75.407436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.886100,59.821603,161.063332,147.465609,114.524493,115.137474,54.551487,14.168293,157.929684,5.313939,59.861664,49.852036,145.729452,161.152693,144.182416,159.263638,105.611562,157.689132,-0.063110,-1.881794,32.025740,-235.884915,150.521784,5.038445,31.960147,12.106633,49.706800,2567.078824,0.417228,467050.408578,0.978169,19.663237,2.811456,3.226013,0.074129,0.053754,112.161242,90.600498,32.000000,32.000000,32.000000,32.000000,265.349848,32.000000,69.764479,72.496534,95.719633,100.000000,28.631103,49.367089,40.000000,29.485655,22.379747,25.000000,35.068554,1666.259766,32.201881,0.698629,75.411953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.906549,59.855775,161.041030,147.556684,114.287367,115.037734,54.433320,14.168578,157.772743,5.274257,59.928086,49.754210,145.716465,161.150852,144.141487,159.149675,105.649099,157.538909,-0.063356,-1.879537,32.025740,-235.890020,149.719818,5.000089,31.953025,12.175870,14.197170,734.796280,0.735966,466752.288894,0.981473,19.734584,2.786676,3.232357,0.073376,0.053306,112.666219,90.640708,32.000000,32.000000,32.000000,32.000000,107.506447,32.000000,69.725864,72.424530,95.599702,100.000000,28.587383,49.367089,40.000000,29.506802,22.379747,25.000000,35.062189,1677.246094,32.211292,0.699407,75.486636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.812011,59.781369,161.106220,147.550817,114.186484,114.943728,54.694605,14.174858,156.944020,5.244064,59.878022,49.743920,145.718895,161.196064,144.143158,159.146013,105.642315,157.611138,-0.064033,-1.869034,32.025740,-235.877861,149.747797,4.970549,31.938402,12.121671,9.961266,513.097647,0.452469,466416.618616,0.976572,19.671804,2.935020,3.228621,0.074074,0.053911,112.215903,90.589649,32.000000,32.000000,32.000000,32.000000,219.053560,32.000000,69.760467,72.454886,95.595257,100.000000,28.562499,49.367089,40.000000,29.435700,22.379747,25.000000,35.053728,1677.246094,32.205955,0.698431,75.483499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.814312,59.740860,161.141474,147.544671,114.180862,114.910911,54.662208,14.165724,157.506428,5.221693,59.799782,49.799275,145.709745,161.163702,144.176052,159.245260,105.562433,157.477942,-0.064206,-1.869159,32.025740,-235.888137,150.406473,4.947380,31.946065,12.072881,9.433886,486.220683,1.582130,465962.466190,0.977492,19.684839,2.832440,3.226852,0.074391,0.054004,111.895306,90.600758,32.000000,32.000000,32.000000,32.000000,135.797021,32.000000,69.801981,72.673322,95.495117,100.000000,28.558711,49.367089,40.000000,29.405947,22.379747,25.000000,35.043384,1677.246094,32.171265,0.697326,75.486056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.941661,59.731215,161.198279,147.550817,114.071133,114.902535,54.621020,14.166438,157.523485,5.229889,59.724256,49.839948,145.742787,161.306080,144.175894,159.247767,105.548871,157.493347,-0.064851,-1.871649,32.025740,-235.887424,150.265401,4.954704,31.970695,12.108725,10.443600,538.667083,2.257644,465561.579717,0.973864,19.708211,2.870503,3.234285,0.074076,0.052888,112.465936,90.650970,32.000000,32.000000,32.000000,32.000000,116.484472,32.000000,69.830862,72.925016,95.523699,100.000000,28.552036,49.367089,40.000000,29.393527,22.379747,25.000000,35.034680,1677.246094,32.213041,0.698287,75.485605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.360000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.809337,59.701177,161.278465,147.545229,114.233802,114.883327,54.730356,14.168864,157.112904,5.231311,59.754194,49.868851,145.715216,161.336643,144.166621,159.304953,105.565505,157.710271,-0.065397,-1.869915,32.025740,-235.878137,151.113479,4.956807,31.949275,12.088513,53.561382,2757.106224,2.383245,465539.206995,0.974009,19.665320,2.892695,3.234843,0.074077,0.054043,111.814094,90.655736,32.000000,32.000000,32.000000,32.000000,138.238205,32.000000,69.809591,73.004303,95.654524,100.000000,28.623071,49.367089,40.000000,29.370026,22.379747,25.000000,35.021883,1666.259766,32.223319,0.698861,75.410666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.758307,59.702555,161.254641,147.532099,114.182991,114.891281,54.727965,14.166152,157.798591,5.231783,59.834731,49.839013,145.729961,161.403782,144.160747,159.318377,105.498224,157.719313,-0.066008,-1.865810,32.025740,-235.885259,150.831277,4.956911,31.954864,12.107192,11.355864,584.575843,2.147752,465419.439045,0.971914,19.523999,2.912932,3.227732,0.073777,0.053469,112.269765,90.576365,32.000000,32.000000,32.000000,32.000000,603.134220,32.000000,69.775409,72.853224,95.608231,100.000000,28.677399,49.367089,40.000000,29.372823,22.379747,25.000000,35.009714,1677.246094,32.218811,0.696310,75.412703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754851,59.584336,161.451709,147.445215,114.401245,114.907385,54.765146,14.168721,156.916637,5.227432,59.653710,49.985501,145.706073,161.533784,144.170843,159.507556,105.576311,157.977354,-0.066435,-1.860534,32.025740,-235.885794,149.997820,4.953758,31.970460,12.128649,30.940360,1591.662950,0.419965,465369.869333,0.972567,19.630785,2.990227,3.237916,0.074962,0.053948,112.268996,90.435391,32.000000,32.000000,32.000000,32.000000,332.377425,32.000000,69.782631,72.693333,95.717009,100.000000,28.807901,49.367089,40.000000,29.326673,22.379747,25.000000,34.994202,1662.597656,32.256386,0.698064,75.414238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766628,59.593705,161.676563,147.445773,114.534461,114.960730,54.253971,14.165867,157.289689,5.200933,59.589345,50.075236,145.697333,161.580823,144.154438,159.699135,105.594523,158.016452,-0.065906,-1.851056,32.025740,-235.883584,150.290773,4.930584,32.014256,12.185120,8.375822,434.936530,1.982749,465591.836212,0.973777,19.685002,3.061420,3.240758,0.074089,0.054287,111.956451,90.471748,32.000000,32.000000,32.000000,32.000000,220.802105,32.000000,69.712941,72.665246,95.760398,100.000000,28.987648,49.367089,40.000000,29.313247,22.379747,25.000000,34.979182,1680.908203,32.294647,0.698841,75.412473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830356,59.589020,161.753586,147.465609,114.512522,115.036583,54.421550,14.169720,157.730247,5.201377,59.639330,50.066257,145.726249,161.822693,144.184559,159.890739,105.606790,158.224193,-0.065024,-1.841645,32.025740,-235.882345,150.992293,4.930000,32.050569,12.181965,18.036060,933.685814,0.728385,465318.593737,0.973021,19.570363,3.094936,3.244944,0.075083,0.054404,112.712763,90.597264,32.000000,32.000000,32.000000,32.000000,504.014235,32.000000,69.796689,72.923636,95.746222,100.000000,29.223874,49.367089,40.000000,29.352952,22.379747,25.000000,34.963443,1666.259766,32.254818,0.698667,75.410189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.782431,59.601697,161.775689,147.512264,114.662677,115.147578,54.683839,14.169007,158.368410,5.222881,59.662709,50.042802,145.728733,161.895102,144.148428,159.917406,105.530338,158.164223,-0.063139,-1.841626,32.025740,-235.885508,150.879000,4.950975,32.060847,12.174013,51.682908,2662.673648,2.694555,465499.716258,0.982414,19.567534,3.093622,3.248694,0.075337,0.053471,113.328341,90.589178,32.000000,32.000000,32.000000,32.000000,663.020731,32.000000,69.818067,72.916817,95.598414,100.000000,29.425613,49.367089,40.000000,29.297790,22.379747,25.000000,34.949240,1658.935547,32.263400,0.698850,75.408322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.854028,59.555677,161.737883,147.505559,114.814187,115.223965,54.635763,14.164868,158.075314,5.250208,59.642260,50.044836,145.679193,161.916482,144.128996,159.811080,105.561796,158.146046,-0.062111,-1.835498,32.025740,-235.889484,151.583297,4.978153,32.056592,12.149762,58.247197,3003.502608,1.251051,465726.099886,0.978644,19.496876,3.171086,3.246085,0.073877,0.053871,113.368226,90.624011,32.000000,32.000000,32.000000,32.000000,416.691319,32.000000,69.838896,72.846180,95.687024,100.000000,29.646229,49.367089,40.000000,29.312473,22.379747,25.000000,34.933117,1662.597656,32.297658,0.699556,75.490940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.776639,59.503320,161.768365,147.463932,114.904636,115.288029,54.740544,14.163584,158.287969,5.299743,59.586323,49.990760,145.706936,161.899003,144.159089,159.867164,105.620711,158.090892,-0.061418,-1.839150,32.025740,-235.891095,150.757081,5.023283,32.088271,12.101459,19.635066,1010.539403,0.437493,466398.999150,0.975955,19.559160,3.221646,3.249654,0.073384,0.052947,112.830516,90.685557,32.000000,32.000000,32.000000,32.000000,252.054586,32.000000,69.840014,72.719912,95.676927,100.000000,29.891059,49.367089,40.000000,29.289032,22.379747,25.000000,34.900000,1680.908203,32.328021,0.700823,75.412166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.841924,59.575793,161.719610,147.514219,114.907985,115.349478,54.729080,14.171575,157.989189,5.347617,59.666043,49.857268,145.685150,161.747499,144.115462,159.781932,105.547460,158.065093,-0.061833,-1.846137,32.025740,-235.879019,149.901147,5.069295,32.028212,12.161590,16.698629,859.592562,0.387762,466513.374066,0.975799,19.439043,3.182336,3.244229,0.075000,0.053456,112.335647,90.575400,32.000000,32.000000,32.000000,32.000000,187.049329,32.000000,69.874424,72.762477,95.716027,100.000000,30.055879,49.367089,40.000000,29.253112,22.379747,25.000000,34.889676,1673.583984,32.301571,0.699309,75.409993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.840032,59.487062,161.663668,147.471196,114.899215,115.301518,54.733148,14.173002,158.012680,5.395530,59.593487,49.891670,145.688709,161.778699,144.128206,159.693069,105.586927,157.972493,-0.062625,-1.857891,32.025740,-235.878082,150.837637,5.115490,31.996929,12.103244,22.079492,1136.497932,1.152736,466625.922872,0.976003,19.466781,3.099599,3.249885,0.073794,0.053858,112.767748,90.611899,32.000000,32.000000,32.000000,32.000000,258.351027,32.000000,69.752125,72.979305,95.669745,100.000000,30.231553,49.367089,40.000000,29.285268,22.379747,25.000000,34.870652,1677.246094,32.206785,0.700137,75.417050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.834414,59.472181,161.602564,147.473710,114.716220,115.293336,54.782475,14.161729,157.693817,5.456092,59.600020,49.730141,145.733923,161.693321,144.140244,159.673809,105.641351,157.882537,-0.062651,-1.865477,32.025740,-235.888049,150.507878,5.172342,31.989771,12.112692,18.392977,945.889409,1.354317,467090.983386,0.975509,19.471680,3.161703,3.244650,0.074959,0.054090,112.573940,90.537216,32.000000,32.000000,32.000000,32.000000,230.535633,32.000000,69.752323,73.180433,95.474231,100.000000,30.379966,49.367089,40.000000,29.297789,22.379747,25.000000,34.851746,1680.908203,32.257991,0.700128,75.413198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754023,59.422856,161.454397,147.424821,114.511040,115.224097,54.439428,14.166295,157.418252,5.510251,59.603738,49.710667,145.712088,161.527759,144.140926,159.477423,105.679148,157.840907,-0.061822,-1.873746,32.025740,-235.885279,148.926378,5.227069,31.944244,12.069978,44.467295,2301.214801,1.023311,466677.414253,0.974842,19.384907,3.082219,3.243651,0.074142,0.053369,112.026264,90.501527,32.000000,32.000000,32.000000,32.000000,270.493577,32.000000,69.799964,73.174142,95.479836,100.000000,30.444476,49.367089,40.000000,29.293258,22.379747,25.000000,34.830276,1666.259766,32.222219,0.701535,75.411331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.678544,59.469150,161.326597,147.462256,114.440038,115.130669,54.564265,14.168150,157.146513,5.538949,59.670182,49.607100,145.677556,161.452402,144.125825,159.421421,105.690799,157.801952,-0.061654,-1.883252,32.025740,-235.879667,148.725427,5.253207,31.933029,12.114477,57.366238,2961.952275,1.228020,466505.260981,0.973977,19.375839,2.988905,3.242791,0.074201,0.053687,112.621441,90.685962,32.000000,32.000000,32.000000,32.000000,166.885075,32.000000,69.746220,73.057770,95.336906,100.000000,30.500344,49.367089,40.000000,29.294897,22.379747,25.000000,34.811573,1658.935547,32.174222,0.700197,75.411144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691928,59.493400,161.339037,147.466447,114.380463,115.046383,54.662248,14.171575,157.245549,5.551828,59.506848,49.668191,145.714893,161.379269,144.146795,159.427943,105.667913,157.800316,-0.061292,-1.885958,32.025740,-235.881960,149.576298,5.266262,31.909283,12.079263,11.756593,605.932133,0.507987,466132.346630,0.981138,19.409740,2.933104,3.245052,0.073525,0.053147,112.187937,90.593814,32.000000,32.000000,32.000000,32.000000,344.464001,32.000000,69.690532,72.855917,95.288766,100.000000,30.536686,49.367089,40.000000,29.296670,22.379747,25.000000,34.793927,1677.246094,32.158950,0.701032,75.409507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.705255,59.496431,161.245229,147.498574,114.172030,114.966741,54.604261,14.170148,156.949771,5.565938,59.629003,49.541524,145.715490,161.307500,144.117949,159.343723,105.649104,157.694905,-0.062423,-1.887820,32.025740,-235.881426,148.945078,5.278321,31.919164,12.120084,9.716730,501.329895,0.393828,465857.318173,0.979854,19.534271,2.904601,3.247410,0.074237,0.053901,112.398204,90.637066,32.000000,32.000000,32.000000,32.000000,324.351944,32.000000,69.646765,72.951674,95.261270,100.000000,30.533011,49.367089,40.000000,29.308674,22.379747,25.000000,34.774191,1673.583984,32.141208,0.702190,75.400404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.380000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.767144,59.522334,161.213418,147.510587,114.064033,114.886632,54.615478,14.165154,156.964389,5.570959,59.676900,49.625058,145.710156,161.230855,144.143579,159.314118,105.645442,157.595557,-0.063044,-1.885322,32.025740,-235.884297,148.756530,5.285056,31.907047,12.180829,23.093806,1191.268826,1.920028,465591.938573,0.977155,19.544641,2.926779,3.246786,0.073812,0.053800,112.268832,90.581081,32.000000,32.000000,32.000000,32.000000,379.382886,32.000000,69.705304,73.079858,95.266429,100.000000,30.531959,49.367089,40.000000,29.389591,22.379747,25.000000,34.754689,1669.921875,32.136466,0.701919,75.444027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009000,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.655132,59.483755,161.153920,147.480415,114.117732,114.851287,54.443557,14.170434,156.697218,5.577668,59.594074,49.480733,145.702968,161.237608,144.141347,159.313205,105.681870,157.525910,-0.062761,-1.883455,32.025740,-235.879017,148.756263,5.290804,31.885519,12.069779,50.815695,2629.549606,2.319748,465302.183375,0.977235,19.533855,2.899977,3.244028,0.073360,0.053349,112.311725,90.560207,32.000000,32.000000,32.000000,32.000000,207.587641,32.000000,69.704957,73.063802,95.250099,100.000000,30.553735,49.367089,40.000000,29.421873,22.379747,25.000000,34.730610,1662.597656,32.138522,0.701292,75.443482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.746804,59.518200,161.151382,147.496619,114.042416,114.777393,54.660825,14.167437,156.251960,5.583671,59.595782,49.608986,145.736364,161.231994,144.169457,159.238172,105.663191,157.530585,-0.063742,-1.883547,32.025740,-235.883484,148.659939,5.296776,31.831897,12.040426,33.705798,1737.234399,0.974049,464973.830873,0.975086,19.495628,2.860630,3.239354,0.075671,0.053988,113.065883,90.621824,32.000000,32.000000,32.000000,32.000000,753.527206,32.000000,69.717207,73.038380,95.368607,100.000000,30.528345,49.367089,40.000000,29.453860,22.379747,25.000000,34.709074,1669.921875,32.138522,0.699968,75.476305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.665810,59.473559,161.053432,147.461977,114.123206,114.743456,54.551245,14.165867,157.021815,5.582390,59.559978,49.473730,145.713032,161.120822,144.137665,159.142726,105.629814,157.455557,-0.064167,-1.884675,32.025740,-235.888485,149.269888,5.295722,31.806726,12.072448,56.494559,2917.641604,0.443337,464781.185426,0.980189,19.573163,2.794037,3.245464,0.073580,0.053310,112.551816,90.517781,32.000000,32.000000,32.000000,32.000000,243.783302,32.000000,69.671074,73.108193,95.342894,100.000000,30.413032,49.367089,40.000000,29.487043,22.379747,25.000000,34.683341,1662.597656,32.101668,0.700980,75.407086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.734189,59.479621,160.963907,147.460859,114.072524,114.726417,54.437700,14.174001,157.405038,5.584146,59.591075,49.529296,145.718354,161.002832,144.134586,158.928884,105.673035,157.402476,-0.064681,-1.888218,32.025740,-235.881331,149.183880,5.297421,31.831446,12.080021,56.761560,2937.545086,0.666780,464501.494942,0.973777,19.512563,2.814741,3.239432,0.074538,0.053384,112.202513,90.624546,32.000000,32.000000,32.000000,32.000000,280.200036,32.000000,69.657768,73.023002,95.451896,100.000000,30.311138,49.367089,40.000000,29.546145,22.379747,25.000000,34.659423,1662.597656,32.096655,0.699297,75.484812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742271,59.519578,160.850290,147.474269,113.950371,114.700203,54.437630,14.168436,155.957954,5.574642,59.679009,49.309475,145.672929,161.030965,144.099774,158.899524,105.604047,157.437884,-0.064967,-1.888093,32.025740,-235.877258,148.333315,5.289911,31.779446,12.040967,55.214703,2857.495317,0.398088,464433.623269,0.977078,19.551889,2.815614,3.242742,0.074315,0.054269,112.327375,90.648758,32.000000,32.000000,32.000000,32.000000,83.773155,32.000000,69.663567,72.879092,95.435283,100.000000,30.203267,49.367089,40.000000,29.492346,22.379747,25.000000,34.633697,1666.259766,32.000246,0.700580,75.487122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.595418,59.567251,160.744719,147.502765,113.970647,114.652502,54.520859,14.170719,157.220830,5.559821,59.704057,49.485567,145.677323,160.788198,144.100735,158.829445,105.575388,157.209018,-0.064217,-1.887570,32.025740,-235.877262,148.872228,5.273489,31.762714,12.041994,53.485690,2763.789145,0.395430,464224.078544,0.977507,19.487056,2.749391,3.236484,0.074349,0.053218,111.915690,90.499686,32.000000,32.000000,32.000000,32.000000,443.793945,32.000000,69.635967,72.809000,95.529573,100.000000,30.009599,49.367089,40.000000,29.610169,22.379747,25.000000,34.614709,1662.597656,31.997975,0.699301,75.408476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604356,59.627324,160.692212,147.509470,113.996739,114.546198,54.578079,14.166010,156.347288,5.543373,59.816446,49.344735,145.679530,160.708730,144.107919,158.778286,105.583521,157.161703,-0.064421,-1.888814,32.025740,-235.882134,148.579543,5.258505,31.734154,12.078614,55.911608,2886.115652,0.406149,464321.966389,0.977214,19.518639,2.833724,3.233674,0.074242,0.054046,112.575044,90.561845,32.000000,32.000000,32.000000,32.000000,453.110464,32.000000,69.624254,72.804362,95.638105,100.000000,29.785491,49.367089,40.000000,29.661092,22.379747,25.000000,34.595960,1662.597656,32.005349,0.700789,75.410206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.591486,59.651574,160.653028,147.505279,113.864362,114.454030,54.407069,14.166295,156.797026,5.530873,59.795713,49.252106,145.711268,160.733717,144.143545,158.735545,105.547795,157.096529,-0.064476,-1.888814,32.025740,-235.881686,149.066531,5.246864,31.768430,12.091758,43.773119,2266.637950,0.420170,464374.546843,0.978615,19.718641,2.763150,3.241120,0.074314,0.053178,113.102327,90.600047,32.000000,32.000000,32.000000,32.000000,565.379529,32.000000,69.660852,72.839169,95.750198,100.000000,29.620047,49.367089,40.000000,29.717921,22.379747,25.000000,34.583278,1662.597656,32.011155,0.702328,75.461065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.576845,59.658188,160.702149,147.522880,113.747482,114.310116,54.697811,14.164440,156.024400,5.513248,59.891869,49.325622,145.711464,160.776357,144.169744,158.770523,105.492644,157.185599,-0.064733,-1.887608,32.025740,-235.884684,148.726448,5.228152,31.761308,12.070014,16.787811,864.677393,0.401450,464007.156226,0.976645,19.769433,2.734488,3.239478,0.074702,0.053398,112.959908,90.620519,32.000000,32.000000,32.000000,32.000000,190.310275,32.000000,69.683066,73.228031,95.813240,100.000000,29.414266,49.367089,40.000000,29.838443,22.379747,25.000000,34.566519,1666.259766,32.011768,0.701311,75.408246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.462868,59.631458,160.739820,147.520645,113.660819,114.233259,54.675830,14.165296,156.714799,5.489118,59.746866,49.394539,145.747365,160.873074,144.196158,158.929143,105.472875,157.274279,-0.064531,-1.883835,32.025740,-235.882521,149.451566,5.206793,31.793275,12.068643,16.019796,825.451553,0.512423,463756.083221,0.979268,19.807047,2.741929,3.239528,0.075076,0.053249,112.845460,90.601222,32.000000,32.000000,32.000000,32.000000,329.561446,32.000000,69.669400,73.106939,95.684506,100.000000,29.269019,49.367089,40.000000,30.018336,22.379747,25.000000,34.552104,1666.259766,32.055978,0.700704,75.491648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.463502,59.617128,160.860275,147.539363,113.648217,114.194944,54.392124,14.165439,156.544640,5.464977,59.768454,49.392246,145.756553,161.002122,144.193894,158.932382,105.474768,157.263484,-0.064316,-1.877631,32.025740,-235.884665,149.862705,5.184391,31.801840,12.099403,30.738030,1592.098793,1.335183,463316.169926,0.973171,19.828869,2.835733,3.241476,0.074263,0.054056,112.575023,90.590588,32.000000,32.000000,32.000000,32.000000,363.935808,32.000000,69.641620,73.028831,95.362924,100.000000,29.166161,49.367089,40.000000,30.184896,22.379747,25.000000,34.532999,1662.597656,32.098422,0.700205,75.413666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.533268,59.639725,160.974003,147.555008,113.749180,114.172580,54.397885,14.166723,156.635651,5.446331,59.779460,49.496840,145.721864,161.025817,144.176342,159.028683,105.435089,157.369569,-0.064379,-1.867541,32.025740,-235.890079,149.076749,5.165917,31.852812,12.092660,24.168753,1251.705675,1.401643,463100.271141,0.975302,19.920638,2.893970,3.249707,0.074000,0.053517,112.226858,90.487027,32.000000,32.000000,32.000000,32.000000,164.853415,32.000000,69.601393,73.100398,95.334873,100.000000,29.067647,49.367089,40.000000,30.312867,22.379747,25.000000,34.514365,1673.583984,32.096222,0.700463,75.406950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.497344,59.635591,161.034775,147.542994,113.705112,114.264277,54.321973,14.167437,156.692260,5.429986,59.808168,49.562854,145.753144,161.187989,144.185890,159.168091,105.416695,157.510670,-0.064279,-1.853703,32.025740,-235.880707,148.603323,5.151499,31.863251,12.119147,21.070443,1092.768385,0.730684,462918.360981,0.980010,19.905648,2.887395,3.252100,0.074805,0.054603,112.718585,90.527876,32.000000,32.000000,32.000000,32.000000,259.534976,32.000000,69.585190,73.114855,95.297327,100.000000,29.049801,49.367089,40.000000,30.473337,22.379747,25.000000,34.495447,1673.583984,32.141316,0.699716,75.405424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.487798,59.620986,161.278303,147.525115,113.738672,114.372181,54.492594,14.166866,156.975580,5.422185,59.718196,49.701004,145.739374,161.383884,144.195034,159.396505,105.482942,157.682644,-0.064704,-1.849083,32.025740,-235.886015,149.174950,5.142419,31.956613,12.125836,55.866185,2888.294865,0.928430,462894.085399,0.978256,19.855686,2.973071,3.249816,0.074348,0.053650,112.560604,90.659263,32.000000,32.000000,32.000000,32.000000,136.860643,32.000000,69.595948,73.134664,95.153181,100.000000,29.079701,49.367089,40.000000,30.601907,22.379747,25.000000,34.478276,1658.935547,32.216575,0.699117,75.409456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.409937,59.626498,161.273457,147.485165,113.884975,114.568778,54.343192,14.165724,156.875069,5.413770,59.865036,49.809508,145.717457,161.375054,144.174603,159.351522,105.396116,157.670566,-0.064576,-1.841909,32.025740,-235.885687,149.244130,5.132368,32.015482,12.093219,27.840764,1443.331165,1.066905,463331.486659,0.981181,19.888906,3.052611,3.253402,0.073284,0.052918,112.334871,90.572984,32.000000,32.000000,32.000000,32.000000,269.911992,32.000000,69.589542,73.234937,95.193090,100.000000,29.143006,49.367089,40.000000,30.723302,22.379747,25.000000,34.458641,1673.583984,32.232622,0.699416,75.405671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.320000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.490950,59.644410,161.375287,147.450523,114.132552,114.783119,54.552768,14.167437,156.949838,5.396063,59.843243,49.733575,145.708710,161.422898,144.164308,159.434235,105.424697,157.755041,-0.064062,-1.846572,32.025740,-235.881851,149.763382,5.116151,32.033999,12.160977,48.802128,2520.298379,0.403352,463614.289079,0.979202,19.884230,3.060832,3.258951,0.073457,0.053272,112.002976,90.601242,32.000000,32.000000,32.000000,32.000000,241.579029,32.000000,69.605350,73.161802,95.211125,100.000000,29.240251,49.367089,40.000000,30.894298,22.379747,25.000000,34.441084,1673.583984,32.257883,0.699445,75.413641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.454725,59.693186,161.399008,147.437392,114.326027,114.947972,54.332273,14.166866,157.942476,5.366676,59.888382,49.934102,145.714991,161.408095,144.166013,159.404654,105.472983,157.769489,-0.064004,-1.845359,32.025740,-235.885852,150.804580,5.087844,32.025651,12.106688,7.121499,369.269569,0.812039,464669.643916,0.985300,19.970781,3.142429,3.263988,0.073717,0.053141,112.346722,90.592014,32.000000,32.000000,32.000000,32.000000,122.338546,32.000000,69.683997,73.083443,95.461846,100.000000,29.306896,49.367089,40.000000,31.011686,22.379747,25.000000,34.426044,1680.908203,32.241205,0.701395,75.410129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.425134,59.702555,161.372215,147.392694,114.442554,115.085948,54.317712,14.167151,156.897579,5.321047,59.887588,49.874773,145.688461,161.449440,144.126045,159.457092,105.459877,157.721781,-0.062653,-1.852374,32.025740,-235.885567,150.017461,5.046689,31.988455,12.107283,9.217572,478.084953,0.463640,465440.399652,0.981629,19.904374,3.150408,3.260703,0.074625,0.053566,112.473276,90.564909,32.000000,32.000000,32.000000,32.000000,143.990530,32.000000,69.680461,73.160950,95.610940,100.000000,29.391422,49.367089,40.000000,31.098677,22.379747,25.000000,34.410199,1673.583984,32.240249,0.701429,75.412593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.534201,59.748300,161.436483,147.389900,114.685431,115.197704,54.715839,14.172574,157.377788,5.285009,59.891958,49.863140,145.683501,161.457480,144.114192,159.437417,105.488348,157.736019,-0.061990,-1.857445,32.025740,-235.876223,151.072321,5.010462,32.003059,12.089595,16.166954,832.425036,3.184940,466105.086691,0.987950,19.990840,3.108373,3.263571,0.073546,0.053305,112.401907,90.525399,32.000000,32.000000,32.000000,32.000000,155.705838,32.000000,69.749365,72.996403,95.709415,100.000000,29.447087,49.367089,40.000000,31.190175,22.379747,25.000000,34.398149,1666.259766,32.294791,0.703496,75.412098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.419195,59.814714,161.332552,147.413926,114.774102,115.298917,54.640644,14.170434,157.832455,5.262755,60.011183,49.914766,145.667233,161.300915,144.128483,159.398280,105.477943,157.657155,-0.062383,-1.869079,32.025740,-235.878527,150.846979,4.987925,32.012453,12.163033,16.310980,840.996608,2.464828,466730.109148,0.990076,20.031013,3.100835,3.264983,0.074235,0.053860,112.351645,90.533858,32.000000,32.000000,32.000000,32.000000,120.641725,32.000000,69.786045,72.960584,95.756087,100.000000,29.476786,49.367089,40.000000,31.350640,22.379747,25.000000,34.386979,1673.583984,32.306006,0.704701,75.479067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.407385,59.888569,161.230051,147.400795,114.648321,115.379049,54.339367,14.167722,157.224698,5.250022,60.099438,50.017314,145.651732,161.319306,144.108362,159.231612,105.521614,157.629631,-0.062446,-1.874890,32.025740,-235.880749,150.525455,4.975248,31.990059,12.182884,8.971855,465.154954,1.404261,467102.720644,0.981566,19.963291,3.078526,3.259091,0.074108,0.052605,112.321454,90.551134,32.000000,32.000000,32.000000,32.000000,221.522393,32.000000,69.776243,73.025245,95.807897,100.000000,29.466718,49.367089,40.000000,31.479618,22.379747,25.000000,34.381637,1680.908203,32.197193,0.702981,75.414400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.536101,59.911993,161.247865,147.388224,114.818622,115.431177,54.392486,14.165867,156.906755,5.249730,60.089500,50.061267,145.647427,161.306164,144.094870,159.260397,105.524469,157.653242,-0.063047,-1.881760,32.025740,-235.890445,149.940308,4.973899,31.969306,12.175870,20.340470,1053.542546,1.395797,467724.702747,0.986469,20.149356,3.054797,3.264573,0.073999,0.053545,112.640948,90.550797,32.000000,32.000000,32.000000,32.000000,289.411339,32.000000,69.710545,73.044562,95.665789,100.000000,29.458122,49.367089,40.000000,31.584860,22.379747,25.000000,34.377424,1680.908203,32.223860,0.704724,75.402075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.564282,60.024983,161.121130,147.382078,114.824830,115.488195,54.403871,14.168721,157.587057,5.225481,60.281837,50.070131,145.619111,161.167026,144.077587,159.090820,105.491137,157.443556,-0.062981,-1.886608,32.025740,-235.884977,150.411917,4.951331,31.980179,12.120391,19.904266,1030.733446,2.539104,468073.796615,0.993082,20.235509,2.999211,3.263278,0.074202,0.053071,112.394000,90.542011,32.000000,32.000000,32.000000,32.000000,367.266101,32.000000,69.656087,73.104017,95.702569,100.000000,29.449774,49.367089,40.000000,31.673742,22.379747,25.000000,34.378638,1669.921875,32.221101,0.707530,75.419539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.544402,60.073211,161.052242,147.395487,114.843106,115.516227,54.318343,14.173430,157.472130,5.195318,60.346628,50.110739,145.619029,161.050192,144.064503,159.016322,105.510424,157.417903,-0.062480,-1.888323,32.025740,-235.874877,150.244331,4.922287,31.936834,12.085141,15.197978,788.259646,1.117754,468211.615337,0.989789,20.125012,3.006578,3.255159,0.074341,0.052897,112.675232,90.525167,32.000000,32.000000,32.000000,32.000000,170.045624,32.000000,69.578369,72.991056,95.672129,100.000000,29.354652,49.367089,40.000000,31.821769,22.379747,25.000000,34.383360,1673.583984,32.209237,0.705553,75.405075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630562,60.169943,160.915045,147.422027,114.895782,115.542937,54.606409,14.170576,157.705607,5.164477,60.411118,50.174322,145.632890,160.865104,144.052004,158.949580,105.546953,157.386971,-0.062407,-1.888391,32.025740,-235.879528,151.031654,4.892334,31.946354,12.074936,58.004708,2992.606542,1.141763,468657.880100,0.989748,20.208715,2.949091,3.250751,0.074337,0.053146,112.598438,90.526266,32.000000,32.000000,32.000000,32.000000,328.838484,32.000000,69.555668,72.834878,95.578964,100.000000,29.235518,49.367089,40.000000,31.898082,22.379747,25.000000,34.392605,1658.935547,32.173951,0.705313,75.402961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.603735,60.193093,160.814402,147.368110,114.903961,115.564301,54.434945,14.163298,157.441732,5.139315,60.425201,50.131145,145.630228,160.908374,144.091404,158.919811,105.523767,157.173684,-0.063301,-1.889351,32.025740,-235.890237,150.326220,4.869226,31.923852,12.163483,54.047037,2797.203749,1.495943,468816.679440,0.992111,20.277600,2.918686,3.250665,0.074812,0.053160,112.485691,90.590597,32.000000,32.000000,32.000000,32.000000,472.543668,32.000000,69.534920,73.141690,95.543024,100.000000,29.083769,49.367089,40.000000,31.961006,22.379747,25.000000,34.402884,1658.935547,32.218180,0.705863,75.411041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.649761,60.274669,160.780615,147.428732,115.085596,115.544822,54.339727,14.170719,156.093276,5.149812,60.511796,50.087235,145.645046,160.860339,144.089808,158.898058,105.482252,157.120215,-0.063758,-1.889987,32.025740,-235.881346,149.625042,4.881698,31.901548,12.087575,18.717894,970.441878,0.391191,468920.837984,0.985475,20.284847,2.868751,3.242257,0.074724,0.053656,112.730276,90.522034,32.000000,32.000000,32.000000,32.000000,321.273680,32.000000,69.621614,73.083741,95.467595,100.000000,28.894985,49.367089,40.000000,31.946946,22.379747,25.000000,34.417330,1669.921875,32.143805,0.705257,75.401376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.644648,60.289552,160.735418,147.406941,115.185441,115.560754,54.523143,14.172860,156.608283,5.170307,60.574630,50.183752,145.662669,160.690061,144.099818,158.771446,105.454676,157.059508,-0.064117,-1.889995,32.025740,-235.878715,149.728015,4.900740,31.864604,12.060530,53.946227,2787.469930,0.419944,469109.886364,0.989410,20.335846,2.799441,3.241982,0.076959,0.054292,112.326177,90.471295,32.000000,32.000000,32.000000,32.000000,191.278475,32.000000,69.620027,72.799737,95.403441,100.000000,28.724735,49.367089,40.000000,32.081547,22.379747,25.000000,34.431662,1658.935547,32.138666,0.704469,75.409447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694214,60.385185,160.769726,147.475387,115.245746,115.500357,54.289818,14.169435,157.197972,5.214061,60.549135,50.160023,145.677604,160.808343,144.115548,158.806484,105.479301,157.203816,-0.064416,-1.888798,32.025740,-235.883283,149.727364,4.941718,31.928449,12.141991,50.652603,2628.532639,1.211293,469206.254262,0.990181,20.369649,2.817754,3.238296,0.074516,0.053312,112.415858,90.540912,32.000000,32.000000,32.000000,32.000000,401.360889,32.000000,69.661594,72.824606,95.477503,100.000000,28.525589,49.367089,40.000000,32.105004,22.379747,25.000000,34.454223,1662.597656,32.155380,0.705357,75.411723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.664454,60.377193,160.910635,147.486561,115.142979,115.512575,54.516490,14.166723,157.365563,5.259196,60.567649,50.120925,145.683935,161.001116,144.107743,158.882817,105.451190,157.216449,-0.064639,-1.888245,32.025740,-235.884198,149.504388,4.984030,31.925781,12.085826,56.284265,2908.634189,0.420307,469356.820677,0.987137,20.389838,2.818978,3.237719,0.074363,0.053729,112.582062,90.564177,32.000000,32.000000,32.000000,32.000000,565.367598,32.000000,69.663499,72.854212,95.647673,100.000000,28.457496,49.367089,40.000000,32.158204,22.379747,25.000000,34.468970,1658.935547,32.171950,0.705504,75.414272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.734426,60.347703,160.983781,147.489914,115.080465,115.585115,54.462845,14.175714,156.244710,5.325960,60.459936,50.061042,145.723396,161.008307,144.124342,158.964659,105.422331,157.365500,-0.064295,-1.880530,32.025740,-235.875861,148.962881,5.049019,31.953764,12.131263,42.121642,2178.888295,0.447155,469163.850917,0.990026,20.434058,2.856980,3.235180,0.075895,0.053856,113.033587,90.659601,32.000000,32.000000,32.000000,32.000000,766.188966,32.000000,69.682762,72.845696,95.526240,100.000000,28.355525,49.367089,40.000000,32.149831,22.379747,25.000000,34.488246,1662.597656,32.175809,0.704378,75.403328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009500,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
