OSU 80 Ton Compressor Load Stand
49.718610,60.418533,160.871134,147.506397,115.089757,115.681385,54.654735,14.167151,156.107196,5.400800,60.657255,50.013495,145.695117,160.909446,144.115124,158.842664,105.391053,157.173945,-0.064041,-1.877438,32.025740,-235.884423,148.472510,5.122411,31.904523,12.131353,48.324024,2490.951640,0.402993,469287.203806,0.986642,20.456930,2.890572,3.239956,0.074137,0.053597,112.686819,90.627388,32.000000,32.000000,32.000000,32.000000,597.478818,32.000000,69.732529,73.179734,95.577998,100.000000,28.202890,49.367089,40.000000,32.197691,22.379747,25.000000,34.509777,1658.935547,32.178802,0.705029,75.405885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.820834,60.406131,160.978371,147.469520,115.298645,115.751286,54.299064,14.168436,156.018753,5.459447,60.617429,50.116952,145.700046,160.999393,144.142243,159.103899,105.435438,157.400828,-0.063792,-1.873722,32.025740,-235.885916,148.224814,5.179860,31.887196,12.138205,9.729623,504.816636,0.538237,469548.187027,0.986630,20.354893,2.984067,3.236868,0.074448,0.053867,112.233927,90.711008,32.000000,32.000000,32.000000,32.000000,587.726891,32.000000,69.772756,73.202436,95.543525,100.000000,28.141667,49.367089,40.000000,32.281443,22.379747,25.000000,34.531780,1680.908203,32.119968,0.704611,75.410240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.777724,60.369200,161.031039,147.451920,115.354076,115.795125,54.414905,14.167865,157.296263,5.492447,60.616447,50.242758,145.703378,161.089939,144.171202,159.064702,105.437288,157.347041,-0.064382,-1.866631,32.025740,-235.878809,149.828421,5.213306,31.888548,12.085105,56.981918,2950.184523,0.469507,470123.380259,0.984513,20.442114,2.932268,3.235632,0.073876,0.053230,111.567230,90.583258,32.000000,32.000000,32.000000,32.000000,576.992371,32.000000,69.833655,72.995612,95.450721,100.000000,28.107468,49.367089,40.000000,32.290169,22.379747,25.000000,34.551950,1655.273437,32.121465,0.705075,75.414195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.723458,60.464284,161.041443,147.502765,115.576742,115.824306,54.499293,14.172860,156.396141,5.497645,60.718895,50.103833,145.708320,161.160204,144.142886,159.042968,105.418113,157.401987,-0.065368,-1.868798,32.025740,-235.884106,148.698972,5.216307,31.917271,12.085682,57.019700,2947.569467,2.329756,470213.810701,0.989293,20.323839,2.986272,3.231146,0.073799,0.053676,111.832670,90.620878,32.000000,32.000000,32.000000,32.000000,542.007848,32.000000,69.839030,72.963753,95.363233,100.000000,28.051042,49.367089,40.000000,32.188009,22.379747,25.000000,34.576056,1658.935547,32.178766,0.705718,75.410027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694879,60.423218,161.117821,147.492987,115.604139,115.880583,54.345543,14.171575,156.405807,5.509972,60.633697,50.116031,145.724122,161.136018,144.167132,159.175652,105.415538,157.508932,-0.065879,-1.861212,32.025740,-235.878039,149.481666,5.228876,31.912727,12.090208,39.822567,2064.406956,0.398371,470365.887748,0.988404,20.331538,2.961107,3.235002,0.075062,0.054079,112.035412,90.598813,32.000000,32.000000,32.000000,32.000000,486.081520,32.000000,69.781509,72.889076,95.316707,100.000000,28.039273,49.367089,40.000000,32.271395,22.379747,25.000000,34.599484,1662.597656,32.174474,0.706692,75.410197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.826477,60.435069,161.225006,147.531820,115.739511,115.950444,54.456668,14.171004,157.107037,5.519183,60.632503,50.208212,145.751308,161.248812,144.161107,159.183882,105.425948,157.579044,-0.066330,-1.867779,32.025740,-235.885144,150.455479,5.235876,31.921598,12.118696,57.710855,2985.633059,0.398775,470713.444700,0.988554,20.482841,3.004100,3.238742,0.075119,0.053314,112.399670,90.692041,32.000000,32.000000,32.000000,32.000000,445.312410,32.000000,69.781609,73.086407,95.477123,100.000000,28.064852,49.367089,40.000000,32.288036,22.379747,25.000000,34.623696,1662.597656,32.217278,0.706616,75.404035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.776654,60.477788,161.329415,147.557522,115.664576,115.962198,54.287127,14.172574,156.991095,5.536672,60.691184,50.139446,145.754516,161.292750,144.180382,159.347290,105.446193,157.568860,-0.065937,-1.869048,32.025740,-235.875407,149.457702,5.252177,31.946985,12.156668,18.856546,978.577608,0.571750,470911.629837,0.992351,20.471402,3.053015,3.242141,0.074188,0.053364,112.552595,90.765690,32.000000,32.000000,32.000000,32.000000,136.099382,32.000000,69.728235,73.110967,95.405336,100.000000,28.108530,49.367089,40.000000,32.266724,22.379747,25.000000,34.649121,1677.246094,32.219262,0.707659,75.484181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.756228,60.479993,161.315440,147.580431,115.864484,116.038966,54.638662,14.168008,157.179058,5.557586,60.641866,50.247936,145.780835,161.365068,144.212873,159.334248,105.482697,157.633508,-0.064867,-1.879379,32.025740,-235.882260,149.776353,5.271419,31.914891,12.069365,57.323299,2955.705196,0.393963,471086.702768,0.988080,20.346939,3.072972,3.235730,0.073741,0.053684,113.173260,90.751775,32.000000,32.000000,32.000000,32.000000,541.339385,32.000000,69.754788,73.120050,95.384241,100.000000,28.187559,49.367089,40.000000,32.242005,22.379747,25.000000,34.677175,1658.935547,32.171824,0.705706,75.408706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.860331,60.492120,161.342263,147.566462,116.053844,116.097414,54.467739,14.162442,157.487946,5.559284,60.718394,50.185842,145.765096,161.365556,144.192895,159.338624,105.490528,157.667447,-0.063254,-1.872785,32.025740,-235.887009,149.217189,5.272352,31.929099,12.181081,28.634854,1481.104195,1.207876,471193.579483,0.992468,20.441233,3.048317,3.241066,0.074188,0.053355,112.625053,90.690068,32.000000,32.000000,32.000000,32.000000,539.926863,32.000000,69.714008,73.088528,95.585543,100.000000,28.226222,49.367089,40.000000,32.265145,22.379747,25.000000,34.701617,1666.259766,32.228277,0.706918,75.412294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.300000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.887720,60.443889,161.383205,147.518410,116.055471,116.138954,54.741671,14.164012,157.639714,5.549714,60.639917,50.224448,145.791033,161.446628,144.228062,159.349321,105.457333,157.638327,-0.061893,-1.875764,32.025740,-235.890176,149.473287,5.265747,31.941089,12.076126,20.394832,1049.619962,0.397731,471445.434153,0.987186,20.464595,3.039807,3.242116,0.075109,0.053780,112.482611,90.676968,32.000000,32.000000,32.000000,32.000000,622.869570,32.000000,69.733090,73.036836,95.805325,100.000000,28.328020,49.367089,40.000000,32.208456,22.379747,25.000000,34.726517,1669.921875,32.224617,0.708671,75.415303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.280000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.960270,60.523815,161.306644,147.554728,116.100449,116.139582,54.223130,14.165867,156.870308,5.529983,60.746187,50.196740,145.807111,161.373234,144.233467,159.419464,105.452172,157.594312,-0.061940,-1.871884,32.025740,-235.884074,148.592127,5.247589,31.913628,12.097276,22.161755,1151.461863,0.795092,471601.344920,0.988542,20.368967,3.046668,3.235884,0.073938,0.054197,112.475512,90.736125,32.000000,32.000000,32.000000,32.000000,421.624828,32.000000,69.753484,73.117512,95.890717,100.000000,28.361946,49.367089,40.000000,32.187739,22.379747,25.000000,34.758304,1673.583984,32.186627,0.706440,75.406456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.280000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.859049,60.501215,161.393556,147.524277,116.004700,116.130622,54.352797,14.164725,157.616403,5.502782,60.711456,50.231009,145.796839,161.483494,144.222027,159.406262,105.463581,157.557420,-0.061885,-1.876473,32.025740,-235.884236,149.772255,5.219756,31.932164,12.058745,8.615307,446.559001,1.116197,471748.773113,0.983228,20.292416,3.067257,3.234928,0.075468,0.053686,112.387603,90.758664,32.000000,32.000000,32.000000,32.000000,407.057496,32.000000,69.744386,73.225440,95.900238,100.000000,28.453922,49.367089,40.000000,32.065795,22.379747,25.000000,34.788392,1680.908203,32.166379,0.706436,75.410956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.280000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.909473,60.616696,161.289881,147.600266,116.000096,116.133511,54.618404,14.165724,157.421603,5.485904,60.841926,50.225998,145.799881,161.392558,144.247252,159.208590,105.485948,157.580783,-0.062079,-1.875648,32.025740,-235.881603,150.451668,5.203854,31.937753,12.127981,38.442426,1982.904378,1.025535,471823.665987,0.991262,20.297381,3.053360,3.228698,0.074650,0.053267,112.412967,90.720651,32.000000,32.000000,32.000000,32.000000,153.314281,32.000000,69.788785,73.097689,95.658654,100.000000,28.463993,49.367089,40.000000,32.056243,22.379747,25.000000,34.824913,1662.597656,32.172166,0.706121,75.414059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.280000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.815438,60.519956,161.381224,147.522880,116.087387,116.158363,54.337348,14.165867,157.796018,5.464972,60.675551,50.241410,145.806892,161.413639,144.232482,159.334878,105.496573,157.644100,-0.061277,-1.877986,32.025740,-235.887341,149.935739,5.182724,31.964745,12.103316,55.286717,2866.502732,2.644260,471808.293604,0.990968,20.379388,3.025975,3.236996,0.074060,0.053466,112.677692,90.772772,32.000000,32.000000,32.000000,32.000000,168.933166,32.000000,69.804297,72.858849,95.740691,100.000000,28.560163,49.367089,40.000000,31.982875,22.379747,25.000000,34.857037,1658.935547,32.212879,0.708227,75.410760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.913350,60.597403,161.311845,147.553890,116.079805,116.207242,54.695287,14.160872,156.868909,5.451711,60.695290,50.371563,145.773551,161.323417,144.199455,159.318475,105.513450,157.615272,-0.060786,-1.883769,32.025740,-235.890866,149.576201,5.170643,31.947562,12.122717,19.638576,1011.556369,0.591886,471904.506352,0.985379,20.442738,3.013727,3.231649,0.075706,0.053202,112.975411,90.796009,32.000000,32.000000,32.000000,32.000000,382.999905,32.000000,69.738563,72.995979,95.860855,100.000000,28.586891,49.367089,40.000000,31.918110,22.379747,25.000000,34.891074,1673.583984,32.187258,0.707243,75.403507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
