OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
1:05:47 AM
Real Test Point 1
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.942474,60.431487,161.473374,147.441583,115.799199,116.317361,54.675424,14.167865,157.858324,5.386442,60.590987,50.291489,145.742256,161.476818,144.176891,159.441019,105.529658,157.702906,-0.060888,-1.876761,32.025740,-235.883383,150.917995,5.107440,32.027166,12.165593,16.668160,858.866157,1.812526,472156.709263,0.991021,20.208371,3.031722,3.231162,0.074494,0.054371,112.492724,90.746065,32.000000,32.000000,32.000000,32.000000,176.591361,32.000000,69.741879,72.640311,95.790256,100.000000,26.919594,49.367089,40.000000,31.640836,22.379747,25.000000,34.985248,1666.259766,32.262300,0.705964,75.416411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.062942,60.443062,161.453202,147.446612,115.778824,116.326493,54.402199,14.167722,157.260164,5.387803,60.615180,50.397256,145.745732,161.362329,144.176550,159.490259,105.542425,157.641385,-0.061041,-1.876777,32.025740,-235.882219,149.476345,5.108761,32.011552,12.134833,42.327225,2191.963575,0.509451,472190.876999,0.987750,20.176376,3.024388,3.229411,0.075457,0.053526,112.324717,90.727860,32.000000,32.000000,32.000000,32.000000,457.646843,32.000000,69.757282,72.642838,95.779807,100.000000,26.619594,49.367089,40.000000,31.657644,22.379747,25.000000,34.988110,1658.935547,32.247912,0.705578,75.412414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.928403,60.458496,161.412950,147.467285,115.771419,116.330515,54.308648,14.166581,157.573149,5.386046,60.639069,50.451343,145.732264,161.412553,144.177203,159.441854,105.564461,157.651017,-0.061043,-1.876773,32.025740,-235.881400,150.591046,5.107380,32.029348,12.152647,12.509512,648.935276,1.366968,472251.930759,0.984712,20.223433,3.022886,3.233187,0.074223,0.053855,112.214919,90.693967,32.000000,32.000000,32.000000,32.000000,233.206761,32.000000,69.756745,72.642717,95.765440,100.000000,26.319594,49.367089,40.000000,31.575918,22.379747,25.000000,34.991419,1673.583984,32.299804,0.706237,75.410641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.020122,60.458496,161.430161,147.467285,115.749634,116.328961,54.549470,14.166581,157.096075,5.385284,60.636910,50.383606,145.705946,161.528208,144.169951,159.472982,105.567575,157.747492,-0.061046,-1.876760,32.025740,-235.884341,150.309434,5.106314,32.039048,12.133355,43.496681,2246.443907,0.537004,472180.978081,0.987147,20.110686,2.983488,3.225004,0.075003,0.053830,112.212475,90.674450,32.000000,32.000000,32.000000,32.000000,341.624123,32.000000,69.748458,72.610466,95.751271,100.000000,26.019594,49.367089,40.000000,31.647921,22.379747,25.000000,34.994921,1666.259766,32.258694,0.704848,75.411749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.025419,60.476135,161.457070,147.477063,115.699852,116.331237,54.753610,14.160444,157.922326,5.385426,60.618552,50.420841,145.732659,161.562968,144.138595,159.482818,105.582688,157.748375,-0.061098,-1.876767,32.025740,-235.895214,150.662736,5.105972,32.072386,12.202050,16.378584,842.739979,1.821675,472279.044918,0.991852,20.264979,2.965623,3.232888,0.074907,0.052718,112.331871,90.688606,32.000000,32.000000,32.000000,32.000000,193.691718,32.000000,69.753024,72.615430,95.753665,100.000000,25.719594,49.367089,40.000000,31.584485,22.379747,25.000000,34.998566,1666.259766,32.303265,0.705523,75.409030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.993440,60.480269,161.566805,147.481253,115.651904,116.332698,54.448964,14.163013,156.816625,5.383210,60.575418,50.536629,145.725193,161.655508,144.142585,159.554653,105.570537,157.838114,-0.061261,-1.875034,32.025740,-235.887908,149.849837,5.104018,32.081510,12.152809,55.321665,2862.434867,0.522985,472194.366349,0.985470,20.170284,3.004263,3.227304,0.075233,0.053964,112.296874,90.702983,32.000000,32.000000,32.000000,32.000000,436.395500,32.000000,69.765241,72.622229,95.760710,100.000000,25.319594,49.367089,40.000000,31.567183,22.379747,25.000000,35.002918,1662.597656,32.285145,0.705178,75.412925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.050448,60.456842,161.574452,147.476225,115.659657,116.334220,54.695493,14.162728,157.958277,5.382762,60.552338,50.589785,145.751503,161.663566,144.172391,159.484286,105.612601,157.927122,-0.061056,-1.873891,32.025740,-235.887377,149.906657,5.103080,32.089515,12.166404,18.389158,947.196936,1.389046,472192.653507,0.981747,20.182458,2.989534,3.227501,0.074414,0.053107,112.319657,90.694321,32.000000,32.000000,32.000000,32.000000,239.008730,32.000000,69.776010,72.626756,95.789554,100.000000,25.019594,49.367089,40.000000,31.577700,22.379747,25.000000,35.006103,1680.908203,32.334386,0.704282,75.414195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.930106,60.427628,161.565412,147.458345,115.674766,116.336529,54.412481,14.162014,157.644091,5.382204,60.506025,50.612950,145.745924,161.712419,144.182096,159.660568,105.572326,157.961015,-0.061258,-1.873873,32.025740,-235.890051,150.310415,5.103459,32.092652,12.157083,56.715622,2936.528119,0.411757,472259.537700,0.987957,20.219590,3.040507,3.231760,0.074251,0.053858,112.363496,90.713309,32.000000,32.000000,32.000000,32.000000,156.442207,32.000000,69.793185,72.621536,95.788698,100.000000,24.719594,49.367089,40.000000,31.532525,22.379747,25.000000,35.008382,1658.935547,32.285830,0.705559,75.413155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.055866,60.427628,161.714615,147.458345,115.673644,116.332707,54.272884,14.169007,157.390074,5.379976,60.492288,50.550094,145.755838,161.639091,144.207325,159.819619,105.561986,158.103171,-0.061054,-1.873267,32.025740,-235.883548,150.037916,5.101866,32.097142,12.149492,21.555174,1118.918945,1.237293,472093.182433,0.982225,20.137350,3.036933,3.228232,0.074758,0.053803,112.292735,90.725071,32.000000,32.000000,32.000000,32.000000,156.487873,32.000000,69.765783,72.612427,95.787505,100.000000,24.419594,49.367089,40.000000,31.595412,22.379747,25.000000,35.010346,1673.583984,32.346484,0.703671,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.008547,60.403926,161.837533,147.442980,115.715482,116.337300,54.470596,14.170006,158.015730,5.380610,60.437741,50.622403,145.762283,161.848824,144.226784,159.801224,105.550088,158.156897,-0.060957,-1.871498,32.025740,-235.878792,150.900557,5.102345,32.123232,12.187320,52.492582,2714.974767,0.402098,472244.730346,0.989893,20.232350,3.091859,3.235832,0.074330,0.053675,112.225166,90.739299,32.000000,32.000000,32.000000,32.000000,208.449932,32.000000,69.774039,72.616932,95.765807,100.000000,24.119594,49.367089,40.000000,31.511016,22.379747,25.000000,35.012370,1662.597656,32.325299,0.706354,75.414135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.069189,60.376917,161.820628,147.432923,115.718130,116.338062,54.746838,14.160444,157.996526,5.382974,60.473783,50.555827,145.765544,161.923346,144.249934,159.802256,105.566209,158.137704,-0.060875,-1.869735,32.025740,-235.889497,150.324998,5.104784,32.141010,12.127026,18.550402,954.606262,1.056131,472154.428188,0.989666,20.102549,3.163627,3.230683,0.074955,0.053481,112.301276,90.783642,32.000000,32.000000,32.000000,32.000000,209.931927,32.000000,69.782981,72.636599,95.796607,100.000000,23.819594,49.367089,40.000000,31.529184,22.379747,25.000000,35.015048,1677.246094,32.345980,0.703789,75.407581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.073520,60.372783,161.921464,147.426776,115.695954,116.335015,54.454461,14.166866,158.284060,5.381280,60.474382,50.615041,145.735647,161.987186,144.242154,160.040759,105.538901,158.186079,-0.060933,-1.867980,32.025740,-235.884219,151.182945,5.103609,32.174889,12.189537,55.015552,2846.308689,0.434364,472201.824010,0.987076,20.127657,3.198731,3.236197,0.074675,0.053863,112.308962,90.730352,32.000000,32.000000,32.000000,32.000000,327.316628,32.000000,69.777857,72.632733,95.768591,100.000000,23.519594,49.367089,40.000000,31.481353,22.379747,25.000000,35.016682,1658.935547,32.384925,0.705358,75.405987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.124157,60.372783,161.987085,147.426776,115.697641,116.338804,54.272484,14.162299,158.211014,5.380503,60.563153,50.697541,145.767867,161.973132,144.269468,159.991047,105.579526,158.304106,-0.060917,-1.866221,32.025740,-235.889765,150.723655,5.102481,32.169750,12.120932,15.322284,795.378410,1.227441,472079.866251,0.980724,20.038102,3.174322,3.231940,0.074911,0.055432,112.411366,90.785034,32.000000,32.000000,32.000000,32.000000,263.233264,32.000000,69.811656,72.662282,95.803227,100.000000,23.219594,49.367089,40.000000,31.470452,22.379747,25.000000,35.019031,1673.583984,32.418552,0.703937,75.412652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.067999,60.397587,162.143880,147.441304,115.709460,116.341850,54.554115,14.168721,158.085868,5.380949,60.520970,50.715495,145.786121,162.199902,144.256406,160.281052,105.573863,158.491235,-0.060726,-1.864470,32.025740,-235.883180,150.301948,5.103294,32.201628,12.173815,48.969314,2528.869951,0.414045,472119.443345,0.985860,20.029502,3.222520,3.233674,0.073720,0.053587,112.477698,90.763478,32.000000,32.000000,32.000000,32.000000,395.867537,32.000000,69.778385,72.662628,95.789043,100.000000,22.919594,49.367089,40.000000,31.425798,22.379747,25.000000,35.022353,1666.259766,32.417542,0.703380,75.413189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.980739,60.407233,162.278296,147.470917,115.707781,116.345398,54.364206,14.158304,158.394154,5.379803,60.479422,50.735779,145.785329,162.400019,144.278935,160.313497,105.540930,158.577783,-0.060671,-1.862110,32.025740,-235.892781,151.850676,5.103079,32.247443,12.203331,22.239039,1152.478830,1.485714,472006.868580,0.988099,19.977322,3.232846,3.231717,0.074716,0.053345,112.408635,90.788312,32.000000,32.000000,32.000000,32.000000,288.768135,32.000000,69.769637,72.703546,95.774670,100.000000,22.519594,49.367089,40.000000,31.447071,22.379747,25.000000,35.026200,1673.583984,32.461212,0.702207,75.410751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.096918,60.403099,162.366770,147.479577,115.724150,116.351381,54.394605,14.171575,157.598247,5.380309,60.502710,50.623973,145.798026,162.489031,144.301598,160.443788,105.513000,158.650148,-0.060776,-1.860388,32.025740,-235.880163,150.276086,5.103275,32.269026,12.192548,54.624087,2829.165544,0.465830,472117.367668,0.984301,20.059998,3.319232,3.238473,0.074340,0.053223,112.352442,90.766794,32.000000,32.000000,32.000000,32.000000,163.512724,32.000000,69.755638,72.694559,95.759315,100.000000,22.219594,49.367089,40.000000,31.484379,22.379747,25.000000,35.028900,1658.935547,32.517250,0.703674,75.409396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.030972,60.394556,162.553257,147.468961,115.742394,116.354338,54.668471,14.168578,158.581921,5.381550,60.595902,50.817688,145.812969,162.564555,144.300513,160.578508,105.508068,158.884666,-0.060561,-1.856871,32.025740,-235.877115,151.559759,5.104403,32.285091,12.247451,20.367560,1049.619962,1.028311,472291.080387,0.989690,20.159666,3.389475,3.246817,0.074396,0.053427,112.313938,90.790536,32.000000,32.000000,32.000000,32.000000,136.813191,32.000000,69.742009,72.722752,95.765605,100.000000,21.919594,49.367089,40.000000,31.403511,22.379747,25.000000,35.031441,1677.246094,32.493576,0.704492,75.410649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.101261,60.394556,162.634208,147.468961,115.755020,116.357403,54.546366,14.163869,158.285476,5.381584,60.633149,50.790563,145.848954,162.673210,144.321276,160.678593,105.498263,158.967127,-0.060508,-1.853350,32.025740,-235.885092,151.114032,5.104534,32.300940,12.167666,57.426180,2966.020139,0.417897,472279.533507,0.986656,20.035704,3.448591,3.241053,0.074461,0.053998,112.328719,90.804057,32.000000,32.000000,32.000000,32.000000,214.128108,32.000000,69.779491,72.771270,95.800395,100.000000,21.619594,49.367089,40.000000,31.432165,22.379747,25.000000,35.033803,1658.935547,32.546189,0.702005,75.414723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.104907,60.424045,162.768723,147.494943,115.822308,116.361108,54.669263,14.168008,159.112849,5.383296,60.589947,50.879656,145.842807,162.939084,144.337292,160.883847,105.521494,159.108225,-0.060380,-1.848676,32.025740,-235.881280,151.701300,5.105689,32.366516,12.237895,12.076668,622.348874,1.123337,472346.367832,0.983139,20.095152,3.554512,3.249053,0.074440,0.053617,112.261233,90.813100,32.000000,32.000000,32.000000,32.000000,312.042546,32.000000,69.747902,72.768330,95.769113,100.000000,21.219594,49.367089,40.000000,31.452535,22.379747,25.000000,35.038367,1677.246094,32.597954,0.704128,75.421261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.030267,60.443338,163.089448,147.536010,115.830274,116.367057,54.606473,14.166152,159.195491,5.383648,60.547319,50.982248,145.837105,163.118482,144.344195,161.228973,105.565987,159.510717,-0.060445,-1.845175,32.025740,-235.885422,151.384385,5.106435,32.396645,12.268258,57.337399,2958.174972,0.398043,472325.942546,0.983846,20.022685,3.599798,3.246110,0.074657,0.053631,112.310941,90.776935,32.000000,32.000000,32.000000,32.000000,743.620788,32.000000,69.730906,72.770834,95.792758,100.000000,20.919594,49.367089,40.000000,31.359687,22.379747,25.000000,35.041841,1658.935547,32.624910,0.702327,75.411416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.152866,60.431211,163.200232,147.544112,115.855609,116.376950,54.293458,14.166295,159.664045,5.382160,60.462063,50.944218,145.882212,163.337010,144.357277,161.327555,105.563771,159.563423,-0.060542,-1.842209,32.025740,-235.886260,152.727488,5.104891,32.415234,12.225310,20.614215,1069.668724,1.894171,472334.231845,0.981663,20.048417,3.637250,3.248559,0.074688,0.053431,112.421820,90.805465,32.000000,32.000000,32.000000,32.000000,239.899313,32.000000,69.757976,72.787881,95.808641,100.000000,20.719594,49.367089,40.000000,31.389982,22.379747,25.000000,35.044781,1680.908203,32.620060,0.701740,75.420681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.116748,60.395658,163.477150,147.529305,115.917803,116.388410,54.550014,14.164725,159.031607,5.382817,60.455873,51.069674,145.875149,163.575584,144.368169,161.570779,105.571397,159.783861,-0.060542,-1.840437,32.025740,-235.885379,151.620517,5.104649,32.489556,12.278337,56.296372,2907.471942,0.400268,472356.343755,0.984505,20.144661,3.765637,3.259816,0.073751,0.053783,112.427809,90.780412,32.000000,32.000000,32.000000,32.000000,174.660379,32.000000,69.745727,72.778157,95.824809,100.000000,20.386231,49.367089,40.000000,31.302996,22.379747,25.000000,35.047252,1655.273437,32.662539,0.703459,75.405689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.165217,60.395658,163.602514,147.529305,115.959273,116.404400,54.724462,14.163156,159.897400,5.385330,60.424316,51.165567,145.880657,163.759683,144.404654,161.737240,105.585452,159.878603,-0.060516,-1.838080,32.025740,-235.885805,152.031413,5.106891,32.496696,12.239716,21.545449,1109.185125,1.111313,472286.019760,0.987572,20.006185,3.790466,3.254056,0.074078,0.053327,112.340151,90.795921,32.000000,32.000000,32.000000,32.000000,405.835715,32.000000,69.743418,72.784127,95.867613,100.000000,20.041969,49.367089,40.000000,31.310622,22.379747,25.000000,35.048815,1673.583984,32.699790,0.702293,75.420596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.180553,60.371956,163.896672,147.532378,116.063888,116.415556,54.595481,14.165582,159.777084,5.386298,60.406113,51.293557,145.876439,164.140972,144.411132,162.079639,105.571643,160.259421,-0.060485,-1.833973,32.025740,-235.883379,152.379735,5.108034,32.542529,12.296133,58.088823,2997.546092,0.407812,472295.246630,0.983710,20.007831,3.877361,3.261927,0.074315,0.053527,112.370725,90.782283,32.000000,32.000000,32.000000,32.000000,157.415600,32.000000,69.716415,72.753913,95.855664,100.000000,19.738356,49.367089,40.000000,31.265280,22.379747,25.000000,35.050627,1666.259766,32.742739,0.702895,75.411825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.186503,60.353766,164.017819,147.527629,116.145535,116.430013,54.209223,14.164155,160.611149,5.388253,60.454540,51.247460,145.924373,164.188457,144.460688,162.165243,105.604773,160.404911,-0.060288,-1.829288,32.025740,-235.887093,152.411266,5.109508,32.567213,12.260541,16.224127,843.175822,1.065402,472292.199854,0.979667,19.957917,3.903900,3.261274,0.074826,0.053570,112.288951,90.802610,32.000000,32.000000,32.000000,32.000000,144.490246,32.000000,69.749468,72.784780,95.908090,100.000000,19.408137,49.367089,40.000000,31.240812,22.379747,25.000000,35.053094,1673.583984,32.761454,0.701979,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.272856,60.355971,164.316684,147.550538,116.266649,116.454229,54.683151,14.163584,159.532709,5.391008,60.442020,51.288311,145.918650,164.503442,144.485918,162.452329,105.552186,160.690827,-0.060162,-1.822299,32.025740,-235.887337,152.307090,5.112383,32.654137,12.284972,58.624825,3020.355191,0.395658,472327.769788,0.981684,19.918429,4.080697,3.266139,0.074824,0.053539,112.165954,90.815960,32.000000,32.000000,32.000000,32.000000,134.094930,32.000000,69.749468,72.805459,95.920155,100.000000,19.003522,49.367089,40.000000,31.234785,22.379747,25.000000,35.055639,1658.935547,32.826580,0.701936,75.414476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.250767,60.356522,164.706781,147.582945,116.323849,116.483990,54.192671,14.167437,161.289592,5.391615,60.438406,51.500084,145.926281,164.936869,144.490123,162.852871,105.586967,161.043526,-0.060065,-1.818152,32.025740,-235.883974,153.678703,5.112763,32.699736,12.317914,22.216376,1154.948605,1.417438,472283.328479,0.988625,19.894117,4.109759,3.268166,0.074003,0.053655,112.144728,90.782880,32.000000,32.000000,32.000000,32.000000,182.185486,32.000000,69.706301,72.786848,95.913039,100.000000,18.760284,49.367089,40.000000,31.141851,22.379747,25.000000,35.058070,1677.246094,32.851137,0.701944,75.422735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.317324,60.356522,164.843280,147.582945,116.415683,116.513692,54.480103,14.163298,161.179219,5.394853,60.462255,51.580251,145.936193,165.044296,144.507317,162.867801,105.612940,161.110071,-0.060246,-1.812878,32.025740,-235.889093,153.497048,5.115116,32.741855,12.345338,56.825438,2938.562052,0.392292,472438.460924,0.978415,19.807516,4.284441,3.268497,0.076393,0.053804,112.118713,90.752591,32.000000,32.000000,32.000000,32.000000,147.701411,32.000000,69.725801,72.798006,95.927623,100.000000,18.476078,49.367089,40.000000,31.134627,22.379747,25.000000,35.060451,1658.935547,32.949115,0.700591,75.416189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.298903,60.364239,165.197665,147.619264,116.546288,116.544774,54.694079,14.167009,161.172306,5.397328,60.464241,51.614174,145.946855,165.418363,144.518764,163.264127,105.591341,161.516333,-0.060340,-1.807025,32.025740,-235.883749,153.399600,5.117816,32.793440,12.315426,20.509662,1056.448163,1.037989,472507.600650,0.988001,19.830772,4.400051,3.277697,0.074971,0.053333,112.146699,90.734268,32.000000,32.000000,32.000000,32.000000,151.991656,32.000000,69.698798,72.785990,95.926723,100.000000,18.254279,49.367089,40.000000,31.071975,22.379747,25.000000,35.063080,1677.246094,32.927334,0.701965,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.360351,60.365342,165.419241,147.653348,116.667891,116.579383,54.644207,14.164155,161.661725,5.399036,60.431662,51.676133,145.997360,165.529691,144.531523,163.540455,105.546271,161.651743,-0.060209,-1.800029,32.025740,-235.889380,154.046281,5.119630,32.838408,12.404315,59.143832,3049.266088,0.405663,472518.113587,0.981609,19.762381,4.402424,3.276074,0.074095,0.053791,112.258943,90.720430,32.000000,32.000000,32.000000,32.000000,104.295420,32.000000,69.725106,72.809721,95.944375,100.000000,17.977226,49.367089,40.000000,31.060289,22.379747,25.000000,35.065496,1658.935547,32.991342,0.699623,75.418227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.417767,60.337782,165.796109,147.666479,116.782434,116.625917,54.236255,14.164155,161.253785,5.402746,60.381598,51.891850,146.006023,166.076883,144.573076,163.955887,105.550609,162.068660,-0.060183,-1.793023,32.025740,-235.883499,153.467067,5.122827,32.928127,12.401268,19.182887,996.447157,1.126752,472727.331945,0.978444,19.789019,4.596893,3.284319,0.074533,0.053246,112.226474,90.736183,32.000000,32.000000,32.000000,32.000000,166.063049,32.000000,69.755700,72.837722,95.962853,100.000000,17.809613,49.367089,40.000000,30.998609,22.379747,25.000000,35.067954,1677.246094,33.066204,0.701827,75.424619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.398181,60.337782,166.034147,147.666479,116.903527,116.673965,54.335879,14.167437,162.343273,5.406303,60.357809,51.861183,146.047668,166.302314,144.609067,164.252042,105.563723,162.377855,-0.060193,-1.785983,32.025740,-235.881687,154.142400,5.126797,32.968479,12.452240,52.026519,2697.541061,0.390818,472922.137555,0.978315,19.727025,4.699511,3.284712,0.075226,0.053213,112.080912,90.734534,32.000000,32.000000,32.000000,32.000000,219.227239,32.000000,69.763654,72.838617,95.966851,100.000000,17.565886,49.367089,40.000000,30.940831,22.379747,25.000000,35.069371,1662.597656,33.138470,0.700623,75.425062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.496458,60.309946,166.377012,147.676257,117.012300,116.722062,54.787754,14.163298,162.728606,5.407886,60.299350,52.019969,146.030667,166.783533,144.617260,164.569949,105.535352,162.744110,-0.060222,-1.778946,32.025740,-235.886969,155.453485,5.128650,33.024085,12.463347,17.196829,884.290313,1.206295,473022.464004,0.984760,19.640560,4.872128,3.288446,0.074322,0.054084,112.041663,90.725122,32.000000,32.000000,32.000000,32.000000,192.926585,32.000000,69.753873,72.844586,95.946221,100.000000,17.424882,49.367089,40.000000,30.923843,22.379747,25.000000,35.070658,1666.259766,33.171105,0.699815,75.427440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.411324,60.279906,166.866114,147.697769,117.169357,116.783315,54.383816,14.170006,162.799053,5.411895,60.285958,52.121377,146.055456,167.194459,144.671907,164.940261,105.558004,163.208871,-0.060070,-1.768994,32.025740,-235.887287,155.003021,5.133080,33.122657,12.474688,54.862849,2842.095543,0.445672,473209.599293,0.983780,19.660648,4.990024,3.294447,0.075403,0.053937,112.078001,90.721021,32.000000,32.000000,32.000000,32.000000,165.549056,32.000000,69.756770,72.831758,95.948989,100.000000,17.204457,49.367089,40.000000,30.826939,22.379747,25.000000,35.072369,1655.273437,33.272310,0.699693,75.426707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.561030,60.259787,167.094859,147.729898,117.268660,116.843750,54.671265,14.162585,163.146129,5.415707,60.262013,52.143195,146.070458,167.524351,144.712543,165.246085,105.549466,163.390320,-0.060005,-1.761405,32.025740,-235.882129,155.694409,5.137167,33.153237,12.506241,19.903421,1025.648615,1.348523,473354.153884,0.973906,19.532077,5.173345,3.294825,0.074204,0.053781,112.146643,90.706261,32.000000,32.000000,32.000000,32.000000,294.929079,32.000000,69.755660,72.833547,95.929485,100.000000,17.019335,49.367089,40.000000,30.847117,22.379747,25.000000,35.074225,1677.246094,33.323678,0.699112,75.425940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.547119,60.244629,167.611200,147.766497,117.464737,116.907784,54.402920,14.166010,163.614696,5.419463,60.107833,52.344144,146.094380,167.959477,144.721603,165.704056,105.526446,163.856695,-0.060018,-1.753814,32.025740,-235.885401,155.857240,5.140259,33.252711,12.554238,50.786182,2629.985448,0.424639,473584.158263,0.983400,19.589291,5.346940,3.310092,0.075989,0.053305,112.041520,90.684469,32.000000,32.000000,32.000000,32.000000,362.096643,32.000000,69.758029,72.806131,95.932787,100.000000,16.906853,49.367089,40.000000,30.725867,22.379747,25.000000,35.075303,1662.597656,33.435701,0.700188,75.432699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.653368,60.244629,167.777978,147.766497,117.674216,116.982364,54.227095,14.161729,164.222325,5.424466,59.998807,52.526504,146.122504,168.163276,144.779588,165.939843,105.559323,164.216278,-0.059963,-1.745037,32.025740,-235.888539,155.574773,5.144749,33.321713,12.497244,12.669695,658.233253,1.168945,473701.475349,0.975495,19.415815,5.431982,3.304815,0.074790,0.053709,112.072587,90.689552,32.000000,32.000000,32.000000,32.000000,152.616261,32.000000,69.784065,72.827937,95.960389,100.000000,16.802405,49.367089,40.000000,30.698984,22.379747,25.000000,35.076473,1666.259766,33.506849,0.698183,75.425685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.634913,60.158368,168.274809,147.780187,117.811614,117.062449,54.510091,14.164297,163.575066,5.428488,60.006828,52.472219,146.151785,168.640405,144.798222,166.445852,105.571365,164.572589,-0.059850,-1.738500,32.025740,-235.889564,156.217903,5.149086,33.405572,12.528671,31.701394,1638.443396,0.459664,474009.538567,0.981101,19.414891,5.651346,3.315940,0.074281,0.053370,112.018889,90.691672,32.000000,32.000000,32.000000,32.000000,153.331702,32.000000,69.801398,72.831561,95.954041,100.000000,16.747111,49.367089,40.000000,30.598272,22.379747,25.000000,35.075140,1658.935547,33.540981,0.698194,75.425480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.796051,60.102147,168.507683,147.758674,117.958355,117.145552,54.709498,14.161300,164.178423,5.432048,60.009096,52.588127,146.156744,168.891619,144.840639,166.708184,105.604595,164.755687,-0.059879,-1.733132,32.025740,-235.889784,156.634225,5.152740,33.470374,12.603119,26.011235,1339.455331,1.841473,474161.431937,0.982636,19.306238,5.769566,3.312277,0.074018,0.053550,112.014711,90.688204,32.000000,32.000000,32.000000,32.000000,130.245430,32.000000,69.815924,72.823290,95.966297,100.000000,16.616899,49.367089,40.000000,30.569636,22.379747,25.000000,35.076190,1666.259766,33.629816,0.696303,75.427551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.700464,60.077896,168.968139,147.793597,118.136329,117.234768,54.367808,14.164440,165.180165,5.437676,59.952721,52.707409,146.172084,169.380770,144.845690,167.117140,105.621648,165.249038,-0.059792,-1.726115,32.025740,-235.885991,157.894339,5.157495,33.528450,12.576073,8.570025,444.089226,0.738374,474349.563920,0.978371,19.238837,5.907004,3.323296,0.074108,0.053795,112.098489,90.661800,32.000000,32.000000,32.000000,32.000000,149.423208,32.000000,69.803148,72.831651,95.928374,100.000000,16.600624,49.367089,40.000000,30.431057,22.379747,25.000000,35.075066,1673.583984,33.631403,0.697877,75.430262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.838317,60.077896,169.209455,147.793597,118.309807,117.331610,54.335164,14.162870,164.368926,5.443103,59.919099,52.783972,146.193951,169.633902,144.868359,167.400293,105.685517,165.453478,-0.059900,-1.719123,32.025740,-235.887234,156.808579,5.162907,33.615356,12.644246,57.741800,2993.914070,0.898614,474400.994423,0.971944,19.018118,5.950491,3.317338,0.075319,0.053663,112.205814,90.673297,32.000000,32.000000,32.000000,32.000000,260.644721,32.000000,69.801209,72.816071,95.933360,100.000000,16.500089,49.367089,40.000000,30.443015,22.379747,25.000000,35.074859,1658.935547,33.695898,0.695039,75.430901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.835596,60.039313,169.685738,147.846681,118.471337,117.479321,54.462212,14.161871,165.747012,5.449819,59.976743,52.898629,146.226579,170.076710,144.880031,167.868673,105.715072,165.992153,-0.059910,-1.709769,32.025740,-235.891827,158.149888,5.169298,33.670619,12.676106,15.875760,821.238408,2.740653,474773.495027,0.980767,19.091399,6.139837,3.332674,0.073904,0.053300,112.339157,90.692020,32.000000,32.000000,32.000000,32.000000,144.690460,32.000000,69.800604,72.815882,95.927005,100.000000,16.442583,49.367089,40.000000,30.261711,22.379747,25.000000,35.074140,1677.246094,33.784806,0.698379,75.428676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.052360,60.016164,170.133210,147.884957,118.625832,117.591327,54.369606,14.164583,165.659833,5.457190,59.951137,53.185606,146.239705,170.557417,144.899295,168.263836,105.714515,166.343384,-0.059839,-1.704021,32.025740,-235.885848,158.058620,5.176108,33.800042,12.714420,42.997188,2227.993234,0.406501,474916.963905,0.979233,18.950785,6.161361,3.328384,0.074721,0.053944,112.560392,90.717378,32.000000,32.000000,32.000000,32.000000,162.287822,32.000000,69.809907,72.816881,95.915167,100.000000,16.468489,49.367089,40.000000,30.251181,22.379747,25.000000,35.073608,1666.259766,33.919259,0.696586,75.422522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.011545,60.005141,170.396680,147.950334,118.760080,117.715358,54.560911,14.163726,166.507544,5.464533,59.869459,53.097196,146.269637,170.864755,144.936158,168.609309,105.700643,166.664438,-0.059889,-1.697088,32.025740,-235.890298,158.123680,5.183129,33.820073,12.666514,9.694948,500.603490,1.483741,475402.539213,0.978136,18.914975,6.356430,3.337931,0.074647,0.053561,112.750970,90.736077,32.000000,32.000000,32.000000,32.000000,139.499204,32.000000,69.817576,72.834034,95.926910,100.000000,16.437123,49.367089,40.000000,30.069698,22.379747,25.000000,35.073715,1677.246094,33.953805,0.697222,75.425122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.221288,59.947543,170.831018,147.991684,118.890715,117.846440,54.624949,14.169007,166.718428,5.469648,59.794539,53.214558,146.273443,171.160562,144.957165,168.981943,105.679690,167.073739,-0.059926,-1.690056,32.025740,-235.882731,158.760874,5.188080,33.896035,12.701871,59.483549,3067.862041,0.547237,475654.466703,0.976087,18.671302,6.503153,3.332524,0.074085,0.052811,112.859009,90.699776,32.000000,32.000000,32.000000,32.000000,154.394940,32.000000,69.800551,72.831130,95.899682,100.000000,16.488893,49.367089,40.000000,30.036751,22.379747,25.000000,35.073395,1658.935547,34.033301,0.693696,75.414792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.118712,59.947543,171.066310,147.991684,119.087601,117.977993,54.230181,14.164297,166.545542,5.475945,59.799317,53.392916,146.311429,171.543059,144.982610,169.254134,105.745176,167.343927,-0.060041,-1.684213,32.025740,-235.887277,158.750128,5.193844,33.950361,12.725906,23.764252,1234.562531,2.434553,476209.303873,0.974521,18.701745,6.650432,3.340355,0.076070,0.053890,112.859188,90.708871,32.000000,32.000000,32.000000,32.000000,151.978760,32.000000,69.849357,72.879763,95.934092,100.000000,16.476024,49.367089,40.000000,29.853806,22.379747,25.000000,35.071329,1677.246094,34.075402,0.695146,75.414084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.357667,59.910891,171.536209,148.007331,119.328411,118.115097,54.363621,14.163013,167.237232,5.481773,59.685958,53.450109,146.334880,172.049052,145.000372,169.634056,105.736518,167.798737,-0.059936,-1.678215,32.025740,-235.889052,159.793875,5.200201,34.036168,12.718026,57.116043,2959.918342,0.396414,476537.395948,0.969914,18.431320,6.841181,3.335157,0.074796,0.054826,112.790528,90.710596,32.000000,32.000000,32.000000,32.000000,207.005272,32.000000,69.853711,72.853085,95.929767,100.000000,16.581391,49.367089,40.000000,29.851384,22.379747,25.000000,35.069725,1655.273437,34.114438,0.692854,75.404461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.237688,59.846681,171.815001,148.037226,119.526925,118.255245,54.666732,14.167580,167.687166,5.487413,59.592875,53.585275,146.327903,172.224074,145.005227,169.939970,105.717760,168.043757,-0.059894,-1.672327,32.025740,-235.883995,159.548646,5.205410,34.100356,12.797126,18.836173,970.732440,0.996464,477010.650996,0.980230,18.535322,6.887607,3.346452,0.075174,0.053296,112.878609,90.713792,32.000000,32.000000,32.000000,32.000000,137.354444,32.000000,69.826613,72.854618,95.938179,100.000000,16.582885,49.367089,40.000000,29.644618,22.379747,25.000000,35.069134,1677.246094,34.174912,0.694936,75.405279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.511427,59.774480,172.247444,148.051754,119.740149,118.406216,54.359245,14.164440,168.584076,5.493715,59.591457,53.619009,146.346723,172.751114,145.016440,170.335639,105.735918,168.445945,-0.060015,-1.667059,32.025740,-235.886318,159.628717,5.211117,34.187317,12.815499,46.980731,2434.873217,0.414083,477344.732387,0.973841,18.256638,7.084347,3.340031,0.075570,0.053669,112.878452,90.714440,32.000000,32.000000,32.000000,32.000000,128.493692,32.000000,69.807250,72.870476,95.986337,100.000000,16.702920,49.367089,40.000000,29.646570,22.379747,25.000000,35.066059,1666.259766,34.242039,0.693277,75.476075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.512136,59.719365,172.730753,148.085562,120.051994,118.625632,54.607385,14.166010,168.559823,5.502600,59.510532,53.728600,146.365929,173.163283,145.044085,170.875526,105.758238,169.018857,-0.060047,-1.660619,32.025740,-235.884095,160.544955,5.220180,34.266272,12.862594,21.088221,1087.974116,1.261449,477955.891154,0.971929,18.313843,7.204273,3.353293,0.074435,0.053580,112.797067,90.735526,32.000000,32.000000,32.000000,32.000000,165.377643,32.000000,69.790798,72.892956,96.023402,100.000000,16.806028,49.367089,40.000000,29.384773,22.379747,25.000000,35.061910,1669.921875,34.319588,0.695272,75.396543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.558267,59.719365,172.884374,148.085562,120.218076,118.793351,54.372217,14.168864,168.588336,5.509212,59.507954,53.708063,146.365568,173.441941,145.084984,171.009741,105.794799,169.137939,-0.060052,-1.657104,32.025740,-235.881894,161.084928,5.226313,34.282950,12.785478,46.784458,2424.122432,0.504712,478201.252225,0.972748,17.964944,7.351935,3.343869,0.075033,0.053557,112.695425,90.741124,32.000000,32.000000,32.000000,32.000000,139.602233,32.000000,69.811158,72.923579,96.065605,100.000000,16.886990,49.367089,40.000000,29.306776,22.379747,25.000000,35.058404,1669.921875,34.397786,0.692475,75.392443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.742551,59.673344,173.322137,148.133898,120.402449,118.960307,54.339553,14.167865,169.463526,5.518179,59.528400,53.831329,146.408773,173.763696,145.057207,171.403150,105.764538,169.436323,-0.059879,-1.653591,32.025740,-235.883220,160.719922,5.234770,34.360859,12.802625,21.220172,1100.177710,1.128923,478962.518745,0.969964,17.909113,7.565312,3.353205,0.075411,0.054433,112.610049,90.728972,32.000000,32.000000,32.000000,32.000000,184.371968,32.000000,69.784717,72.905505,96.101437,100.000000,17.020162,49.367089,40.000000,29.199353,22.379747,25.000000,35.054966,1669.921875,34.433973,0.693685,75.387133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.707642,59.665904,173.521808,148.207939,120.585812,119.123204,54.607163,14.166152,169.619367,5.525177,59.523849,53.832865,146.422597,174.061344,145.084428,171.634008,105.792049,169.687634,-0.059790,-1.650100,32.025740,-235.886892,161.185496,5.241773,34.411002,12.872565,12.414946,640.508984,0.509513,479522.120876,0.974573,17.862594,7.577666,3.353184,0.074873,0.053325,112.490310,90.728199,32.000000,32.000000,32.000000,32.000000,211.140236,32.000000,69.782746,72.914293,96.136902,100.000000,17.097956,49.367089,40.000000,29.006694,22.379747,25.000000,35.052800,1669.921875,34.476254,0.692990,75.381712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.818043,59.629804,173.852200,148.275835,120.780989,119.296898,54.599194,14.163441,170.102391,5.531459,59.443942,53.958804,146.445200,174.391201,145.092936,171.975181,105.770352,170.049765,-0.059868,-1.646602,32.025740,-235.890747,162.127147,5.247974,34.458909,12.874062,56.195086,2899.626774,1.123179,480049.619213,0.972568,17.631060,7.730381,3.349702,0.074832,0.053934,112.392464,90.740962,32.000000,32.000000,32.000000,32.000000,283.330609,32.000000,69.799876,72.903654,96.188233,100.000000,17.273269,49.367089,40.000000,28.938637,22.379747,25.000000,35.050345,1658.935547,34.562205,0.692167,75.381201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.795655,59.629804,174.227541,148.275835,120.975666,119.472711,54.220503,14.161586,170.310063,5.538106,59.485437,54.038492,146.470707,174.600044,145.093277,172.108924,105.797204,170.270407,-0.059779,-1.643126,32.025740,-235.892929,162.292693,5.254797,34.502182,12.880607,23.301462,1210.736465,1.925510,480666.427023,0.969831,17.658721,7.805880,3.355825,0.074417,0.053556,112.401335,90.731013,32.000000,32.000000,32.000000,32.000000,164.988036,32.000000,69.781569,72.908571,96.238324,100.000000,17.336635,49.367089,40.000000,28.782459,22.379747,25.000000,35.046813,1677.246094,34.601709,0.693379,75.366012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.912928,59.603074,174.420061,148.311599,121.106587,119.651911,54.381817,14.161443,169.627079,5.544764,59.461416,54.063365,146.506481,174.983999,145.106578,172.606517,105.845157,170.705954,-0.059837,-1.641369,32.025740,-235.890295,161.050096,5.261234,34.557715,12.884213,57.034204,2954.688230,0.425747,481278.002740,0.969006,17.511670,7.975811,3.355051,0.075173,0.053832,112.293567,90.683392,32.000000,32.000000,32.000000,32.000000,184.961459,32.000000,69.752853,72.889887,96.278350,100.000000,17.522958,49.367089,40.000000,28.703107,22.379747,25.000000,35.043442,1658.935547,34.591017,0.692226,75.373512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.932090,59.577722,174.598250,148.374746,121.296114,119.831558,54.712353,14.164868,169.567907,5.552883,59.390678,54.087582,146.533698,175.209409,145.138430,172.862396,105.933737,170.865437,-0.059816,-1.639620,32.025740,-235.886380,161.628166,5.269338,34.615016,12.909708,18.865999,971.458845,1.030545,481948.846786,0.977679,17.534153,8.039159,3.363748,0.073642,0.053866,112.160498,90.704655,32.000000,32.000000,32.000000,32.000000,143.013894,32.000000,69.777500,72.880947,96.342948,100.000000,17.637861,49.367089,40.000000,28.539718,22.379747,25.000000,35.040809,1677.246094,34.698046,0.693989,75.357216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
