OSU 80 Ton Compressor Load Stand
52.066762,59.522885,174.940126,148.412467,121.515723,120.015449,54.371771,14.164297,171.114925,5.561161,59.342585,54.233205,146.537574,175.612075,145.125504,173.156979,105.945985,171.229873,-0.059737,-1.637881,32.025740,-235.889728,162.653701,5.276972,34.673488,12.947049,21.291634,1103.228609,0.421083,482433.868377,0.973734,17.389725,8.169006,3.359858,0.075097,0.053759,112.082890,90.687546,32.000000,32.000000,32.000000,32.000000,112.160114,32.000000,69.736062,72.877292,96.353721,100.000000,17.842894,49.367089,40.000000,28.430428,22.379747,25.000000,35.037196,1666.259766,34.715824,0.694288,75.356167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.147821,59.487337,175.395366,148.478409,121.765109,120.254224,54.642899,14.169007,171.496358,5.572280,59.235545,54.181386,146.569768,175.986650,145.157377,173.500847,105.950184,171.642684,-0.059766,-1.635554,32.025740,-235.877177,163.357383,5.287694,34.719827,12.926097,22.096624,1139.258269,1.275418,482904.011298,0.968843,17.345160,8.145444,3.362049,0.074866,0.053886,112.036040,90.697490,32.000000,32.000000,32.000000,32.000000,135.805839,32.000000,69.725035,72.828674,96.403847,100.000000,18.069139,49.367089,40.000000,28.213545,22.379747,25.000000,35.031341,1666.259766,34.798619,0.693469,75.353448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.225981,59.487337,175.525879,148.478409,121.913498,120.435652,54.338400,14.167865,171.632504,5.580019,59.243156,54.248631,146.599355,176.059286,145.188930,173.735861,105.962618,171.723652,-0.059653,-1.633797,32.025740,-235.883546,163.144135,5.295456,34.772638,12.985796,8.952080,464.137988,1.130629,483428.458764,0.973472,17.155448,8.281600,3.359919,0.074304,0.053615,112.159528,90.740117,32.000000,32.000000,32.000000,32.000000,107.556975,32.000000,69.720718,72.840501,96.465516,100.000000,18.241005,49.367089,40.000000,28.061478,22.379747,25.000000,35.026880,1680.908203,34.830858,0.693429,75.351138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.272073,59.432501,175.884932,148.537925,122.105255,120.611085,54.315840,14.162442,171.239244,5.588143,59.188422,54.479230,146.647386,176.530223,145.201527,174.009620,105.966947,172.219215,-0.059577,-1.634397,32.025740,-235.889786,162.774052,5.303355,34.845300,12.992197,62.900217,3262.538429,1.092172,484266.408918,0.968808,17.038847,8.445221,3.363427,0.074497,0.053369,112.239755,90.737230,32.000000,32.000000,32.000000,32.000000,144.161592,32.000000,69.699955,72.823123,96.471502,100.000000,18.449465,49.367089,40.000000,27.905235,22.379747,25.000000,35.021601,1662.597656,34.904584,0.693513,75.341549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.337576,59.391167,176.066413,148.592691,122.336558,120.793728,54.677631,14.164012,171.227248,5.597803,59.078645,54.387398,146.681532,176.673457,145.213967,174.303573,106.004781,172.350398,-0.059816,-1.634962,32.025740,-235.892137,163.066697,5.312552,34.863781,12.978674,22.412367,1154.803324,2.697604,484906.118905,0.974092,16.960786,8.465665,3.360892,0.074966,0.054104,112.271404,90.708892,32.000000,32.000000,32.000000,32.000000,105.158753,32.000000,69.685661,72.783654,96.517393,100.000000,18.633845,49.367089,40.000000,27.767787,22.379747,25.000000,35.017837,1677.246094,34.902889,0.693327,75.336879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.396527,59.319522,176.357032,148.643546,122.523321,120.972885,54.546455,14.164440,172.371575,5.605652,59.101864,54.435582,146.669706,176.932513,145.228474,174.550914,106.001842,172.602217,-0.059779,-1.636696,32.025740,-235.885338,163.444674,5.320957,34.933775,13.006044,38.279272,1977.093143,0.384740,485488.331879,0.974819,16.859956,8.662326,3.364797,0.074397,0.053631,112.384732,90.713597,32.000000,32.000000,32.000000,32.000000,169.716934,32.000000,69.665728,72.758003,96.535749,100.000000,18.895233,49.367089,40.000000,27.613426,22.379747,25.000000,35.012475,1662.597656,34.995926,0.693325,75.332029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.494286,59.319522,176.520075,148.643546,122.688785,121.155276,54.313198,14.165439,172.316515,5.613474,59.134815,54.573354,146.696566,177.106094,145.260351,174.677569,106.053165,172.806614,-0.059858,-1.638466,32.025740,-235.883195,164.270931,5.328704,34.952599,13.034514,46.484402,2411.192433,1.080874,486020.255533,0.968384,16.753314,8.677625,3.364054,0.074203,0.053730,112.484333,90.722075,32.000000,32.000000,32.000000,32.000000,149.002005,32.000000,69.664672,72.773081,96.571936,100.000000,19.056445,49.367089,40.000000,27.463846,22.379747,25.000000,35.005824,1662.597656,35.021187,0.694067,75.332276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.569545,59.297753,176.842409,148.689931,122.894690,121.338211,54.536287,14.166438,171.598879,5.623139,59.029138,54.511977,146.732415,177.387315,145.272587,175.027016,106.121976,173.018520,-0.059879,-1.640237,32.025740,-235.889057,163.061455,5.337892,35.025839,13.044070,16.088591,831.117508,0.633820,486591.633911,0.970754,16.622948,8.782471,3.365815,0.074698,0.054088,112.495748,90.730125,32.000000,32.000000,32.000000,32.000000,101.999140,32.000000,69.655138,72.751175,96.630229,100.000000,19.293420,49.367089,40.000000,27.284057,22.379747,25.000000,35.000565,1677.246094,34.998559,0.693286,75.334245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.470414,59.251461,177.024292,148.761185,123.110583,121.522676,54.503338,14.165296,171.761829,5.632900,58.941089,54.598227,146.766620,177.612738,145.284706,175.201076,106.126006,173.215552,-0.059753,-1.641996,32.025740,-235.886768,163.379451,5.347074,35.051135,13.059270,62.026828,3206.169445,0.522171,487129.655160,0.974380,16.525680,8.813783,3.362653,0.073894,0.054020,112.447566,90.710733,32.000000,32.000000,32.000000,32.000000,178.420318,32.000000,69.672045,72.719628,96.662065,100.000000,19.526470,49.367089,40.000000,27.117560,22.379747,25.000000,34.995908,1655.273437,35.095418,0.693090,75.322704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.718228,59.175684,177.243625,148.801703,123.312037,121.764762,54.636394,14.166723,172.987402,5.645517,58.880883,54.536303,146.788833,177.812267,145.297796,175.464736,106.087723,173.527300,-0.059575,-1.645506,32.025740,-235.882238,164.074466,5.358065,35.107336,13.099135,21.646015,1116.158608,1.511016,487614.048170,0.970262,16.429125,8.830563,3.363971,0.074380,0.054005,112.538420,90.703774,32.000000,32.000000,32.000000,32.000000,234.688710,32.000000,69.654308,72.704851,96.707858,100.000000,19.848910,49.367089,40.000000,26.949371,22.379747,25.000000,34.987805,1677.246094,35.200842,0.694603,75.327571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.756268,59.115340,177.483149,148.833837,123.430562,121.947379,54.403365,14.165296,173.320858,5.656123,58.829890,54.523018,146.785971,178.054745,145.322045,175.653993,106.049865,173.745432,-0.059551,-1.647832,32.025740,-235.887912,165.243377,5.368329,35.146895,13.093600,52.147246,2700.446678,0.393538,488358.590945,0.974236,16.481357,8.906048,3.373793,0.074654,0.053599,112.546678,90.691578,32.000000,32.000000,32.000000,32.000000,163.361924,32.000000,69.634586,72.678995,96.713447,100.000000,20.104853,49.367089,40.000000,26.731624,22.379747,25.000000,34.979909,1662.597656,35.160093,0.695530,75.328969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.772354,59.115340,177.623087,148.833837,123.569585,122.117791,54.263595,14.165154,173.291624,5.666011,58.770236,54.477393,146.833640,178.189233,145.350329,175.733058,106.074610,173.886982,-0.059569,-1.651339,32.025740,-235.885768,165.176339,5.378138,35.151529,13.078689,24.265791,1259.841405,1.125606,489101.209975,0.968532,16.159546,9.070002,3.362094,0.074789,0.053933,112.510375,90.730125,32.000000,32.000000,32.000000,32.000000,169.351382,32.000000,69.652043,72.653786,96.776272,100.000000,20.322497,49.367089,40.000000,26.577884,22.379747,25.000000,34.972241,1662.597656,35.193612,0.692168,75.320940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.872227,59.050036,177.890484,148.887209,123.723264,122.282455,54.526372,14.165439,172.407713,5.678226,58.764223,54.516663,146.853225,178.425245,145.346273,175.948312,106.107886,174.062588,-0.059640,-1.654359,32.025740,-235.883685,163.732670,5.388945,35.209821,13.088497,9.576339,494.792255,0.468039,489799.218289,0.973201,16.061513,9.195693,3.364210,0.074456,0.053931,112.403475,90.723888,32.000000,32.000000,32.000000,32.000000,209.718197,32.000000,69.659258,72.636157,96.815938,100.000000,20.610858,49.367089,40.000000,26.432046,22.379747,25.000000,34.964136,1669.921875,35.236001,0.694166,75.322968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.822760,58.998785,177.978554,148.935552,123.861940,122.444074,54.663508,14.161586,174.121260,5.691819,58.702356,54.587044,146.871750,178.562075,145.351085,176.159428,106.185051,174.235688,-0.059548,-1.656208,32.025740,-235.892766,164.490116,5.402373,35.237209,13.141561,61.952591,3192.948885,1.007577,490415.820490,0.976741,16.045581,9.227900,3.365836,0.074044,0.053605,112.400657,90.676849,32.000000,32.000000,32.000000,32.000000,168.984562,32.000000,69.659507,72.643023,96.863354,100.000000,20.853310,49.367089,40.000000,26.237662,22.379747,25.000000,34.957836,1658.935547,35.232395,0.694718,75.328125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.932063,58.940095,178.180980,148.994234,123.988952,122.602635,54.188235,14.165154,173.606241,5.702439,58.593751,54.651201,146.885485,178.759655,145.372486,176.341620,106.216891,174.373766,-0.059585,-1.659724,32.025740,-235.886584,165.004533,5.412796,35.234360,13.147637,18.014624,936.591432,2.554510,490815.774275,0.971135,15.881448,9.265228,3.364535,0.073780,0.053435,112.350049,90.662671,32.000000,32.000000,32.000000,32.000000,223.752175,32.000000,69.643747,72.648000,96.891511,100.000000,21.112796,49.367089,40.000000,26.126915,22.379747,25.000000,34.949553,1673.583984,35.276299,0.694257,75.321076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.894555,58.868732,178.282647,149.033915,124.181711,122.808559,54.567024,14.166866,174.039428,5.717697,58.598597,54.554639,146.943787,178.969284,145.364452,176.543959,106.204394,174.590303,-0.059569,-1.664393,32.025740,-235.885199,164.484138,5.427498,35.277814,13.157193,61.328297,3166.362482,0.395852,491246.403152,0.970850,15.879130,9.257608,3.369354,0.074501,0.054346,112.207145,90.653597,32.000000,32.000000,32.000000,32.000000,136.523771,32.000000,69.672790,72.655018,96.938813,100.000000,21.462057,49.367089,40.000000,25.876877,22.379747,25.000000,34.938430,1658.935547,35.320870,0.696066,75.315817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.996859,58.868732,178.451241,149.033915,124.349979,122.948935,54.255020,14.160730,173.077346,5.728692,58.565991,54.575629,146.923156,178.953823,145.394574,176.526903,106.194821,174.612734,-0.059616,-1.667921,32.025740,-235.890518,164.155436,5.438930,35.276569,13.094393,14.223409,738.573583,1.361381,491625.830426,0.978232,15.712367,9.281207,3.366220,0.074408,0.053918,112.084526,90.649524,32.000000,32.000000,32.000000,32.000000,119.162436,32.000000,69.670246,72.657447,97.014002,100.000000,21.684331,49.367089,40.000000,25.755458,22.379747,25.000000,34.928797,1662.597656,35.263876,0.695219,75.323105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.997717,58.816105,178.470548,149.087289,124.505973,123.095376,54.514217,14.165154,174.267018,5.737228,58.480879,54.491687,146.951970,179.026953,145.390220,176.771231,106.203685,174.823331,-0.059682,-1.670157,32.025740,-235.885604,165.130329,5.447734,35.298837,13.085144,13.180945,681.187633,0.400950,492401.896788,0.973649,15.678069,9.380577,3.370529,0.076066,0.053226,112.080284,90.658952,32.000000,32.000000,32.000000,32.000000,181.437001,32.000000,69.679627,72.646940,97.074840,100.000000,21.984782,49.367089,40.000000,25.550011,22.379747,25.000000,34.919492,1666.259766,35.365207,0.696177,75.314479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.090374,58.754386,178.558556,149.131162,124.696588,123.237418,54.620903,14.162157,174.735539,5.747284,58.490139,54.469360,146.968761,179.114091,145.399789,176.710540,106.219670,174.770872,-0.059464,-1.674782,32.025740,-235.888928,164.909352,5.456846,35.314127,13.172573,62.428206,3219.971130,1.728845,492902.206376,0.978269,15.577017,9.399145,3.367204,0.073976,0.053628,112.095378,90.651321,32.000000,32.000000,32.000000,32.000000,118.918516,32.000000,69.669687,72.641585,97.134020,100.000000,22.190982,49.367089,40.000000,25.403750,22.379747,25.000000,34.911640,1658.935547,35.364810,0.697316,75.319227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.042863,58.723527,178.653811,149.183978,124.805217,123.364834,54.125472,14.164440,173.458761,5.758759,58.478806,54.470669,147.018070,179.182299,145.398788,176.779318,106.228774,174.842043,-0.059417,-1.680048,32.025740,-235.881417,165.578139,5.468170,35.312324,13.161232,19.629361,1021.726031,1.867630,493387.876928,0.974620,15.523542,9.474684,3.367514,0.075615,0.054064,112.102447,90.684488,32.000000,32.000000,32.000000,32.000000,108.422958,32.000000,69.672751,72.643810,97.193885,100.000000,22.493389,49.367089,40.000000,25.199673,22.379747,25.000000,34.901401,1673.583984,35.304949,0.696083,75.317556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.092712,58.723527,178.720562,149.183978,124.859371,123.488707,54.533263,14.165724,173.315566,5.769212,58.527360,54.482999,147.013725,179.290405,145.408565,176.848565,106.257515,174.928213,-0.059417,-1.684137,32.025740,-235.884543,164.375474,5.477412,35.327668,13.098612,43.781847,2261.843681,0.394193,493740.985887,0.971790,15.370428,9.437681,3.363294,0.076738,0.053745,112.151178,90.688222,32.000000,32.000000,32.000000,32.000000,219.230604,32.000000,69.666358,72.624616,97.274791,100.000000,22.714531,49.367089,40.000000,25.080962,22.379747,25.000000,34.892014,1666.259766,35.365946,0.695855,75.319516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.154677,58.723527,178.773506,149.251605,124.906443,123.602447,54.635050,14.165724,174.554259,5.780853,58.524064,54.398532,147.019400,179.390355,145.411960,176.855736,106.258354,174.944210,-0.059477,-1.688388,32.025740,-235.887484,164.807845,5.487603,35.361763,13.159194,33.016543,1702.512267,1.256518,494221.085723,0.982591,15.386418,9.457091,3.368103,0.074112,0.053113,112.172576,90.663961,32.000000,32.000000,32.000000,32.000000,139.992414,32.000000,69.653029,72.593547,97.348812,100.000000,22.974772,49.367089,40.000000,24.901185,22.379747,25.000000,34.883549,1669.921875,35.363638,0.698617,75.318391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.141935,58.695423,178.806373,149.324263,125.028273,123.746637,54.513587,14.165154,174.121723,5.793815,58.329140,54.336072,147.043928,179.352978,145.412862,176.949693,106.247400,175.040768,-0.059569,-1.695424,32.025740,-235.887565,165.348798,5.500804,35.325233,13.119293,18.516346,956.930756,0.563570,494609.641972,0.975206,15.337265,9.462861,3.366198,0.076797,0.053083,112.624273,90.616757,32.000000,32.000000,32.000000,32.000000,173.151079,32.000000,69.624950,72.567220,97.497340,100.000000,23.301681,49.367089,40.000000,24.664931,22.379747,25.000000,34.871299,1666.259766,35.323899,0.697680,75.316831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.262630,58.631502,178.860703,149.351371,125.069522,123.845730,54.585681,14.164868,174.402059,5.803727,58.271243,54.408559,147.088010,179.498937,145.432978,176.943540,106.310856,175.002937,-0.059459,-1.700734,32.025740,-235.884420,165.777947,5.509830,35.310052,13.123494,58.154397,3001.468676,0.747334,495011.335991,0.973026,15.276215,9.468426,3.363270,0.074584,0.053528,112.829970,90.605598,32.000000,32.000000,32.000000,32.000000,164.453070,32.000000,69.645156,72.565430,97.577107,100.000000,23.545650,49.367089,40.000000,24.513737,22.379747,25.000000,34.862647,1658.935547,35.361222,0.697734,75.316584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.112647,58.562346,178.865707,149.382390,125.039419,123.930516,54.317416,14.162299,173.210483,5.815754,58.234907,54.252974,147.086839,179.446312,145.462736,176.952054,106.323214,175.039872,-0.059519,-1.705426,32.025740,-235.889275,164.571429,5.521138,35.330534,13.109557,24.726819,1282.505223,1.334541,495582.534747,0.976516,15.260660,9.518033,3.364694,0.075273,0.054342,112.936684,90.600353,32.000000,32.000000,32.000000,32.000000,185.509967,32.000000,69.656333,72.569536,97.634603,100.000000,23.794543,49.367089,40.000000,24.285572,22.379747,25.000000,34.851522,1677.246094,35.346527,0.699550,75.320957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.234334,58.562346,178.853539,149.382390,125.101290,124.012133,54.481791,14.168293,174.437028,5.825929,58.170493,54.281221,147.114040,179.481751,145.478921,176.989176,106.372905,175.082922,-0.059459,-1.710118,32.025740,-235.882138,165.115847,5.531094,35.332860,13.157373,52.649465,2722.529373,0.424335,495622.414771,0.973383,15.077959,9.439436,3.358090,0.074616,0.053606,113.102970,90.621774,32.000000,32.000000,32.000000,32.000000,158.402300,32.000000,69.676001,72.570935,97.706891,100.000000,24.039418,49.367089,40.000000,24.218130,22.379747,25.000000,34.839924,1666.259766,35.366794,0.697853,75.318170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.197630,58.505589,178.893083,149.405027,125.181485,124.087617,54.627556,14.165154,174.478507,5.834935,58.151192,54.188091,147.102061,179.437224,145.480282,176.928831,106.440079,175.125163,-0.059462,-1.713622,32.025740,-235.885768,165.322367,5.538607,35.310773,13.153353,27.617417,1424.299369,1.001256,495947.452497,0.981742,15.156437,9.441861,3.367667,0.074617,0.054080,113.138849,90.634664,32.000000,32.000000,32.000000,32.000000,137.779261,32.000000,69.662952,72.543865,97.792413,100.000000,24.285374,49.367089,40.000000,23.990736,22.379747,25.000000,34.828444,1669.921875,35.348330,0.700433,75.321894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.351218,58.439189,178.834215,149.434091,125.213794,124.164142,54.393459,14.160016,174.553780,5.846271,58.181702,54.128862,147.158410,179.369924,145.498563,176.951563,106.491405,175.086072,-0.059622,-1.717140,32.025740,-235.890088,166.446614,5.549184,35.292076,13.089074,12.702955,657.942691,0.469467,496054.282730,0.976940,15.036631,9.409400,3.359740,0.074689,0.054454,113.251431,90.635879,32.000000,32.000000,32.000000,32.000000,152.780565,32.000000,69.694031,72.529332,97.859114,100.000000,24.520224,49.367089,40.000000,23.855980,22.379747,25.000000,34.818534,1673.583984,35.366541,0.698881,75.316635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.246372,58.408883,178.717833,149.471818,125.256538,124.232915,54.346819,14.166438,173.660969,5.855847,58.140393,54.107995,147.179305,179.353608,145.480934,176.876170,106.492266,174.921907,-0.059630,-1.722403,32.025740,-235.885137,165.088213,5.559200,35.273865,13.073748,59.547815,3086.893837,0.896147,496136.784070,0.975521,15.015989,9.359127,3.362802,0.074528,0.054109,113.368013,90.635135,32.000000,32.000000,32.000000,32.000000,128.679266,32.000000,69.672378,72.479619,97.890118,100.000000,24.726472,49.367089,40.000000,23.605044,22.379747,25.000000,34.806054,1655.273437,35.311332,0.700154,75.325406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.288831,58.408883,178.688911,149.471818,125.288814,124.290414,54.593810,14.162299,173.203782,5.864983,58.075302,54.020688,147.194436,179.264732,145.500680,176.778971,106.497149,174.969842,-0.059805,-1.727673,32.025740,-235.889112,164.617440,5.567315,35.264525,13.149963,18.484474,953.879857,1.943045,496082.321376,0.977013,14.798595,9.292160,3.352017,0.074945,0.053610,113.408009,90.640107,32.000000,32.000000,32.000000,32.000000,104.618616,32.000000,69.663539,72.482394,97.951297,100.000000,24.920660,49.367089,40.000000,23.506961,22.379747,25.000000,34.794597,1669.921875,35.315335,0.697903,75.318851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.326387,58.370311,178.680617,149.507310,125.296695,124.341513,54.369071,14.167151,174.523979,5.875008,58.000424,53.915732,147.216085,179.200551,145.501755,176.749760,106.555980,174.906296,-0.059829,-1.732912,32.025740,-235.886874,164.819878,5.577124,35.240292,13.130616,12.472964,646.320220,0.415274,496391.165268,0.980451,14.871327,9.225585,3.356432,0.074269,0.053863,113.248394,90.619801,32.000000,32.000000,32.000000,32.000000,116.524349,32.000000,69.692520,72.467837,98.017132,100.000000,25.144781,49.367089,40.000000,23.322462,22.379747,25.000000,34.782723,1658.935547,35.323935,0.700304,75.320309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.328850,58.304464,178.496113,149.528270,125.282256,124.401305,54.673808,14.166295,173.438715,5.882754,57.972833,53.906429,147.212974,179.022369,145.510476,176.605809,106.625201,174.884219,-0.059999,-1.739940,32.025740,-235.884463,166.194123,5.584540,35.204159,13.154597,40.900473,2107.555379,1.337192,496574.196051,0.975603,14.829582,9.239895,3.353215,0.074929,0.053841,113.136602,90.605622,32.000000,32.000000,32.000000,32.000000,118.590956,32.000000,69.687886,72.444600,98.050073,100.000000,25.405755,49.367089,40.000000,23.087889,22.379747,25.000000,34.766057,1662.597656,35.263912,0.699903,75.322730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.321877,58.256526,178.487322,149.540287,125.270920,124.436323,54.270596,14.167437,173.592998,5.891027,57.982676,53.809296,147.244107,178.971654,145.526784,176.481294,106.613484,174.764236,-0.060062,-1.745180,32.025740,-235.880217,164.260365,5.591697,35.209028,13.085955,22.427433,1164.246581,1.980807,496542.130657,0.979169,14.754106,9.155619,3.350698,0.074407,0.054379,113.115485,90.609490,32.000000,32.000000,32.000000,32.000000,115.649491,32.000000,69.695236,72.453168,98.110949,100.000000,25.592261,49.367089,40.000000,22.924137,22.379747,25.000000,34.754812,1677.246094,35.222893,0.699428,75.322252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.329825,58.232006,178.412886,149.571308,125.250891,124.462257,54.395156,14.168008,174.037301,5.896317,57.962443,53.825623,147.249545,178.832032,145.520778,176.393042,106.669017,174.642866,-0.060041,-1.750451,32.025740,-235.885691,164.854671,5.597451,35.189158,13.047424,53.398839,2765.677797,0.603692,496506.562226,0.973953,14.685839,9.077557,3.347083,0.074265,0.053481,113.052907,90.599605,32.000000,32.000000,32.000000,32.000000,122.000634,32.000000,69.697840,72.463624,98.165417,100.000000,25.803868,49.367089,40.000000,22.766540,22.379747,25.000000,34.741713,1655.273437,35.243934,0.700186,75.324588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.311117,58.232006,178.275319,149.571308,125.254493,124.480568,54.617687,14.167865,173.545539,5.901857,57.941327,53.618535,147.258155,178.816676,145.490458,176.306846,106.706206,174.549512,-0.060157,-1.755998,32.025740,-235.884036,165.508468,5.602454,35.132128,13.087776,33.972114,1752.343611,1.101190,496599.227215,0.981479,14.644751,9.041208,3.347356,0.074715,0.053493,112.957090,90.587651,32.000000,32.000000,32.000000,32.000000,145.115221,32.000000,69.691032,72.434496,98.211804,100.000000,25.999979,49.367089,40.000000,22.600663,22.379747,25.000000,34.729256,1658.935547,35.149491,0.701159,75.319533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.324266,58.202802,178.072503,149.598696,125.210041,124.498195,54.303688,14.165154,173.110535,5.909440,57.985945,53.521610,147.272634,178.604249,145.479001,176.210911,106.794796,174.306674,-0.060193,-1.761836,32.025740,-235.886748,164.220392,5.609002,35.076720,13.038174,21.858642,1134.028157,0.462332,496521.454848,0.979208,14.612423,8.937028,3.345462,0.074304,0.053907,112.860567,90.559181,32.000000,32.000000,32.000000,32.000000,146.741880,32.000000,69.698504,72.450218,98.241415,100.000000,26.112648,49.367089,40.000000,22.450243,22.379747,25.000000,34.716530,1673.583984,35.147057,0.700489,75.327060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.306549,58.196190,178.063696,149.623848,125.096661,124.503554,54.292125,14.167722,173.437364,5.915037,58.061601,53.452219,147.301541,178.491326,145.484298,176.087009,106.804733,174.223052,-0.060110,-1.766502,32.025740,-235.884506,164.123271,5.614655,35.068931,13.021226,54.367190,2821.175095,0.726608,496519.795417,0.975742,14.630802,8.862406,3.344055,0.074692,0.053233,112.872810,90.537297,32.000000,32.000000,32.000000,32.000000,139.521496,32.000000,69.715468,72.463404,98.302855,100.000000,26.289608,49.367089,40.000000,22.282104,22.379747,25.000000,34.704611,1655.273437,35.138186,0.702269,75.322321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.272529,58.203353,177.824510,149.681699,124.997836,124.496277,54.626546,14.164440,173.546690,5.919209,58.011416,53.395495,147.315514,178.291578,145.520069,176.001422,106.866754,174.181571,-0.060259,-1.770030,32.025740,-235.886645,164.795466,5.617503,35.005266,13.042916,30.833886,1590.210141,1.127986,496315.070733,0.981175,14.588680,8.676368,3.339427,0.074647,0.053512,112.776364,90.516612,32.000000,32.000000,32.000000,32.000000,102.500164,32.000000,69.708276,72.488093,98.334157,100.000000,26.442413,49.367089,40.000000,22.131268,22.379747,25.000000,34.692436,1666.259766,35.084329,0.701517,75.328509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.348946,58.167538,177.558676,149.710484,124.908086,124.473770,54.621643,14.159588,173.300114,5.926399,57.975624,53.180936,147.338795,178.072757,145.525839,175.717877,106.901505,173.853666,-0.060220,-1.774715,32.025740,-235.892803,164.284495,5.623975,34.960028,13.014627,18.665717,962.741991,0.453653,496314.705364,0.981771,14.599476,8.632853,3.340372,0.075056,0.054451,112.716838,90.535404,32.000000,32.000000,32.000000,32.000000,102.643956,32.000000,69.724510,72.479450,98.366036,100.000000,26.623723,49.367089,40.000000,21.935957,22.379747,25.000000,34.676763,1673.583984,35.075837,0.701909,75.323744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.253595,58.167538,177.532516,149.710484,124.822113,124.443320,54.557409,14.164440,172.651216,5.928253,57.915887,53.067696,147.322364,177.997943,145.494476,175.644988,106.916263,173.893614,-0.060104,-1.778213,32.025740,-235.886808,163.747171,5.625592,34.961560,13.003213,62.220594,3212.997647,0.799477,496177.396838,0.976414,14.640078,8.554170,3.338015,0.074669,0.053834,112.690796,90.494122,32.000000,32.000000,32.000000,32.000000,122.601143,32.000000,69.679627,72.459537,98.394189,100.000000,26.745186,49.367089,40.000000,21.731029,22.379747,25.000000,34.663541,1662.597656,35.032582,0.702621,75.327741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.260575,58.125386,177.360076,149.729768,124.713531,124.405223,54.337596,14.166010,172.857900,5.930162,57.924568,52.973427,147.363697,177.902180,145.525594,175.373569,106.981784,173.634978,-0.060199,-1.783461,32.025740,-235.883605,163.880083,5.627888,34.933216,12.993189,21.931134,1137.079056,1.316761,495874.565918,0.974677,14.529175,8.387602,3.328251,0.073777,0.053336,112.650783,90.492811,32.000000,32.000000,32.000000,32.000000,160.888776,32.000000,69.720094,72.460153,98.481228,100.000000,26.874430,49.367089,40.000000,21.626906,22.379747,25.000000,34.649944,1680.908203,34.998721,0.700719,75.331500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.226808,58.093153,177.152319,149.754083,124.624033,124.351912,54.515675,14.165439,173.440801,5.932646,57.833697,53.007781,147.380273,177.755037,145.523498,175.346107,107.030556,173.471004,-0.060267,-1.788702,32.025740,-235.885809,163.819144,5.630975,34.901068,12.998526,36.852045,1904.452700,0.395578,495800.335980,0.977526,14.622880,8.388914,3.333719,0.074854,0.055066,112.638789,90.481732,32.000000,32.000000,32.000000,32.000000,118.591567,32.000000,69.706193,72.485602,98.518832,100.000000,27.022287,49.367089,40.000000,21.463494,22.379747,25.000000,34.637512,1658.935547,34.964283,0.702578,75.334100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.196899,58.040808,176.965820,149.770292,124.514080,124.291340,54.578287,14.167865,172.413571,5.932149,57.834320,52.839647,147.383631,177.450413,145.518846,175.156544,107.084828,173.298925,-0.060343,-1.793971,32.025740,-235.883383,164.540611,5.631170,34.855055,13.002636,48.107264,2483.251753,1.120741,495412.579890,0.980923,14.573865,8.219308,3.330044,0.074476,0.053521,112.432237,90.482742,32.000000,32.000000,32.000000,32.000000,111.478253,32.000000,69.724380,72.479734,98.561588,100.000000,27.074701,49.367089,40.000000,21.325458,22.379747,25.000000,34.623832,1658.935547,34.942538,0.702286,75.331321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.156043,58.040808,176.862337,149.770292,124.389065,124.223250,54.153862,14.163156,171.945680,5.932810,57.834222,52.763303,147.402721,177.286699,145.537216,175.057633,107.108988,173.335353,-0.060256,-1.799249,32.025740,-235.886949,163.220026,5.631464,34.819372,12.987870,23.962594,1246.620844,0.666387,495056.476542,0.977902,14.574841,8.104488,3.328254,0.074523,0.053337,112.366514,90.454690,32.000000,32.000000,32.000000,32.000000,114.412715,32.000000,69.701596,72.471918,98.589597,100.000000,27.198107,49.367089,40.000000,21.187071,22.379747,25.000000,34.609277,1673.583984,34.829902,0.702366,75.339223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.133671,58.024003,176.563126,149.798520,124.268413,124.149349,54.362950,14.162299,172.521595,5.932039,57.786532,52.526263,147.404390,177.140416,145.536598,174.753637,107.147532,173.076739,-0.060212,-1.804498,32.025740,-235.892542,163.321960,5.631567,34.771898,12.960319,52.624328,2727.178362,0.509988,494623.076570,0.976773,14.551928,7.980852,3.326619,0.075076,0.053839,112.323790,90.484246,32.000000,32.000000,32.000000,32.000000,133.316251,32.000000,69.695112,72.480350,98.636947,100.000000,27.266010,49.367089,40.000000,21.056308,22.379747,25.000000,34.595708,1651.611328,34.878170,0.702128,75.349076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.049551,57.991219,176.340066,149.825350,124.038082,124.034258,54.173682,14.163013,171.933280,5.927560,57.828999,52.440884,147.429948,176.829173,145.543887,174.528137,107.231640,172.784925,-0.060207,-1.811497,32.025740,-235.889869,163.865013,5.627157,34.721612,12.948906,15.146328,787.678523,1.023574,494330.524386,0.984729,14.592149,7.971380,3.327229,0.074396,0.053977,112.327571,90.451654,32.000000,32.000000,32.000000,32.000000,131.623717,32.000000,69.696809,72.489489,98.721071,100.000000,27.340329,49.367089,40.000000,20.864649,22.379747,25.000000,34.577112,1673.583984,34.798115,0.704208,75.347993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.065283,57.984607,176.193565,149.856092,123.877892,123.937429,54.535816,14.163869,171.278098,5.925405,57.821861,52.463182,147.423866,176.650249,145.533208,174.276539,107.253476,172.739258,-0.060372,-1.817814,32.025740,-235.885909,163.292855,5.624495,34.700336,12.921446,33.538720,1732.585411,0.465325,493930.695752,0.980771,14.597380,7.828510,3.322999,0.075200,0.054063,112.324775,90.450815,32.000000,32.000000,32.000000,32.000000,127.259109,32.000000,69.693918,72.498191,98.752352,100.000000,27.441420,49.367089,40.000000,20.765642,22.379747,25.000000,34.563789,1666.259766,34.799900,0.702084,75.353653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.062151,57.980199,175.989000,149.898015,123.693005,123.828508,54.675042,14.163441,171.244656,5.922695,57.849405,52.235829,147.470208,176.429799,145.579661,174.131060,107.295166,172.490704,-0.060453,-1.823041,32.025740,-235.890421,162.906394,5.621453,34.653114,12.924294,45.395632,2339.133113,1.615905,493285.714311,0.984928,14.647515,7.626542,3.324063,0.074517,0.053709,112.438989,90.510325,32.000000,32.000000,32.000000,32.000000,126.533256,32.000000,69.722415,72.498048,98.815319,100.000000,27.474111,49.367089,40.000000,20.606512,22.379747,25.000000,34.550212,1658.935547,34.762378,0.703343,75.353329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
53.016462,57.980199,175.840404,149.898015,123.495310,123.716468,54.245554,14.170006,171.293060,5.917898,57.856764,52.136321,147.491818,176.400374,145.586812,173.943680,107.284274,172.508859,-0.060409,-1.829442,32.025740,-235.883366,162.949179,5.615778,34.626862,12.906805,18.640698,968.117384,0.728448,492822.937540,0.977284,14.625387,7.586248,3.320317,0.074591,0.053585,112.386643,90.536093,32.000000,32.000000,32.000000,32.000000,158.434274,32.000000,69.739320,72.498762,98.833621,100.000000,27.552249,49.367089,40.000000,20.461646,22.379747,25.000000,34.536685,1677.246094,34.721161,0.702049,75.359790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.956764,57.972486,175.630897,149.934627,123.317307,123.592980,54.411132,14.171290,171.664367,5.913930,57.838436,52.037869,147.492593,176.211246,145.598280,173.763244,107.396034,172.183825,-0.060254,-1.835283,32.025740,-235.878815,162.760384,5.611776,34.538549,12.896185,57.752384,2990.282048,0.537211,492281.876689,0.973991,14.624068,7.444034,3.316658,0.076026,0.053945,112.285092,90.550339,32.000000,32.000000,32.000000,32.000000,89.672808,32.000000,69.731032,72.505396,98.868605,100.000000,27.572694,49.367089,40.000000,20.340105,22.379747,25.000000,34.523025,1655.273437,34.619469,0.701535,75.362526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.896597,57.964772,175.491204,149.963694,123.116518,123.460315,54.625691,14.160302,171.147703,5.908755,57.812786,51.997155,147.512359,175.936395,145.607402,173.642408,107.429681,172.076851,-0.060450,-1.839936,32.025740,-235.889803,162.916960,5.607371,34.545509,12.872204,17.706529,913.201209,1.307286,491901.155844,0.981753,14.669136,7.462271,3.316713,0.075688,0.054276,112.279816,90.549795,32.000000,32.000000,32.000000,32.000000,144.297531,32.000000,69.741364,72.493353,98.896961,100.000000,27.627824,49.367089,40.000000,20.232940,22.379747,25.000000,34.509579,1669.921875,34.596048,0.701841,75.370384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.913880,57.950722,175.144976,149.988847,122.949409,123.281857,54.436393,14.162585,170.835042,5.901974,57.799216,51.821569,147.538033,175.657966,145.618628,173.397616,107.539589,171.756897,-0.060351,-1.844600,32.025740,-235.890623,162.142770,5.600429,34.460621,12.840868,51.120603,2645.675784,0.421573,491176.945083,0.978991,14.720356,7.218901,3.316496,0.074652,0.053493,112.291894,90.544749,32.000000,32.000000,32.000000,32.000000,129.309613,32.000000,69.739870,72.447595,98.936912,100.000000,27.643182,49.367089,40.000000,20.142610,22.379747,25.000000,34.491335,1658.935547,34.541344,0.703271,75.376445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.753677,57.928958,174.975062,150.009530,122.790499,123.139720,54.640755,14.167009,169.742638,5.896902,57.770067,51.722358,147.539036,175.377097,145.628034,173.135570,107.564342,171.567717,-0.060435,-1.848671,32.025740,-235.885709,161.698671,5.596548,34.392521,12.837784,25.648880,1322.457467,1.374154,490606.600398,0.975308,14.772091,7.141897,3.317627,0.074669,0.053206,112.469532,90.534333,32.000000,32.000000,32.000000,32.000000,124.768388,32.000000,69.736812,72.450753,98.975553,100.000000,27.621592,49.367089,40.000000,19.927943,22.379747,25.000000,34.477294,1662.597656,34.480653,0.703303,75.383076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.771917,57.928958,174.780091,150.009530,122.597709,122.991442,54.426403,14.166438,170.587202,5.888695,57.798373,51.574943,147.551163,175.250402,145.624535,173.001357,107.600780,171.410599,-0.060361,-1.853921,32.025740,-235.885790,162.303419,5.589856,34.338610,12.848476,10.470943,542.008543,0.474316,489593.777601,0.976893,14.740959,6.902193,3.310001,0.074796,0.053636,112.400224,90.500581,32.000000,32.000000,32.000000,32.000000,118.413921,32.000000,69.735914,72.401862,99.001915,100.000000,27.668687,49.367089,40.000000,19.884970,22.379747,25.000000,34.462909,1666.259766,34.442086,0.701980,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.724936,57.909949,174.527125,150.015678,122.396300,122.841276,54.378956,14.165439,170.622649,5.882856,57.795469,51.464624,147.556260,174.939082,145.629644,172.775610,107.708882,171.111849,-0.060131,-1.859160,32.025740,-235.884829,163.004982,5.583452,34.298330,12.840237,60.356987,3126.991362,0.946284,489068.202669,0.975335,14.877698,6.800609,3.316832,0.076571,0.054641,112.491966,90.476293,32.000000,32.000000,32.000000,32.000000,107.751443,32.000000,69.754336,72.423949,99.003542,100.000000,27.612302,49.367089,40.000000,19.737869,22.379747,25.000000,34.448523,1658.935547,34.439544,0.703906,75.389451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.668419,57.907745,174.416442,150.035243,122.252939,122.681246,54.690208,14.165724,169.878968,5.875957,57.779488,51.392300,147.568060,174.846779,145.628873,172.602161,107.828780,171.037370,-0.060010,-1.864539,32.025740,-235.885033,161.536349,5.577130,34.273628,12.793087,21.125846,1088.264678,2.312213,488374.389363,0.977623,14.859633,6.700314,3.311991,0.076830,0.053978,112.627072,90.477420,32.000000,32.000000,32.000000,32.000000,119.508278,32.000000,69.741460,72.415666,99.046391,100.000000,27.623673,49.367089,40.000000,19.632767,22.379747,25.000000,34.434662,1673.583984,34.371641,0.702950,75.391906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.655839,57.898378,174.111869,150.049497,122.075724,122.518054,54.345183,14.165439,169.822133,5.867012,57.800921,51.221617,147.591841,174.608313,145.648893,172.376150,107.894033,170.828463,-0.059963,-1.869929,32.025740,-235.884175,162.033045,5.568744,34.166275,12.754917,44.443561,2303.975138,0.400487,487527.433832,0.978196,14.887163,6.470669,3.310144,0.074514,0.053406,112.813721,90.463748,32.000000,32.000000,32.000000,32.000000,148.530204,32.000000,69.744546,72.445222,99.063748,100.000000,27.573899,49.367089,40.000000,19.533175,22.379747,25.000000,34.420716,1666.259766,34.336085,0.701873,75.393253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.498077,57.903613,173.847433,150.072974,121.772860,122.290809,54.783442,14.165296,168.791844,5.859158,57.807519,51.162022,147.578191,174.312082,145.659646,172.041739,108.018276,170.561258,-0.059939,-1.874015,32.025740,-235.885298,160.894706,5.560821,34.121307,12.734939,17.819814,916.397388,1.143317,486653.229085,0.972512,14.940986,6.320444,3.311594,0.074539,0.053410,112.936134,90.416657,32.000000,32.000000,32.000000,32.000000,143.765629,32.000000,69.738388,72.409293,99.084124,100.000000,27.523951,49.367089,40.000000,19.368106,22.379747,25.000000,34.401852,1677.246094,34.271915,0.702717,75.400651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
