OSU 80 Ton Compressor Load Stand
52.522419,57.903613,173.681034,150.072974,121.538552,122.110821,54.335682,14.161729,169.894421,5.852341,57.851210,51.151470,147.603392,174.153926,145.681089,171.986181,108.133650,170.293730,-0.059879,-1.878686,32.025740,-235.886906,160.770075,5.555118,34.094352,12.768043,22.459934,1164.537143,0.542064,485844.569343,0.977619,14.944097,6.170078,3.306601,0.074064,0.053955,112.896024,90.428202,32.000000,32.000000,32.000000,32.000000,142.524893,32.000000,69.748417,72.432945,99.129260,100.000000,27.501134,49.367089,40.000000,19.333724,22.379747,25.000000,34.388105,1662.597656,34.220258,0.701631,75.404845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.436129,57.908847,173.481983,150.103718,121.340924,121.920243,54.387652,14.169863,169.046470,5.846208,57.821030,50.995380,147.615849,173.921427,145.663033,171.736972,108.276142,170.132421,-0.059842,-1.882174,32.025740,-235.880405,161.617008,5.548613,34.049420,12.758126,45.067269,2334.484125,1.351758,484788.802388,0.971239,15.106001,5.936856,3.311501,0.075996,0.054376,112.766729,90.398954,32.000000,32.000000,32.000000,32.000000,128.978797,32.000000,69.721316,72.393103,99.132799,100.000000,27.416861,49.367089,40.000000,19.194577,22.379747,25.000000,34.374382,1662.597656,34.151130,0.702852,75.405390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.395014,57.909122,173.323207,150.133624,121.143815,121.722097,54.567419,14.167722,168.262608,5.842711,57.865047,51.025077,147.636450,173.794307,145.712318,171.610805,108.425937,170.030703,-0.059742,-1.885653,32.025740,-235.883036,160.195713,5.544622,34.014693,12.729404,12.279284,633.971345,1.069554,483778.795600,0.977299,15.081804,5.712244,3.306798,0.074634,0.053489,112.677121,90.404738,32.000000,32.000000,32.000000,32.000000,144.489305,32.000000,69.745842,72.427482,99.190683,100.000000,27.398055,49.367089,40.000000,19.126119,22.379747,25.000000,34.360513,1677.246094,34.133406,0.701985,75.400702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.360332,57.920693,173.033193,150.169958,120.900128,121.516994,54.562720,14.165867,168.832294,5.837024,57.881307,50.886612,147.663707,173.451213,145.727805,171.385180,108.451302,169.738443,-0.059666,-1.889161,32.025740,-235.885544,160.335969,5.539591,33.967905,12.723003,60.330231,3115.078329,0.532565,482770.000741,0.976634,15.172853,5.503822,3.308444,0.073985,0.053031,112.611464,90.424549,32.000000,32.000000,32.000000,32.000000,102.251686,32.000000,69.759359,72.452540,99.208693,100.000000,27.303528,49.367089,40.000000,19.030305,22.379747,25.000000,34.346655,1655.273437,34.096029,0.702795,75.406285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.318563,57.920693,172.943271,150.169958,120.684061,121.307285,54.261430,14.163441,168.547611,5.831753,57.860653,50.754236,147.663665,173.304996,145.688440,171.239659,108.440028,169.717407,-0.059774,-1.892692,32.025740,-235.889440,161.296832,5.533879,33.947620,12.723760,22.988870,1193.593321,1.951466,481669.459442,0.972681,15.214055,5.312429,3.308010,0.074799,0.053529,112.562686,90.413447,32.000000,32.000000,32.000000,32.000000,187.039671,32.000000,69.728183,72.472354,99.232203,100.000000,27.233849,49.367089,40.000000,18.935623,22.379747,25.000000,34.333211,1680.908203,34.042280,0.702028,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.263700,57.918765,172.683531,150.194833,120.459677,121.090821,54.406365,14.165011,167.924686,5.829949,57.919043,50.717145,147.681392,173.106992,145.748969,171.022349,108.479194,169.454853,-0.059706,-1.896172,32.025740,-235.888361,159.289102,5.532171,33.896811,12.686762,53.384592,2764.370269,0.396240,480839.941772,0.971869,15.260168,5.167439,3.304662,0.074180,0.053601,112.622633,90.395073,32.000000,32.000000,32.000000,32.000000,196.001574,32.000000,69.729655,72.467615,99.271379,100.000000,27.147909,49.367089,40.000000,18.843477,22.379747,25.000000,34.319355,1658.935547,34.022735,0.701115,75.414067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.178596,57.936672,172.585274,150.237037,120.217963,120.878733,54.655388,14.165724,168.298364,5.825982,57.913608,50.604478,147.723215,173.070735,145.773714,170.838245,108.640358,169.377048,-0.059674,-1.899679,32.025740,-235.888464,159.407453,5.529489,33.878618,12.720533,17.648512,909.714468,1.038443,480070.664113,0.976442,15.301791,5.170099,3.305581,0.074471,0.053683,112.542785,90.401961,32.000000,32.000000,32.000000,32.000000,247.579007,32.000000,69.732899,72.503119,99.296652,100.000000,27.071498,49.367089,40.000000,18.765431,22.379747,25.000000,34.305552,1666.259766,33.995545,0.701264,75.417059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.109269,57.938049,172.374497,150.279242,119.900117,120.598247,54.392220,14.166723,168.377813,5.823232,57.932787,50.497131,147.771767,172.871015,145.797188,170.634054,108.972470,169.145592,-0.059658,-1.904355,32.025740,-235.882891,159.413673,5.526031,33.814177,12.689538,54.742302,2835.412622,0.446281,479161.378393,0.973229,15.354574,5.023325,3.304082,0.074676,0.053005,112.394880,90.398669,32.000000,32.000000,32.000000,32.000000,167.252080,32.000000,69.728951,72.508700,99.347145,100.000000,26.951632,49.367089,40.000000,18.748964,22.379747,25.000000,34.287881,1662.597656,33.900236,0.700253,75.422659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.974202,57.937222,172.128246,150.299366,119.661217,120.383253,54.778523,14.164440,168.071700,5.820052,57.989035,50.381791,147.792559,172.492486,145.822612,170.404742,109.033391,168.913140,-0.059517,-1.906976,32.025740,-235.886318,159.646175,5.523364,33.780136,12.691341,17.490536,899.544806,1.349205,478047.378509,0.968893,15.457435,4.830248,3.307588,0.074145,0.053372,112.422376,90.369309,32.000000,32.000000,32.000000,32.000000,165.420280,32.000000,69.734596,72.502742,99.359398,100.000000,26.843150,49.367089,40.000000,18.605324,22.379747,25.000000,34.274250,1680.908203,33.945601,0.700429,75.417869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
52.010792,57.937222,171.995888,150.299366,119.471067,120.162158,54.484148,14.165867,167.158858,5.815902,57.995352,50.246283,147.793680,172.449582,145.802359,170.330710,109.112781,168.713454,-0.059643,-1.909889,32.025740,-235.884564,159.427664,5.519541,33.725720,12.655010,39.766793,2056.271226,0.434091,476227.752455,0.972757,15.528096,4.403138,3.307943,0.073468,0.053128,112.493581,90.356386,32.000000,32.000000,32.000000,32.000000,139.946402,32.000000,69.720876,72.460933,99.371476,100.000000,26.752683,49.367089,40.000000,18.579693,22.379747,25.000000,34.260546,1658.935547,33.873263,0.700973,75.418550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.832880,57.970006,171.795498,150.338217,119.277268,119.944916,54.401539,14.163156,166.912298,5.813942,57.986079,50.116383,147.801711,172.328435,145.838658,170.080271,109.160314,168.653608,-0.059685,-1.913402,32.025740,-235.890379,158.590069,5.517809,33.681419,12.635303,19.948299,1033.057941,1.358089,475345.718102,0.966947,15.662455,4.246712,3.311802,0.076233,0.053669,112.442511,90.324299,32.000000,32.000000,32.000000,32.000000,238.293591,32.000000,69.696838,72.444006,99.360974,100.000000,26.595022,49.367089,40.000000,18.456879,22.379747,25.000000,34.247989,1666.259766,33.836409,0.699758,75.426562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.915444,57.981301,171.696946,150.388528,119.093742,119.720865,54.636982,14.166295,167.625573,5.812005,58.047014,50.149249,147.854559,172.105336,145.870640,169.979919,109.145146,168.529420,-0.059470,-1.916909,32.025740,-235.882992,158.317470,5.516594,33.699125,12.612801,17.983487,927.293455,0.595424,474255.385257,0.969630,15.625807,4.085201,3.306927,0.074547,0.053726,112.394184,90.382963,32.000000,32.000000,32.000000,32.000000,200.446383,32.000000,69.715011,72.515905,99.388557,100.000000,26.521965,49.367089,40.000000,18.465114,22.379747,25.000000,34.234526,1677.246094,33.836607,0.699020,75.423417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.771246,57.989291,171.481478,150.414243,118.839065,119.498287,54.586878,14.166438,167.066596,5.810144,58.094894,50.056964,147.846832,171.918992,145.880072,169.765745,109.229459,168.239974,-0.059459,-1.920402,32.025740,-235.885137,159.327403,5.514800,33.645918,12.599675,44.855154,2315.016486,1.187817,473488.297727,0.973118,15.836973,4.013042,3.314412,0.075728,0.053750,112.386889,90.399798,32.000000,32.000000,32.000000,32.000000,118.586061,32.000000,69.677947,72.478135,99.385969,100.000000,26.375126,49.367089,40.000000,18.320367,22.379747,25.000000,34.221500,1658.935547,33.759635,0.700279,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.784744,57.989291,171.396733,150.414243,118.613235,119.277122,54.313230,14.163584,166.874318,5.811321,58.103930,50.015125,147.878859,171.874260,145.915613,169.645546,109.261833,168.297519,-0.059732,-1.923923,32.025740,-235.883744,158.296648,5.515034,33.591844,12.622033,12.841064,666.078421,1.312476,472584.102152,0.965442,15.765428,3.977086,3.307242,0.074464,0.054015,112.589145,90.415447,32.000000,32.000000,32.000000,32.000000,137.746306,32.000000,69.665954,72.500935,99.366161,100.000000,26.268996,49.367089,40.000000,18.314854,22.379747,25.000000,34.208404,1677.246094,33.737115,0.697555,75.427815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.627854,58.023177,171.162181,150.463995,118.341698,118.979656,54.557217,14.165296,167.149461,5.811278,58.147210,49.917751,147.873818,171.585772,145.911323,169.527470,109.326305,167.966383,-0.059763,-1.926255,32.025740,-235.883991,158.337845,5.515015,33.567143,12.629353,32.623460,1684.642718,0.526129,471639.433345,0.967526,15.918165,3.773509,3.312292,0.075847,0.053448,112.759318,90.433902,32.000000,32.000000,32.000000,32.000000,154.783557,32.000000,69.645099,72.483460,99.345521,100.000000,26.095860,49.367089,40.000000,18.247671,22.379747,25.000000,34.191860,1666.259766,33.735348,0.699048,75.430134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.593325,58.080755,170.876689,150.541140,118.013996,118.618175,54.556199,14.165439,166.237296,5.811703,58.217441,49.758055,147.912587,171.353624,145.962782,169.283471,109.457989,167.792512,-0.059737,-1.926282,32.025740,-235.886299,157.729243,5.514114,33.505587,12.585359,60.548088,3126.700800,1.833192,470682.397880,0.970321,15.904602,3.764859,3.309792,0.073703,0.053710,112.958893,90.473221,32.000000,32.000000,32.000000,32.000000,160.041978,32.000000,69.645853,72.516068,99.312243,100.000000,25.844215,49.367089,40.000000,18.128021,22.379747,25.000000,34.171160,1658.935547,33.720960,0.697752,75.425812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.507991,58.080755,170.836145,150.541140,117.816900,118.405465,54.226607,14.167151,166.696960,5.813676,58.227798,49.842773,147.943560,171.246389,145.974365,169.131494,109.533246,167.776431,-0.059889,-1.927443,32.025740,-235.883280,157.540875,5.516243,33.487683,12.536424,18.544704,963.468396,0.721188,469539.058435,0.966902,16.096295,3.563792,3.315307,0.074898,0.053230,113.016098,90.498658,32.000000,32.000000,32.000000,32.000000,122.739508,32.000000,69.643922,72.528623,99.308545,100.000000,25.703199,49.367089,40.000000,18.076860,22.379747,25.000000,34.159263,1669.921875,33.663299,0.697418,75.427415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.510851,58.116570,170.706326,150.580272,117.622037,118.186686,54.588922,14.164725,165.686779,5.814364,58.232578,49.688630,147.972808,171.050442,145.994524,169.104948,109.594087,167.472499,-0.060178,-1.929194,32.025740,-235.886522,157.361259,5.516533,33.462152,12.511542,48.817581,2519.426693,0.387177,467927.832984,0.964847,16.188654,3.360305,3.311992,0.073806,0.053568,113.019431,90.471689,32.000000,32.000000,32.000000,32.000000,164.974788,32.000000,69.653393,72.540958,99.271413,100.000000,25.542434,49.367089,40.000000,18.046797,22.379747,25.000000,34.147761,1658.935547,33.637389,0.695201,75.428600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.349364,58.125386,170.606995,150.615491,117.418780,117.974778,54.621042,14.159873,166.445343,5.816793,58.270836,49.663636,147.972655,171.002240,146.000860,168.907129,109.660913,167.372151,-0.060393,-1.930957,32.025740,-235.890394,157.445818,5.518076,33.442679,12.604976,17.479687,901.578738,1.263684,466988.821190,0.970746,16.274685,3.278404,3.316692,0.074222,0.053461,113.117626,90.503108,32.000000,32.000000,32.000000,32.000000,162.305634,32.000000,69.657378,72.549480,99.272836,100.000000,25.437127,49.367089,40.000000,17.969282,22.379747,25.000000,34.135271,1669.921875,33.629636,0.696148,75.427969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.367137,58.151559,170.397370,150.635896,117.170184,117.696566,54.403568,14.166581,166.083009,5.818980,58.233946,49.549652,147.988687,170.898200,146.036778,168.665131,109.683800,167.319765,-0.060372,-1.931067,32.025740,-235.877806,157.761874,5.520813,33.423945,12.581681,55.556088,2876.962956,0.478876,466034.447087,0.962555,16.307614,3.091907,3.313988,0.074044,0.053412,113.021515,90.498136,32.000000,32.000000,32.000000,32.000000,148.849636,32.000000,69.631271,72.528840,99.245045,100.000000,25.213244,49.367089,40.000000,17.918894,22.379747,25.000000,34.118977,1658.935547,33.597236,0.694987,75.424611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.303693,58.151834,170.343153,150.658816,116.960564,117.490644,54.658549,14.163013,165.882172,5.820694,58.278283,49.600176,148.011689,170.679681,146.082353,168.659445,109.669168,167.256778,-0.060327,-1.932849,32.025740,-235.888235,157.195735,5.522555,33.364337,12.515581,18.021590,928.891545,1.338555,465194.004855,0.963626,16.479528,2.983554,3.322475,0.074122,0.053371,112.950826,90.516000,32.000000,32.000000,32.000000,32.000000,152.362848,32.000000,69.653029,72.536458,99.245484,100.000000,25.047757,49.367089,40.000000,17.880954,22.379747,25.000000,34.107557,1669.921875,33.550086,0.695741,75.438947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.339956,58.151834,170.203666,150.658816,116.790653,117.284780,54.298992,14.168293,166.510803,5.823569,58.294695,49.468684,148.020806,170.607258,146.079660,168.591711,109.673638,167.174071,-0.060435,-1.933465,32.025740,-235.880341,157.315063,5.525251,33.370557,12.564858,42.792940,2220.293347,0.419615,464069.965002,0.964896,16.487731,2.938981,3.317245,0.073878,0.054501,112.996768,90.505172,32.000000,32.000000,32.000000,32.000000,184.547856,32.000000,69.645119,72.546364,99.259233,100.000000,24.919765,49.367089,40.000000,17.850521,22.379747,25.000000,34.095308,1658.935547,33.508201,0.693871,75.431881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.227586,58.174977,170.027882,150.681737,116.647807,117.149743,54.277838,14.167437,165.977304,5.825180,58.314192,49.419746,148.075566,170.454432,146.120815,168.466665,109.753981,167.074944,-0.060595,-1.934644,32.025740,-235.878910,158.026232,5.527116,33.346090,12.554653,18.385888,954.315700,1.292537,463342.159636,0.960026,16.552173,2.927533,3.320290,0.075022,0.053398,113.149131,90.508274,32.000000,32.000000,32.000000,32.000000,432.116197,32.000000,69.667883,72.568636,99.234223,100.000000,24.785258,49.367089,40.000000,17.784119,22.379747,25.000000,34.087137,1669.921875,33.527530,0.694293,75.431259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.147295,58.192058,169.999272,150.700185,116.433203,116.947285,54.577818,14.164725,164.968145,5.824609,58.396928,49.326557,148.097452,170.401827,146.154966,168.348891,109.801948,166.914706,-0.060802,-1.934075,32.025740,-235.887339,156.771603,5.526290,33.321857,12.491330,14.676727,757.605379,0.542623,462488.555731,0.963937,16.515491,2.888808,3.315228,0.074396,0.052979,113.318589,90.540686,32.000000,32.000000,32.000000,32.000000,185.447497,32.000000,69.664765,72.591177,99.271130,100.000000,24.587774,49.367089,40.000000,17.781042,22.379747,25.000000,34.075775,1669.921875,33.473835,0.692978,75.426929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.168310,58.217404,169.876247,150.713602,116.170859,116.671379,54.335183,14.166438,165.988726,5.827778,58.373741,49.418910,148.120210,170.334833,146.182359,168.286227,109.862006,166.762808,-0.061132,-1.934400,32.025740,-235.882850,157.099959,5.530197,33.299517,12.506818,23.471230,1216.983543,1.263226,461902.499967,0.965597,16.652372,2.767388,3.319069,0.074264,0.054401,113.373294,90.528332,32.000000,32.000000,32.000000,32.000000,176.043404,32.000000,69.644334,72.561302,99.256090,100.000000,24.396864,49.367089,40.000000,17.790900,22.379747,25.000000,34.060336,1666.259766,33.435142,0.692730,75.427082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.007883,58.240271,169.829248,150.732051,116.003476,116.475401,54.570013,14.166581,165.157626,5.829933,58.390448,49.375194,148.152138,170.227828,146.180020,168.202272,109.859225,166.776174,-0.061172,-1.934621,32.025740,-235.884177,156.965170,5.532596,33.281325,12.515455,12.668207,654.020107,1.582061,461085.696130,0.960337,16.750838,2.652985,3.323720,0.074583,0.053423,113.463330,90.544127,32.000000,32.000000,32.000000,32.000000,290.534424,32.000000,69.656319,72.557939,99.233216,100.000000,24.203176,49.367089,40.000000,17.670821,22.379747,25.000000,34.049326,1677.246094,33.468336,0.693661,75.423971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
51.074064,58.240271,169.738180,150.732051,115.825284,116.289341,54.582902,14.159731,164.792685,5.834827,58.379486,49.364608,148.161088,170.201021,146.194334,168.275445,109.857942,166.823520,-0.061361,-1.933112,32.025740,-235.888740,156.594802,5.536486,33.304764,12.500183,53.115903,2741.561169,0.986006,459881.762690,0.961979,16.754874,2.529906,3.319950,0.074890,0.054157,113.522077,90.540790,32.000000,32.000000,32.000000,32.000000,299.537432,32.000000,69.624982,72.513471,99.186183,100.000000,24.058746,49.367089,40.000000,17.707978,22.379747,25.000000,34.038338,1662.597656,33.471996,0.692169,75.429997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.933583,58.257628,169.718223,150.751058,115.672986,116.093419,54.334676,14.166295,164.900744,5.840806,58.396063,49.177060,148.180916,170.106653,146.226421,168.134514,109.912909,166.714347,-0.061518,-1.931570,32.025740,-235.888710,157.798299,5.542400,33.289475,12.495423,17.273166,895.622222,1.829137,459282.556056,0.959612,16.940598,2.538233,3.329471,0.074666,0.053865,113.628559,90.535390,32.000000,32.000000,32.000000,32.000000,132.217236,32.000000,69.656567,72.529228,99.172009,100.000000,23.881205,49.367089,40.000000,17.610959,22.379747,25.000000,34.027263,1680.908203,33.465902,0.692353,75.431787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.947145,58.270577,169.650483,150.768389,115.491678,115.900870,54.430372,14.171004,164.731229,5.845509,58.432802,49.180307,148.185968,170.102856,146.241407,168.063927,109.916844,166.609848,-0.061751,-1.929830,32.025740,-235.877793,155.909877,5.546805,33.301735,12.549550,57.110388,2955.995758,0.434801,458497.868464,0.956482,16.873368,2.559164,3.323373,0.074667,0.054118,113.681438,90.521992,32.000000,32.000000,32.000000,32.000000,204.003111,32.000000,69.623471,72.502863,99.141489,100.000000,23.729475,49.367089,40.000000,17.639198,22.379747,25.000000,34.015707,1655.273437,33.475783,0.689976,75.431336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.934888,58.294546,169.556754,150.791869,115.318895,115.712936,54.665325,14.167722,165.493488,5.851291,58.467777,49.238589,148.200309,170.082724,146.276768,168.074498,109.935359,166.615544,-0.062082,-1.927821,32.025740,-235.886793,156.707868,5.551758,33.281163,12.495766,19.613724,1010.829965,1.338357,457742.756489,0.962200,17.033514,2.458886,3.332148,0.074143,0.053302,113.661583,90.537270,32.000000,32.000000,32.000000,32.000000,194.136930,32.000000,69.614618,72.494867,99.110077,100.000000,23.544823,49.367089,40.000000,17.578172,22.379747,25.000000,34.004653,1673.583984,33.433447,0.690782,75.432367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.792143,58.312178,169.601442,150.825132,115.134370,115.465065,54.416046,14.164155,164.868694,5.858456,58.423763,49.103447,148.257584,169.963338,146.334181,167.997427,109.925710,166.633687,-0.062334,-1.926644,32.025740,-235.883826,156.416325,5.558807,33.280477,12.481648,58.436681,3025.440022,0.403892,456981.153390,0.958667,17.032665,2.411559,3.329931,0.074527,0.054192,113.494027,90.542803,32.000000,32.000000,32.000000,32.000000,235.147133,32.000000,69.611907,72.453689,99.117161,100.000000,23.311067,49.367089,40.000000,17.521502,22.379747,25.000000,33.990288,1666.259766,33.437684,0.689048,75.431284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.810603,58.312178,169.631645,150.825132,114.995181,115.294595,54.741475,14.168721,165.263386,5.862600,58.498224,49.055059,148.317064,169.958581,146.392278,167.969072,109.944029,166.550104,-0.062514,-1.926053,32.025740,-235.880893,156.913141,5.563030,33.253432,12.546125,12.219650,628.886514,1.173945,456245.588531,0.953313,17.069105,2.395410,3.328892,0.074969,0.053631,113.544659,90.541676,32.000000,32.000000,32.000000,32.000000,306.834471,32.000000,69.634436,72.484004,99.119656,100.000000,23.186594,49.367089,40.000000,17.553364,22.379747,25.000000,33.979620,1677.246094,33.420592,0.688695,75.433219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.654248,58.302811,169.508278,150.829884,114.873880,115.130152,54.604281,14.169863,165.417832,5.869269,58.527856,49.064809,148.317569,170.092717,146.432843,168.007536,109.963422,166.508313,-0.062758,-1.925471,32.025740,-235.881385,156.813451,5.568782,33.248636,12.530546,58.182660,3001.904518,0.394378,455432.833896,0.958639,17.232134,2.412596,3.339128,0.074895,0.054221,113.478685,90.532329,32.000000,32.000000,32.000000,32.000000,354.721500,32.000000,69.608419,72.486208,99.067466,100.000000,23.027060,49.367089,40.000000,17.495793,22.379747,25.000000,33.968106,1658.935547,33.382872,0.689226,75.430884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.739302,58.330362,169.522176,150.860632,114.688434,114.959314,54.330579,14.167009,165.380820,5.876544,58.549489,49.157469,148.351331,170.022793,146.443032,168.075088,109.932023,166.530108,-0.062732,-1.923712,32.025740,-235.882606,157.659186,5.575737,33.227612,12.500201,22.757607,1180.082198,1.882805,454703.219113,0.951152,17.213313,2.359559,3.338509,0.075444,0.054323,113.516113,90.532240,32.000000,32.000000,32.000000,32.000000,187.167751,32.000000,69.630299,72.498084,99.060557,100.000000,22.847166,49.367089,40.000000,17.544957,22.379747,25.000000,33.956850,1673.583984,33.385811,0.688415,75.431310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.638151,58.356535,169.571672,150.897530,114.550475,114.802224,54.416939,14.168150,165.357119,5.882133,58.524811,49.009330,148.342238,169.982548,146.465200,167.990992,109.968063,166.516558,-0.062627,-1.921965,32.025740,-235.881954,156.347552,5.581297,33.233725,12.526363,54.236816,2807.954535,0.395817,454125.214287,0.955401,17.363520,2.322803,3.346378,0.075729,0.053660,113.494761,90.542340,32.000000,32.000000,32.000000,32.000000,181.063251,32.000000,69.612494,72.509714,99.044077,100.000000,22.718544,49.367089,40.000000,17.452657,22.379747,25.000000,33.946660,1662.597656,33.394952,0.689865,75.430637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.646861,58.356535,169.520003,150.897530,114.393234,114.658946,54.765803,14.160016,165.008217,5.888353,58.589913,49.023937,148.368623,170.005658,146.493555,167.952381,109.958882,166.633466,-0.062504,-1.920192,32.025740,-235.893355,157.409576,5.587485,33.219859,12.447516,16.517791,849.713461,1.008936,453492.490402,0.957087,17.304219,2.363257,3.341043,0.074826,0.053436,113.535764,90.517155,32.000000,32.000000,32.000000,32.000000,348.848547,32.000000,69.594364,72.526397,99.051234,100.000000,22.567466,49.367089,40.000000,17.474768,22.379747,25.000000,33.936542,1673.583984,33.398577,0.687746,75.424798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.590024,58.374995,169.522919,150.924365,114.247625,114.509530,54.426392,14.166866,165.335895,5.893878,58.625739,48.880207,148.379528,170.092992,146.498000,168.005843,109.985344,166.571755,-0.062646,-1.918439,32.025740,-235.883892,156.314288,5.592734,33.216992,12.448760,39.834097,2061.937181,0.423733,452914.252510,0.956433,17.433694,2.321587,3.348694,0.076371,0.054108,113.471305,90.547446,32.000000,32.000000,32.000000,32.000000,204.922954,32.000000,69.609995,72.527081,99.047127,100.000000,22.415284,49.367089,40.000000,17.430189,22.379747,25.000000,33.926275,1662.597656,33.382043,0.688186,75.429580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.432473,58.413842,169.578086,150.961823,114.050027,114.322164,54.672867,14.165582,165.108904,5.900390,58.610352,48.939512,148.400369,170.009097,146.512406,168.011403,109.930713,166.680005,-0.062761,-1.916115,32.025740,-235.888280,157.221635,5.598902,33.204822,12.488824,18.931325,975.526709,1.389019,452364.934179,0.948974,17.424793,2.379332,3.347098,0.074676,0.054507,113.461892,90.512264,32.000000,32.000000,32.000000,32.000000,166.673353,32.000000,69.602008,72.532361,99.035155,100.000000,22.206302,49.367089,40.000000,17.421404,22.379747,25.000000,33.913237,1673.583984,33.398198,0.686961,75.429784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.555833,58.428720,169.644293,150.985024,113.991669,114.193220,54.311011,14.165011,164.788649,5.906132,58.616686,48.937804,148.473838,170.020304,146.544851,168.158328,109.977547,166.610547,-0.063010,-1.914349,32.025740,-235.884440,155.949079,5.604892,33.200981,12.470523,48.933142,2538.313209,0.575901,451789.922885,0.954877,17.501360,2.327238,3.350916,0.074188,0.053884,113.455243,90.574318,32.000000,32.000000,32.000000,32.000000,266.028462,32.000000,69.611994,72.560101,99.070532,100.000000,22.063093,49.367089,40.000000,17.475601,22.379747,25.000000,33.902718,1669.921875,33.386118,0.687211,75.434677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.452509,58.437812,169.655424,151.001796,113.898714,114.065142,54.327545,14.166438,165.506096,5.912567,58.641263,48.854114,148.474558,170.096653,146.600502,168.170675,109.936659,166.583733,-0.063086,-1.912612,32.025740,-235.881543,156.246639,5.611488,33.241045,12.474219,13.920244,721.866281,1.213954,451357.333170,0.952386,17.701541,2.426825,3.362478,0.074857,0.053780,113.305495,90.535358,32.000000,32.000000,32.000000,32.000000,181.603146,32.000000,69.597004,72.562951,99.075682,100.000000,21.932484,49.367089,40.000000,17.369699,22.379747,25.000000,33.892774,1673.583984,33.354059,0.688114,75.430057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.496904,58.437812,169.712976,151.001796,113.767569,113.944685,54.618185,14.168293,165.106712,5.919850,58.653370,48.906975,148.502123,170.170813,146.634234,168.109620,109.963208,166.746054,-0.063047,-1.910875,32.025740,-235.887039,156.417363,5.618152,33.252007,12.517042,33.138729,1709.340469,0.468179,450666.497233,0.955112,17.590065,2.351148,3.355583,0.074105,0.053338,113.155781,90.570193,32.000000,32.000000,32.000000,32.000000,131.903618,32.000000,69.613790,72.578852,99.094936,100.000000,21.793419,49.367089,40.000000,17.400032,22.379747,25.000000,33.882685,1666.259766,33.421457,0.686197,75.429452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.406856,58.455445,169.752994,151.026954,113.666947,113.825725,54.654597,14.166152,165.150824,5.927641,58.653553,48.911819,148.529562,170.180778,146.662882,168.207060,109.968137,166.692003,-0.062950,-1.909101,32.025740,-235.887546,156.530413,5.625768,33.260770,12.530096,29.891458,1540.814640,1.647349,450347.160809,0.955928,17.704973,2.380898,3.362676,0.074480,0.054373,113.078127,90.562673,32.000000,32.000000,32.000000,32.000000,248.167500,32.000000,69.609684,72.600408,99.091901,100.000000,21.664541,49.367089,40.000000,17.341977,22.379747,25.000000,33.872929,1662.597656,33.383575,0.687518,75.430193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.295878,58.475006,169.749571,151.061058,113.539637,113.680666,54.721583,14.165582,165.067390,5.936832,58.693583,48.968751,148.562362,170.224866,146.673637,168.249189,109.971639,166.730773,-0.063115,-1.904993,32.025740,-235.884523,156.685495,5.635160,33.228315,12.489040,45.462493,2340.585922,0.690855,449781.001055,0.948916,17.659487,2.421749,3.360859,0.073913,0.054082,113.058309,90.521282,32.000000,32.000000,32.000000,32.000000,182.334528,32.000000,69.625126,72.622000,99.107484,100.000000,21.494292,49.367089,40.000000,17.360489,22.379747,25.000000,33.859941,1669.921875,33.390319,0.685011,75.424346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.312818,58.494292,169.875815,151.087614,113.489665,113.572461,54.674983,14.162728,164.092411,5.944373,58.687850,48.902384,148.585296,170.275831,146.716077,168.306474,109.994338,166.775259,-0.063325,-1.901491,32.025740,-235.892441,155.530251,5.642843,33.252242,12.531610,18.661389,961.579744,0.766625,449398.760680,0.949205,17.769413,2.394382,3.367657,0.076811,0.054043,112.968334,90.499514,32.000000,32.000000,32.000000,32.000000,148.847696,32.000000,69.654297,72.608048,99.107593,100.000000,21.350413,49.367089,40.000000,17.395863,22.379747,25.000000,33.849828,1666.259766,33.427624,0.686432,75.425378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.203386,58.495395,169.890968,151.105784,113.400597,113.474856,54.298664,14.164440,165.653479,5.950336,58.656911,48.969884,148.600281,170.367352,146.724994,168.365392,109.954280,166.723755,-0.063356,-1.897958,32.025740,-235.883867,156.405679,5.648841,33.244182,12.518484,25.499500,1323.038591,0.504519,448937.125808,0.949187,17.902895,2.406976,3.375020,0.074948,0.053446,112.919705,90.496244,32.000000,32.000000,32.000000,32.000000,127.531740,32.000000,69.666493,72.612342,99.083491,100.000000,21.268960,49.367089,40.000000,17.361812,22.379747,25.000000,33.840460,1662.597656,33.413506,0.686927,75.428906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.358818,58.495395,169.951323,151.105784,113.319821,113.384285,54.431440,14.167294,165.544052,5.957174,58.669928,48.963154,148.609772,170.498784,146.750145,168.406057,109.943644,166.903725,-0.063571,-1.894444,32.025740,-235.886894,156.578871,5.655086,33.262826,12.509162,26.280422,1360.230498,1.228352,448476.586472,0.948789,17.904779,2.402741,3.376392,0.075015,0.053995,112.910286,90.502388,32.000000,32.000000,32.000000,32.000000,159.655579,32.000000,69.651112,72.614802,99.101211,100.000000,21.125504,49.367089,40.000000,17.400891,22.379747,25.000000,33.830514,1666.259766,33.433736,0.685743,75.427236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.170061,58.502558,170.028821,151.127029,113.263275,113.297448,54.614640,14.169720,165.441388,5.964413,58.678745,48.997093,148.630989,170.430868,146.753487,168.604872,109.928229,167.024011,-0.063771,-1.893836,32.025740,-235.884141,156.636281,5.662123,33.262213,12.520539,16.204645,835.911777,0.900150,448266.316518,0.956839,18.018372,2.421420,3.384054,0.074694,0.053995,112.833273,90.503648,32.000000,32.000000,32.000000,32.000000,149.868152,32.000000,69.666787,72.594433,99.102459,100.000000,21.024666,49.367089,40.000000,17.285593,22.379747,25.000000,33.820781,1677.246094,33.451333,0.686949,75.428600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.177780,58.505864,170.037047,151.145479,113.191169,113.181544,54.370485,14.166866,164.548290,5.973964,58.654558,48.981244,148.696216,170.663577,146.861196,168.616523,109.873567,167.078944,-0.063952,-1.893242,32.025740,-235.884872,155.773906,5.671424,33.302529,12.547639,12.111602,627.578986,0.870335,447810.213379,0.950500,17.858651,2.506735,3.374808,0.074768,0.054569,113.010728,90.523538,32.000000,32.000000,32.000000,32.000000,191.655397,32.000000,69.696855,72.633084,99.137002,100.000000,20.867766,49.367089,40.000000,17.373570,22.379747,25.000000,33.807653,1666.259766,33.478253,0.684123,75.431378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.220827,58.497599,170.181962,151.160574,113.122703,113.099949,54.466289,14.167865,165.945208,5.981418,58.671259,49.047055,148.697060,170.679789,146.858229,168.788160,109.847796,167.172011,-0.063894,-1.889725,32.025740,-235.882893,157.173502,5.678610,33.330800,12.503537,27.656662,1430.546447,1.416141,447665.324135,0.950529,18.059831,2.572028,3.389050,0.073886,0.053964,112.968049,90.459515,32.000000,32.000000,32.000000,32.000000,145.241960,32.000000,69.654605,72.617042,99.102088,100.000000,20.736831,49.367089,40.000000,17.344651,22.379747,25.000000,33.797744,1662.597656,33.471383,0.686014,75.432367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.100150,58.514405,170.303625,151.179862,113.081315,113.027413,54.539091,14.164725,164.647317,5.989284,58.692842,49.079165,148.725317,170.799175,146.865959,168.875474,109.861143,167.279549,-0.063847,-1.886231,32.025740,-235.885869,156.365827,5.686475,33.334857,12.502563,39.787208,2055.254260,1.892593,447325.163405,0.953668,18.055192,2.649460,3.388692,0.074252,0.053655,112.941051,90.466675,32.000000,32.000000,32.000000,32.000000,222.936215,32.000000,69.692907,72.642387,99.104765,100.000000,20.677724,49.367089,40.000000,17.299920,22.379747,25.000000,33.787516,1662.597656,33.465379,0.684693,75.430867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.208840,58.514405,170.397281,151.179862,113.084123,112.965641,54.357632,14.163869,166.151393,5.998269,58.650191,49.104948,148.738757,170.874222,146.895446,168.898087,109.870216,167.358191,-0.063621,-1.883289,32.025740,-235.887869,156.396950,5.694694,33.352978,12.558638,11.912522,617.409323,0.828093,447013.485328,0.950385,18.002635,2.713795,3.388673,0.074655,0.053353,112.918090,90.431785,32.000000,32.000000,32.000000,32.000000,141.788703,32.000000,69.674364,72.618117,99.077437,100.000000,20.589675,49.367089,40.000000,17.351478,22.379747,25.000000,33.778165,1677.246094,33.504343,0.684235,75.431898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.112651,58.522395,170.494692,151.215644,113.031125,112.904571,54.370049,14.164440,166.014186,6.007295,58.616950,49.208342,148.777409,171.056700,146.923892,169.029692,109.876726,167.423568,-0.063590,-1.880385,32.025740,-235.886481,156.674891,5.703474,33.361145,12.511110,56.890086,2947.860029,0.576962,446821.601438,0.951067,18.143680,2.744988,3.399264,0.074252,0.053780,112.950657,90.455862,32.000000,32.000000,32.000000,32.000000,149.453674,32.000000,69.691216,72.644011,99.086032,100.000000,20.524046,49.367089,40.000000,17.269571,22.379747,25.000000,33.768586,1655.273437,33.458149,0.685954,75.429102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.208895,58.512477,170.558544,151.213967,113.010871,112.851318,54.597178,14.165154,165.256059,6.015757,58.682856,49.245117,148.831863,171.056268,146.954833,169.107657,109.872675,167.634209,-0.063603,-1.876862,32.025740,-235.885604,156.166712,5.712033,33.390823,12.584331,19.406268,1001.386707,1.922796,446472.398905,0.951446,18.031774,2.768473,3.393771,0.074722,0.054264,112.961239,90.444428,32.000000,32.000000,32.000000,32.000000,129.286909,32.000000,69.704143,72.694947,99.096778,100.000000,20.430789,49.367089,40.000000,17.309491,22.379747,25.000000,33.758787,1669.921875,33.513647,0.683653,75.431412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.079782,58.516334,170.691100,151.218439,112.946597,112.805534,54.455963,14.168578,166.262663,6.025616,58.652198,49.281354,148.807959,171.293783,146.969766,169.233316,109.824553,167.762513,-0.063671,-1.873346,32.025740,-235.883976,156.468065,5.721621,33.433556,12.584764,56.634577,2929.990479,0.403354,446306.934383,0.952746,18.138789,2.789022,3.402229,0.074782,0.053726,112.938955,90.438594,32.000000,32.000000,32.000000,32.000000,181.387350,32.000000,69.704626,72.695015,99.084581,100.000000,20.362305,49.367089,40.000000,17.234734,22.379747,25.000000,33.748604,1655.273437,33.547183,0.685837,75.431293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.072638,58.516334,170.823298,151.218439,112.957125,112.764057,54.388001,14.163156,166.458105,6.037156,58.632353,49.225738,148.827575,171.272493,146.990190,169.371966,109.830298,167.727381,-0.063750,-1.869835,32.025740,-235.890053,157.005798,5.732519,33.454579,12.545115,11.986490,620.896065,1.180030,446017.693461,0.946307,18.029788,2.880196,3.396979,0.074995,0.053944,112.962462,90.440009,32.000000,32.000000,32.000000,32.000000,163.378229,32.000000,69.706936,72.696903,99.059499,100.000000,20.284052,49.367089,40.000000,17.297993,22.379747,25.000000,33.738879,1673.583984,33.590132,0.683303,75.429750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.106080,58.521293,170.979106,151.233535,112.959696,112.736566,54.573466,14.171147,165.930676,6.047774,58.568068,49.264430,148.836829,171.503614,147.017004,169.448572,109.790304,167.862537,-0.063658,-1.867989,32.025740,-235.880427,156.715208,5.742892,33.464478,12.567148,43.372289,2239.034582,0.405456,446052.465353,0.951080,18.166598,2.981347,3.408383,0.075062,0.054016,113.107899,90.459502,32.000000,32.000000,32.000000,32.000000,151.727143,32.000000,69.717864,72.710687,99.084020,100.000000,20.255734,49.367089,40.000000,17.288708,22.379747,25.000000,33.729210,1666.259766,33.629185,0.684493,75.425250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.095712,58.502007,171.012292,151.244437,112.949084,112.712121,54.630525,14.170862,165.473909,6.058022,58.606705,49.274216,148.866216,171.577760,147.044171,169.538414,109.780192,167.964930,-0.063629,-1.866012,32.025740,-235.877936,156.571017,5.751697,33.482346,12.582059,19.209650,990.635922,1.916485,445880.452526,0.952068,18.173962,2.961084,3.411510,0.074797,0.053726,113.233318,90.469020,32.000000,32.000000,32.000000,32.000000,174.962910,32.000000,69.701365,72.675220,99.069371,100.000000,20.196351,49.367089,40.000000,17.255885,22.379747,25.000000,33.719403,1666.259766,33.672837,0.683889,75.429495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.212151,58.498150,171.211575,151.252823,112.948332,112.674015,54.435868,14.165582,166.678883,6.072395,58.609600,49.392713,148.889924,171.690261,147.064502,169.740116,109.757568,168.153253,-0.063729,-1.863386,32.025740,-235.884849,156.866275,5.765951,33.512799,12.571385,54.348318,2812.748804,0.529580,445841.015050,0.947916,18.144457,3.056915,3.412343,0.074247,0.053440,113.299649,90.432525,32.000000,32.000000,32.000000,32.000000,118.191925,32.000000,69.713953,72.705963,99.086195,100.000000,20.121062,49.367089,40.000000,17.251226,22.379747,25.000000,33.705539,1658.935547,33.636938,0.683010,75.430662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
