OSU 80 Ton Compressor Load Stand
50.147372,58.719945,175.037741,152.004292,115.368290,115.638692,54.439228,14.166581,170.278448,6.496137,58.994024,50.344134,149.697055,175.516698,147.900915,173.576976,109.927021,171.836310,-0.060666,-1.751286,32.025740,-235.885157,161.472268,6.175662,34.238144,12.785424,55.031042,2847.906778,0.412314,457215.823343,0.969794,18.299038,4.623545,3.491072,0.074446,0.053384,113.217286,90.609774,32.000000,32.000000,32.000000,32.000000,275.950887,32.000000,69.682298,72.422066,99.979915,100.000000,23.381703,49.367089,40.000000,16.672614,22.379747,25.000000,33.105305,1655.273437,34.277090,0.699400,75.400055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.095728,58.747773,174.993191,152.019110,115.392743,115.662838,54.643417,14.171861,169.820219,6.495376,58.989711,50.335120,149.719728,175.664788,147.872974,173.519673,109.970093,171.788373,-0.060616,-1.753395,32.025740,-235.881674,159.825076,6.175317,34.221466,12.757964,18.997210,979.449293,1.006483,457461.184652,0.978641,18.436253,4.575183,3.499457,0.074700,0.054528,113.254287,90.614908,32.000000,32.000000,32.000000,32.000000,196.562069,32.000000,69.677172,72.416130,99.980585,100.000000,23.481975,49.367089,40.000000,16.580615,22.379747,25.000000,33.097769,1669.921875,34.273286,0.702524,75.396747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.205511,58.765407,174.981601,152.041197,115.413824,115.684909,54.280018,14.165582,169.988818,6.495619,59.025178,50.317308,149.744626,175.629718,147.872406,173.493510,110.010497,171.804948,-0.060713,-1.755480,32.025740,-235.884033,160.481058,6.174941,34.182286,12.787912,11.702375,607.384942,0.436270,457362.764750,0.974349,18.300577,4.546994,3.490467,0.074330,0.053361,113.371967,90.616506,32.000000,32.000000,32.000000,32.000000,257.199898,32.000000,69.706856,72.423788,100.017841,100.000000,23.522093,49.367089,40.000000,16.598597,22.379747,25.000000,33.089464,1673.583984,34.223576,0.700421,75.401563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.107006,58.783868,174.945959,152.060768,115.345669,115.708506,54.365380,14.166295,170.521357,6.495776,59.027798,50.362204,149.748778,175.489912,147.887235,173.490964,109.973350,171.830801,-0.060692,-1.758780,32.025740,-235.884789,159.758978,6.175589,34.203814,12.779294,60.941869,3158.081472,1.265133,457446.339150,0.972085,18.381604,4.484466,3.493176,0.073841,0.054804,113.403671,90.608920,32.000000,32.000000,32.000000,32.000000,304.420407,32.000000,69.708900,72.411759,100.026368,100.000000,23.622518,49.367089,40.000000,16.516433,22.379747,25.000000,33.081842,1655.273437,34.280822,0.701246,75.404376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.962543,58.805635,174.939599,152.086210,115.331310,115.731876,54.396538,14.166295,169.358010,6.493784,59.064320,50.375687,149.758556,175.514286,147.889036,173.390570,110.004849,171.780033,-0.060676,-1.762552,32.025740,-235.884299,159.909247,6.174603,34.204626,12.803491,10.639113,551.015958,2.049885,457381.317836,0.976469,18.286200,4.450790,3.485307,0.074095,0.053974,113.424000,90.622886,32.000000,32.000000,32.000000,32.000000,265.675838,32.000000,69.722485,72.446401,100.058624,100.000000,23.673939,49.367089,40.000000,16.556289,22.379747,25.000000,33.071639,1669.921875,34.281237,0.700936,75.397719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.148161,58.805635,174.917602,152.086210,115.383517,115.752469,54.391637,14.168721,170.200340,6.492458,59.108087,50.390945,149.765183,175.676698,147.901392,173.328130,109.963565,171.710143,-0.060797,-1.764074,32.025740,-235.880403,159.821610,6.172490,34.203832,12.748137,52.955022,2742.868697,0.394403,457665.238079,0.977295,18.406077,4.498429,3.491447,0.074743,0.053161,113.244622,90.623225,32.000000,32.000000,32.000000,32.000000,321.640370,32.000000,69.708138,72.480921,100.071384,100.000000,23.747669,49.367089,40.000000,16.629436,22.379747,25.000000,33.064367,1666.259766,34.285366,0.701140,75.473058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.971744,58.827402,174.893528,152.102985,115.384797,115.764519,54.605373,14.166152,169.865667,6.493461,59.064554,50.331036,149.755487,175.466376,147.906150,173.344793,109.940469,171.665458,-0.060765,-1.766167,32.025740,-235.883789,160.248801,6.173771,34.169485,12.751815,11.806310,609.128313,2.265925,457838.661381,0.980100,18.576854,4.446324,3.501415,0.074043,0.053651,113.081364,90.608125,32.000000,32.000000,32.000000,32.000000,203.033622,32.000000,69.708756,72.505534,100.072877,100.000000,23.809073,49.367089,40.000000,16.506493,22.379747,25.000000,33.057192,1677.246094,34.267444,0.703225,75.474192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.008343,58.838147,174.875704,152.121718,115.326682,115.769621,54.628480,14.165867,169.616303,6.491900,59.118123,50.293877,149.814477,175.497827,147.938231,173.342226,110.046809,171.704514,-0.060797,-1.769448,32.025740,-235.884564,159.777150,6.171454,34.139897,12.758108,16.704556,861.481213,0.453674,457857.069434,0.976368,18.385454,4.459234,3.488016,0.074630,0.054084,113.244242,90.658079,32.000000,32.000000,32.000000,32.000000,232.362375,32.000000,69.744128,72.542030,100.141136,100.000000,23.862153,49.367089,40.000000,16.597563,22.379747,25.000000,33.049784,1666.259766,34.240867,0.700716,75.405194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.118614,58.846965,174.923119,152.139611,115.246586,115.780753,54.434031,14.168436,170.392584,6.492741,59.060069,50.274842,149.812432,175.438233,147.945704,173.254504,110.054317,171.703165,-0.061069,-1.773959,32.025740,-235.879708,160.638097,6.171745,34.147487,12.735282,54.683330,2830.182510,2.041826,458132.948738,0.976485,18.589120,4.464185,3.499848,0.074927,0.053906,113.221705,90.661703,32.000000,32.000000,32.000000,32.000000,235.361381,32.000000,69.716160,72.501329,100.133098,100.000000,23.966397,49.367089,40.000000,16.526691,22.379747,25.000000,33.039832,1658.935547,34.237026,0.703479,75.405058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.073861,58.853302,174.733735,152.157784,115.280906,115.784423,54.706791,14.168436,169.005818,6.489732,59.108938,50.233095,149.832648,175.387849,147.939304,173.322140,110.080098,171.703165,-0.061203,-1.776277,32.025740,-235.882975,159.642013,6.169075,34.130322,12.736093,17.634078,908.116378,1.442087,457904.630026,0.975357,18.562089,4.373704,3.496931,0.076075,0.054954,113.320474,90.688056,32.000000,32.000000,32.000000,32.000000,264.187744,32.000000,69.721638,72.509685,100.165582,100.000000,24.036325,49.367089,40.000000,16.480455,22.379747,25.000000,33.032402,1677.246094,34.230716,0.703529,75.402151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.041165,58.868732,174.774312,152.170086,115.276911,115.789478,54.367525,14.166723,170.147187,6.486368,59.122154,50.182327,149.854814,175.343277,147.944761,173.246273,110.121968,171.576900,-0.061353,-1.778592,32.025740,-235.881257,159.944102,6.165224,34.138761,12.754015,36.510786,1891.958543,0.439753,457854.654992,0.976587,18.457215,4.365649,3.490183,0.074135,0.053903,113.462121,90.681840,32.000000,32.000000,32.000000,32.000000,160.237875,32.000000,69.754564,72.524714,100.189891,100.000000,24.046197,49.367089,40.000000,16.495355,22.379747,25.000000,33.024797,1666.259766,34.236467,0.702372,75.405706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.119507,58.885539,174.787858,152.181270,115.270903,115.794803,54.400681,14.166010,169.976171,6.485377,59.173084,50.239116,149.832261,175.259626,147.986148,173.247189,110.139800,171.505666,-0.061350,-1.780937,32.025740,-235.886055,159.877146,6.163547,34.122750,12.760452,29.160664,1510.160373,1.363726,457859.098058,0.972722,18.509670,4.339868,3.489520,0.073774,0.053905,113.423420,90.718702,32.000000,32.000000,32.000000,32.000000,197.155881,32.000000,69.804226,72.515469,100.195100,100.000000,24.112117,49.367089,40.000000,16.502074,22.379747,25.000000,33.017789,1662.597656,34.237676,0.702528,75.406345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.116868,58.885539,174.675997,152.181270,115.266139,115.800134,54.590569,14.169149,169.085962,6.484926,59.150936,50.296672,149.884211,175.302189,147.966611,173.167698,110.164742,171.619483,-0.061358,-1.784451,32.025740,-235.880955,159.280351,6.163413,34.098697,12.763030,11.986091,618.571571,0.659244,457833.814589,0.979579,18.558812,4.246715,3.492611,0.073863,0.053801,113.347569,90.673716,32.000000,32.000000,32.000000,32.000000,225.409315,32.000000,69.807010,72.481009,100.205498,100.000000,24.194722,49.367089,40.000000,16.444319,22.379747,25.000000,33.010900,1677.246094,34.243427,0.703037,75.407709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.102400,58.910613,174.656219,152.200282,115.263589,115.801084,54.615991,14.169435,170.034184,6.483798,59.201137,50.148652,149.876529,175.216102,147.978717,173.157390,110.212790,171.474158,-0.061421,-1.787896,32.025740,-235.882303,160.335784,6.161662,34.104773,12.819411,56.710881,2925.341491,0.824312,457775.054019,0.977386,18.494870,4.199937,3.487422,0.075030,0.053682,113.258012,90.679897,32.000000,32.000000,32.000000,32.000000,258.125002,32.000000,69.816051,72.485470,100.208005,100.000000,24.206369,49.367089,40.000000,16.430538,22.379747,25.000000,33.004368,1662.597656,34.187407,0.702077,75.404137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.061333,58.937340,174.513031,152.212584,115.211038,115.801493,54.618889,14.165867,169.920950,6.483307,59.276179,50.186506,149.882394,175.215642,148.026114,173.080808,110.234100,171.514012,-0.061384,-1.792553,32.025740,-235.884727,159.374637,6.161087,34.099040,12.764329,20.473017,1056.012321,2.004597,457745.232169,0.974087,18.497588,4.221238,3.485373,0.074661,0.053945,113.359038,90.728012,32.000000,32.000000,32.000000,32.000000,316.774991,32.000000,69.822042,72.436829,100.202307,100.000000,24.256480,49.367089,40.000000,16.424162,22.379747,25.000000,32.995651,1673.583984,34.235494,0.701661,75.475436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.111371,58.975089,174.545287,152.240823,115.201381,115.800947,54.556296,14.170291,169.385540,6.482608,59.210268,50.130016,149.920650,175.120279,148.006945,173.092566,110.270193,171.420818,-0.061159,-1.794909,32.025740,-235.883571,159.926785,6.160893,34.077926,12.712942,37.197413,1920.869440,0.423795,457689.920835,0.974017,18.537567,4.114141,3.485985,0.074959,0.053360,113.499273,90.733315,32.000000,32.000000,32.000000,32.000000,166.299203,32.000000,69.798664,72.475585,100.162270,100.000000,24.291724,49.367089,40.000000,16.435319,22.379747,25.000000,32.988603,1662.597656,34.187731,0.703000,75.480337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.112392,58.975364,174.478112,152.256480,115.195072,115.800337,54.400117,14.167009,169.165867,6.482457,59.237423,50.102693,149.900862,174.990055,148.021010,172.908052,110.323305,171.364972,-0.061266,-1.797276,32.025740,-235.884729,159.195652,6.161183,34.078936,12.717918,8.389968,434.500687,1.174156,457719.027313,0.974918,18.606623,4.109030,3.485984,0.074108,0.053949,113.665134,90.711869,32.000000,32.000000,32.000000,32.000000,270.936496,32.000000,69.811499,72.460660,100.168303,100.000000,24.355844,49.367089,40.000000,16.391575,22.379747,25.000000,32.983016,1680.908203,34.176769,0.702152,75.463247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.086783,58.975364,174.392752,152.256480,115.210494,115.790642,54.443210,14.165867,169.995968,6.482372,59.278517,50.133714,149.929465,174.983188,148.037491,172.920600,110.372610,171.296249,-0.061201,-1.800785,32.025740,-235.886688,159.473675,6.161140,34.080757,12.733893,58.698875,3037.498336,0.645791,457650.314258,0.975057,18.592800,4.035056,3.483147,0.074111,0.054221,113.735193,90.708812,32.000000,32.000000,32.000000,32.000000,275.012916,32.000000,69.829459,72.488906,100.134019,100.000000,24.388100,49.367089,40.000000,16.378897,22.379747,25.000000,32.976229,1666.259766,34.157224,0.702643,75.486303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.040832,58.989968,174.411567,152.258437,115.229326,115.784502,54.627224,14.167865,169.475456,6.480961,59.286972,50.143996,149.911246,174.926949,148.044749,172.895707,110.381428,171.225441,-0.061245,-1.802622,32.025740,-235.882730,160.005939,6.160403,34.068677,12.737553,13.658989,704.432575,2.862184,457528.905114,0.977830,18.592025,3.959237,3.481736,0.074933,0.053363,113.729768,90.736866,32.000000,32.000000,32.000000,32.000000,250.305058,32.000000,69.795033,72.471552,100.113682,100.000000,24.414023,49.367089,40.000000,16.379548,22.379747,25.000000,32.969934,1677.246094,34.193195,0.702630,75.404120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.112758,59.007327,174.394547,152.267105,115.243091,115.776855,54.579921,14.171433,168.360785,6.479696,59.317069,50.019075,149.926611,174.913668,148.085287,172.765306,110.372359,171.301814,-0.061332,-1.804361,32.025740,-235.880959,158.542872,6.159972,34.022320,12.735191,59.966470,3095.320129,0.409104,457401.398049,0.977524,18.618413,3.881981,3.481812,0.074345,0.054423,113.664273,90.744606,32.000000,32.000000,32.000000,32.000000,247.215667,32.000000,69.808910,72.499038,100.110520,100.000000,24.464684,49.367089,40.000000,16.393746,22.379747,25.000000,32.963236,1658.935547,34.118026,0.703041,75.417852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.055247,59.032677,174.252602,152.280525,115.200065,115.752468,54.596518,14.169863,169.714112,6.477333,59.344198,50.021892,149.940642,174.898520,148.073452,172.809370,110.341062,171.234295,-0.061358,-1.806713,32.025740,-235.877955,159.749004,6.158448,34.018768,12.720370,13.589372,701.236395,1.759794,457416.173029,0.975203,18.680394,3.844356,3.485385,0.073667,0.053585,113.557665,90.730024,32.000000,32.000000,32.000000,32.000000,181.541179,32.000000,69.785637,72.476666,100.045590,100.000000,24.491101,49.367089,40.000000,16.337901,22.379747,25.000000,32.955014,1680.908203,34.114546,0.702976,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.026431,59.063262,174.139686,152.296742,115.204058,115.731131,54.462505,14.166866,169.553561,6.475832,59.390608,50.018245,149.958356,174.783631,148.077877,172.658226,110.371251,171.089442,-0.061245,-1.808691,32.025740,-235.882422,159.408758,6.157059,34.010204,12.727024,60.373891,3123.068778,0.400249,457374.393004,0.974486,18.623609,3.884494,3.480043,0.075300,0.053909,113.568012,90.739828,32.000000,32.000000,32.000000,32.000000,463.437165,32.000000,69.790875,72.483956,100.072526,100.000000,24.485623,49.367089,40.000000,16.352989,22.379747,25.000000,32.949412,1658.935547,34.117755,0.703485,75.404947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.100290,59.063262,174.188532,152.296742,115.153875,115.702174,54.243232,14.169292,169.895120,6.473006,59.407536,49.962681,149.968698,174.735837,148.049776,172.671409,110.358796,171.165490,-0.061379,-1.810674,32.025740,-235.880812,159.728527,6.154517,34.023727,12.686654,21.521020,1117.756698,1.766735,457431.371164,0.975283,18.708236,3.888324,3.481206,0.076080,0.053119,113.600612,90.732359,32.000000,32.000000,32.000000,32.000000,175.886216,32.000000,69.779344,72.476185,100.037480,100.000000,24.510371,49.367089,40.000000,16.357784,22.379747,25.000000,32.944112,1680.908203,34.094352,0.703771,75.405995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.078300,59.101287,174.107642,152.323303,115.094611,115.674715,54.592975,14.165867,168.384965,6.468388,59.390654,49.988982,149.967827,174.606451,148.074421,172.485611,110.380802,170.947240,-0.061353,-1.813331,32.025740,-235.883421,158.596044,6.150215,34.018155,12.699275,60.642393,3129.461137,0.397642,457347.056095,0.978202,18.768541,3.799177,3.480954,0.074283,0.053461,113.555024,90.761744,32.000000,32.000000,32.000000,32.000000,374.018335,32.000000,69.785863,72.468617,100.039302,100.000000,24.581550,49.367089,40.000000,16.359558,22.379747,25.000000,32.937216,1658.935547,34.119450,0.703657,75.414936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.951622,59.110104,174.028086,152.333369,115.026569,115.651449,54.292571,14.170006,169.530551,6.465748,59.448426,49.951861,149.981997,174.598812,148.103859,172.530820,110.417422,170.883144,-0.061361,-1.815330,32.025740,-235.880589,161.001716,6.147625,33.965615,12.675962,23.298837,1208.993095,1.113930,457200.892947,0.980317,18.692391,3.842590,3.476797,0.074583,0.053538,113.493596,90.781364,32.000000,32.000000,32.000000,32.000000,171.595238,32.000000,69.824998,72.474944,100.073546,100.000000,24.593244,49.367089,40.000000,16.298395,22.379747,25.000000,32.931558,1680.908203,34.117413,0.703135,75.458636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.078636,59.139037,174.021096,152.340079,115.022147,115.626279,54.481746,14.168293,169.393185,6.465252,59.466370,49.955184,149.994908,174.540335,148.101185,172.486244,110.453074,170.923058,-0.061405,-1.817334,32.025740,-235.885569,160.346063,6.146588,33.987594,12.741033,56.464726,2919.820817,0.395285,457114.494195,0.974375,18.753079,3.731711,3.476708,0.074198,0.053572,113.405925,90.832396,32.000000,32.000000,32.000000,32.000000,469.319794,32.000000,69.848231,72.479073,100.078757,100.000000,24.594939,49.367089,40.000000,16.360807,22.379747,25.000000,32.925656,1662.597656,34.068659,0.702561,75.409277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.019138,59.164662,173.899006,152.355457,115.010540,115.599578,54.692589,14.166581,168.051940,6.462704,59.479929,49.905715,150.028427,174.492328,148.097841,172.385930,110.440989,170.939465,-0.061434,-1.819301,32.025740,-235.881073,158.872006,6.144202,33.975694,12.712888,17.353103,893.878851,1.030769,457057.946819,0.982327,18.892602,3.668976,3.483933,0.073600,0.054232,113.303036,90.858111,32.000000,32.000000,32.000000,32.000000,232.242143,32.000000,69.830060,72.466751,100.058513,100.000000,24.626097,49.367089,40.000000,16.274715,22.379747,25.000000,32.920873,1673.583984,34.081713,0.703914,75.413718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.097172,59.164662,173.851311,152.355457,114.984144,115.572913,54.487530,14.169863,168.663699,6.462279,59.502713,49.946196,150.026734,174.525056,148.118614,172.475753,110.432116,170.862433,-0.061631,-1.821284,32.025740,-235.877791,159.322343,6.144202,33.948360,12.712167,33.076315,1710.212154,0.424225,456819.634194,0.976047,18.790482,3.649588,3.474957,0.073443,0.053496,113.166207,90.851875,32.000000,32.000000,32.000000,32.000000,189.036255,32.000000,69.833606,72.504212,100.084005,100.000000,24.613680,49.367089,40.000000,16.298661,22.379747,25.000000,32.916098,1662.597656,34.066351,0.703102,75.413607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.004595,59.177889,173.879506,152.362727,114.921563,115.542998,54.334146,14.165439,169.505391,6.461975,59.508252,49.881832,150.029138,174.374714,148.115692,172.289283,110.408852,170.717459,-0.061636,-1.823188,32.025740,-235.886952,159.593658,6.143798,33.932258,12.712221,34.005894,1763.239678,1.380934,456827.923496,0.973399,18.877466,3.668358,3.476649,0.074144,0.053414,113.040685,90.844695,32.000000,32.000000,32.000000,32.000000,193.001369,32.000000,69.839552,72.522550,100.093333,100.000000,24.631434,49.367089,40.000000,16.239726,22.379747,25.000000,32.911012,1662.597656,34.038890,0.703118,75.409712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.119075,59.199382,173.793008,152.371674,114.821501,115.516203,54.600863,14.166438,168.866206,6.459738,59.532476,49.826303,150.028122,174.316659,148.140571,172.344390,110.435019,170.695931,-0.061646,-1.823755,32.025740,-235.885463,159.311250,6.141560,33.954815,12.700140,10.377802,535.470903,0.723084,456676.674284,0.975162,18.797004,3.645841,3.470282,0.075168,0.053069,113.067572,90.820822,32.000000,32.000000,32.000000,32.000000,167.514951,32.000000,69.825162,72.512342,100.094958,100.000000,24.664138,49.367089,40.000000,16.283319,22.379747,25.000000,32.905559,1677.246094,34.036835,0.702070,75.423545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.043613,59.224457,173.694500,152.391246,114.779477,115.490463,54.272190,14.164868,169.360668,6.457633,59.567450,49.824246,150.048003,174.319833,148.120130,172.234766,110.476541,170.698768,-0.061636,-1.827263,32.025740,-235.884420,159.420628,6.139390,33.963776,12.692604,24.871354,1291.076796,0.704499,456702.262953,0.979689,18.905699,3.610002,3.477271,0.073465,0.053269,113.174956,90.841810,32.000000,32.000000,32.000000,32.000000,221.589698,32.000000,69.792095,72.544746,100.102901,100.000000,24.650969,49.367089,40.000000,16.202389,22.379747,25.000000,32.900939,1673.583984,34.037141,0.703816,75.417596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.943003,59.249532,173.750561,152.400193,114.709545,115.457142,54.586338,14.172574,169.029242,6.455257,59.632515,49.855018,150.072865,174.253271,148.178184,172.159190,110.532766,170.481202,-0.061468,-1.827849,32.025740,-235.875570,159.040343,6.137444,33.925659,12.665810,12.047090,621.767750,2.302153,456476.708623,0.972283,18.809157,3.575057,3.467602,0.075008,0.053349,113.269342,90.857988,32.000000,32.000000,32.000000,32.000000,265.016499,32.000000,69.823818,72.590846,100.114903,100.000000,24.636089,49.367089,40.000000,16.236038,22.379747,25.000000,32.896599,1669.921875,34.039053,0.701924,75.414280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.074203,59.249532,173.687903,152.400193,114.653207,115.428965,54.542164,14.165582,168.332053,6.452146,59.627433,49.810015,150.086728,174.185752,148.176466,172.160509,110.553292,170.470292,-0.061410,-1.828419,32.025740,-235.887790,158.958460,6.134337,33.919745,12.738094,48.114801,2485.285685,0.961391,456383.494120,0.979642,18.912013,3.534692,3.470862,0.075593,0.052912,113.246361,90.870065,32.000000,32.000000,32.000000,32.000000,196.939273,32.000000,69.830247,72.601804,100.079962,100.000000,24.680251,49.367089,40.000000,16.284316,22.379747,25.000000,32.892370,1658.935547,34.028343,0.702500,75.411109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.952452,59.281771,173.611848,152.418367,114.537500,115.390121,54.291081,14.168008,169.278984,6.451900,59.610001,49.781416,150.094901,174.131741,148.166759,172.062541,110.517730,170.467168,-0.061395,-1.829041,32.025740,-235.885527,159.605853,6.133751,33.886425,12.705171,14.675211,761.527963,1.988701,456242.999729,0.975947,19.040932,3.389690,3.478977,0.074169,0.053585,113.313201,90.876633,32.000000,32.000000,32.000000,32.000000,251.105512,32.000000,69.813442,72.592087,100.068026,100.000000,24.645477,49.367089,40.000000,16.195947,22.379747,25.000000,32.888498,1680.908203,34.035176,0.703840,75.411996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.982710,59.297753,173.570465,152.440176,114.510553,115.336805,54.594173,14.165439,168.271602,6.447431,59.674297,49.823192,150.122053,174.050652,148.227489,172.016457,110.558967,170.478964,-0.061190,-1.830827,32.025740,-235.886952,159.405373,6.129931,33.894088,12.709246,43.706875,2255.451322,0.496427,455978.531749,0.973684,18.905547,3.364712,3.468610,0.075087,0.054098,113.402503,90.867767,32.000000,32.000000,32.000000,32.000000,287.492810,32.000000,69.834804,72.620410,100.092919,100.000000,24.672668,49.367089,40.000000,16.252883,22.379747,25.000000,32.882695,1658.935547,33.995834,0.701929,75.413513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.918492,59.320900,173.467242,152.446327,114.466996,115.300143,54.294386,14.165154,167.714976,6.442672,59.627798,49.739414,150.120603,174.031390,148.234413,172.041596,110.555619,170.409465,-0.061279,-1.831427,32.025740,-235.889035,158.652273,6.124708,33.846253,12.684093,15.140878,785.644590,1.630415,456051.666643,0.980565,19.063411,3.398997,3.475542,0.075105,0.054166,113.443396,90.863129,32.000000,32.000000,32.000000,32.000000,281.001044,32.000000,69.814129,72.630000,100.114781,100.000000,24.675164,49.367089,40.000000,16.223522,22.379747,25.000000,32.878037,1677.246094,33.987089,0.702999,75.420443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.953315,59.331922,173.448487,152.453038,114.401843,115.260568,54.441502,14.171575,169.348580,6.439482,59.638782,49.670952,150.102616,174.012784,148.227046,171.910953,110.516139,170.352059,-0.061442,-1.832639,32.025740,-235.882450,158.725916,6.120852,33.839546,12.681461,58.587544,3031.832381,0.546790,455750.037344,0.974063,19.048150,3.362575,3.472610,0.074958,0.054229,113.430493,90.841392,32.000000,32.000000,32.000000,32.000000,316.943046,32.000000,69.786177,72.647230,100.086857,100.000000,24.650335,49.367089,40.000000,16.253838,22.379747,25.000000,32.874276,1655.273437,33.997330,0.702982,75.420818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.900935,59.331922,173.357027,152.453038,114.322108,115.216316,54.663795,14.172432,169.192863,6.434876,59.641445,49.697149,150.124602,173.987957,148.266981,171.940493,110.513122,170.383931,-0.061292,-1.834404,32.025740,-235.875223,160.045258,6.117299,33.870144,12.663503,21.191754,1092.187262,1.579191,455698.197812,0.980576,19.137621,3.337548,3.475010,0.074853,0.053520,113.265948,90.840332,32.000000,32.000000,32.000000,32.000000,236.725277,32.000000,69.776162,72.660000,100.092221,100.000000,24.649530,49.367089,40.000000,16.220925,22.379747,25.000000,32.870174,1677.246094,33.994247,0.703512,75.423307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.014490,59.339362,173.453302,152.450521,114.286398,115.170544,54.482451,14.165867,168.581744,6.429974,59.698972,49.722259,150.142589,173.896492,148.278917,171.963428,110.578830,170.285626,-0.061329,-1.834981,32.025740,-235.889301,158.876514,6.112186,33.837437,12.638585,57.445986,2970.523847,0.407677,455614.691361,0.976869,19.112670,3.353583,3.472212,0.073879,0.053544,113.161225,90.818417,32.000000,32.000000,32.000000,32.000000,360.830526,32.000000,69.807434,72.672966,100.082157,100.000000,24.620810,49.367089,40.000000,16.245461,22.379747,25.000000,32.865998,1666.259766,33.962784,0.702549,75.417528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.034860,59.363060,173.410956,152.463103,114.312847,115.132425,54.242388,14.165582,169.210529,6.427045,59.693520,49.684126,150.142188,173.977345,148.291082,171.898603,110.541966,170.409240,-0.061368,-1.834980,32.025740,-235.883869,160.327199,6.109670,33.846290,12.717395,13.968353,725.498303,1.127293,455490.100973,0.973646,19.166789,3.369618,3.474024,0.074102,0.054021,113.050185,90.818388,32.000000,32.000000,32.000000,32.000000,180.787576,32.000000,69.799526,72.688248,100.062089,100.000000,24.670512,49.367089,40.000000,16.164793,22.379747,25.000000,32.861617,1666.259766,33.944537,0.702746,75.424653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.915324,59.382349,173.341427,152.476524,114.244561,115.079765,54.461085,14.163584,167.119801,6.422014,59.730048,49.740281,150.178824,173.934123,148.298483,171.785128,110.571499,170.272568,-0.061366,-1.834995,32.025740,-235.885867,157.737993,6.105122,33.804784,12.695993,57.687451,2984.180250,0.414987,455081.351393,0.974079,19.056961,3.263752,3.468061,0.074529,0.054155,113.068581,90.853447,32.000000,32.000000,32.000000,32.000000,271.858143,32.000000,69.805517,72.703732,100.061112,100.000000,24.625156,49.367089,40.000000,16.102688,22.379747,25.000000,32.856744,1655.273437,33.953318,0.701926,75.421448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.943079,59.402189,173.252318,152.489107,114.188182,115.042790,54.214665,14.169577,168.864605,6.420503,59.737580,49.626071,150.170384,173.750522,148.278980,171.793566,110.592117,170.140460,-0.061395,-1.834991,32.025740,-235.876116,159.984809,6.103104,33.836463,12.709823,11.635166,604.624605,1.705211,455032.689016,0.977690,19.059644,3.351109,3.465803,0.073783,0.053886,113.058726,90.835649,32.000000,32.000000,32.000000,32.000000,305.300207,32.000000,69.789656,72.696197,100.042295,100.000000,24.618747,49.367089,40.000000,16.197879,22.379747,25.000000,32.853266,1669.921875,33.952272,0.701703,75.413249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.930822,59.402189,173.212582,152.489107,114.145069,114.999415,54.466914,14.166295,169.081800,6.417044,59.748624,49.654301,150.166011,173.731372,148.300109,171.711565,110.593097,170.129996,-0.061458,-1.834996,32.025740,-235.888547,160.224797,6.099845,33.806749,12.669651,38.021223,1966.632919,0.413541,454883.563989,0.975934,19.202344,3.265748,3.472710,0.075653,0.054874,113.031258,90.834627,32.000000,32.000000,32.000000,32.000000,413.377071,32.000000,69.795669,72.693504,100.055312,100.000000,24.610295,49.367089,40.000000,16.173490,22.379747,25.000000,32.849894,1669.921875,33.926290,0.702615,75.419394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925810,59.423683,173.199210,152.501130,114.131023,114.958244,54.677103,14.164725,168.193092,6.412856,59.781624,49.642660,150.182975,173.682526,148.327774,171.702173,110.602250,170.164828,-0.061583,-1.835006,32.025740,-235.887013,158.731792,6.095915,33.812032,12.687934,24.484540,1261.584776,2.047880,454696.529535,0.979507,19.193509,3.191134,3.468996,0.074366,0.053440,113.055797,90.860996,32.000000,32.000000,32.000000,32.000000,378.256613,32.000000,69.788470,72.694601,100.067781,100.000000,24.609041,49.367089,40.000000,16.173655,22.379747,25.000000,32.846666,1662.597656,33.915382,0.701792,75.423324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.953747,59.444350,173.112570,152.506163,114.100771,114.916311,54.340380,14.163156,168.763880,6.407390,59.805841,49.569293,150.191940,173.607997,148.310106,171.711685,110.602272,170.224311,-0.061654,-1.835027,32.025740,-235.891849,159.282189,6.090919,33.820849,12.653081,10.417964,540.119892,0.626480,454532.649784,0.974866,19.206172,3.185874,3.469051,0.074836,0.053623,112.964154,90.840768,32.000000,32.000000,32.000000,32.000000,188.015331,32.000000,69.785813,72.654727,100.089446,100.000000,24.595527,49.367089,40.000000,16.166599,22.379747,25.000000,32.842843,1666.259766,33.903716,0.702096,75.424474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.879250,59.464190,173.134486,152.517906,114.086883,114.873207,54.441939,14.169435,168.662618,6.401359,59.770195,49.625766,150.200483,173.650756,148.301915,171.610399,110.607241,170.042700,-0.061589,-1.835040,32.025740,-235.882957,160.100020,6.085309,33.795047,12.626198,51.218457,2650.470053,0.972586,454386.299767,0.970934,19.232844,3.190963,3.469132,0.074409,0.054260,112.908657,90.860430,32.000000,32.000000,32.000000,32.000000,141.972422,32.000000,69.777300,72.650379,100.061209,100.000000,24.550329,49.367089,40.000000,16.142507,22.379747,25.000000,32.839821,1662.597656,33.962099,0.702139,75.419437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.959901,59.464190,173.031063,152.517906,114.045638,114.828278,54.633384,14.165867,168.029652,6.395220,59.805143,49.589385,150.215934,173.653568,148.338345,171.668437,110.623393,170.005178,-0.061644,-1.835064,32.025740,-235.883094,158.292405,6.079252,33.801953,12.698608,13.285826,685.110217,2.282938,454230.159981,0.976047,19.224651,3.215254,3.465457,0.074255,0.053276,112.981669,90.843736,32.000000,32.000000,32.000000,32.000000,276.281209,32.000000,69.791691,72.646521,100.042283,100.000000,24.562813,49.367089,40.000000,16.177182,22.379747,25.000000,32.836860,1677.246094,33.915761,0.701503,75.416564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.889880,59.479621,173.032310,152.524616,113.939635,114.767285,54.418304,14.166295,168.759665,6.386860,59.859778,49.542544,150.205517,173.680661,148.357604,171.542720,110.595662,169.936392,-0.061778,-1.835093,32.025740,-235.883973,159.169649,6.070864,33.766379,12.658688,52.792967,2733.134878,0.464916,454135.369026,0.975512,19.321474,3.136031,3.471072,0.074344,0.054081,112.947287,90.889494,32.000000,32.000000,32.000000,32.000000,169.002822,32.000000,69.774085,72.643451,100.004198,100.000000,24.532511,49.367089,40.000000,16.135620,22.379747,25.000000,32.832684,1655.273437,33.896450,0.701142,75.421193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.861106,59.503871,173.014480,152.532166,113.882318,114.724200,54.578590,14.167151,168.212516,6.380413,59.928150,49.463806,150.246564,173.589746,148.372474,171.491912,110.601971,169.963530,-0.061830,-1.835681,32.025740,-235.884913,158.495843,6.064618,33.774835,12.668407,13.812884,713.004147,1.787986,453855.736535,0.969988,19.238136,3.104533,3.463399,0.074733,0.053903,112.865464,90.905260,32.000000,32.000000,32.000000,32.000000,369.179080,32.000000,69.782408,72.643060,100.003368,100.000000,24.515668,49.367089,40.000000,16.155868,22.379747,25.000000,32.830064,1673.583984,33.874309,0.700408,75.426145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.918097,59.536387,172.975724,152.548663,113.814949,114.683742,54.564200,14.170291,168.203724,6.373721,59.942056,49.507068,150.234070,173.567202,148.378227,171.478590,110.618346,170.065430,-0.061827,-1.836274,32.025740,-235.882591,158.626247,6.058077,33.774402,12.643922,60.191180,3107.814285,0.450347,453753.896273,0.974847,19.325915,3.104118,3.468285,0.075205,0.053632,112.887729,90.863280,32.000000,32.000000,32.000000,32.000000,137.825271,32.000000,69.742608,72.610840,99.961017,100.000000,24.495498,49.367089,40.000000,16.165511,22.379747,25.000000,32.826774,1658.935547,33.902094,0.701406,75.422650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845171,59.578273,172.941653,152.570472,113.750276,114.637260,54.276766,14.165724,168.329090,6.369217,59.965867,49.481384,150.237212,173.620872,148.372619,171.474024,110.621156,169.857466,-0.061770,-1.836874,32.025740,-235.884543,159.575996,6.053542,33.762989,12.661159,18.637429,967.390980,1.721517,453629.946122,0.972299,19.379917,3.108913,3.469929,0.074760,0.054311,112.872750,90.835373,32.000000,32.000000,32.000000,32.000000,167.057103,32.000000,69.752682,72.608884,99.986308,100.000000,24.467614,49.367089,40.000000,16.126715,22.379747,25.000000,32.824742,1677.246094,33.857054,0.701981,75.425020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925063,59.578273,172.862246,152.570472,113.699662,114.593070,54.587926,14.166438,167.640915,6.364457,59.950596,49.523357,150.255529,173.439188,148.371560,171.431548,110.643882,169.859648,-0.061649,-1.838650,32.025740,-235.886770,157.796810,6.048548,33.762430,12.631535,48.073536,2481.072539,0.394455,453438.182862,0.971075,19.353517,3.134223,3.465191,0.074468,0.053606,112.835360,90.848488,32.000000,32.000000,32.000000,32.000000,132.408038,32.000000,69.734925,72.606906,99.976039,100.000000,24.448560,49.367089,40.000000,16.164077,22.379747,25.000000,32.823195,1662.597656,33.874146,0.700331,75.423647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.846761,59.597012,172.847837,152.590045,113.638258,114.549594,54.646156,14.167437,168.702296,6.358809,59.967717,49.562041,150.258906,173.482883,148.385606,171.462698,110.639151,169.817552,-0.061560,-1.839833,32.025740,-235.885608,158.811025,6.042314,33.771986,12.608816,21.089104,1087.247711,1.275146,453365.396153,0.977501,19.470802,3.046322,3.469577,0.074994,0.054125,112.778474,90.851345,32.000000,32.000000,32.000000,32.000000,234.429349,32.000000,69.726993,72.603966,99.990491,100.000000,24.417147,49.367089,40.000000,16.111804,22.379747,25.000000,32.821040,1662.597656,33.874597,0.701935,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869432,59.613546,172.868473,152.591163,113.569373,114.496250,54.435480,14.166010,168.221344,6.351333,59.925406,49.530888,150.286669,173.359258,148.393636,171.385812,110.697981,169.836856,-0.061898,-1.839557,32.025740,-235.882951,158.728345,6.034417,33.773284,12.605300,49.749872,2574.778711,0.493226,453076.343524,0.969845,19.388205,3.024489,3.462434,0.073936,0.053481,112.899219,90.860072,32.000000,32.000000,32.000000,32.000000,109.604944,32.000000,69.719559,72.601934,99.946617,100.000000,24.404280,49.367089,40.000000,16.149862,22.379747,25.000000,32.818043,1655.273437,33.876292,0.699977,75.422463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.880558,59.614924,172.878271,152.596476,113.530499,114.455119,54.669841,14.170006,167.857769,6.343952,59.986067,49.535046,150.302920,173.370287,148.428962,171.332765,110.708457,169.745846,-0.061990,-1.839317,32.025740,-235.881569,158.691062,6.027368,33.743462,12.669975,17.932280,924.097275,1.125571,453005.042105,0.970165,19.487895,3.011986,3.467584,0.074512,0.053462,113.002922,90.843245,32.000000,32.000000,32.000000,32.000000,217.991938,32.000000,69.731090,72.608049,99.957221,100.000000,24.375977,49.367089,40.000000,16.133765,22.379747,25.000000,32.815480,1669.921875,33.872812,0.700740,75.425480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.807776,59.639449,172.797136,152.601229,113.526407,114.412427,54.369299,14.165582,168.531774,6.337350,59.988957,49.423901,150.300323,173.328566,148.430166,171.209204,110.661698,169.826634,-0.062079,-1.839090,32.025740,-235.883379,159.082787,6.021021,33.751468,12.668208,31.916706,1653.843170,0.476772,452672.332359,0.973023,19.480982,2.961060,3.466422,0.074295,0.053392,112.936119,90.842812,32.000000,32.000000,32.000000,32.000000,146.288393,32.000000,69.734479,72.600257,99.976834,100.000000,24.350742,49.367089,40.000000,16.122962,22.379747,25.000000,32.812970,1669.921875,33.878366,0.700175,75.422045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898592,59.639449,172.820911,152.601229,113.523019,114.373647,54.351973,14.169720,168.427390,6.333577,59.971366,49.440710,150.330917,173.315037,148.445603,171.322701,110.719842,169.632761,-0.062076,-1.838866,32.025740,-235.880711,159.868293,6.017416,33.738233,12.618841,27.438854,1422.265436,1.322036,452478.129484,0.968270,19.470854,2.913317,3.465845,0.074306,0.053205,112.800111,90.827349,32.000000,32.000000,32.000000,32.000000,129.040578,32.000000,69.739270,72.568629,99.974758,100.000000,24.321251,49.367089,40.000000,16.160905,22.379747,25.000000,32.811311,1662.597656,33.852744,0.699886,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.838225,59.652401,172.744954,152.614930,113.504383,114.339356,54.576654,14.169720,167.697315,6.327149,59.993613,49.432750,150.344736,173.289027,148.461357,171.240723,110.658198,169.719116,-0.061770,-1.838638,32.025740,-235.881364,158.387627,6.011622,33.706031,12.635375,11.693153,603.607639,0.743309,452508.105903,0.974886,19.570674,2.993157,3.469280,0.074239,0.054083,112.707767,90.787390,32.000000,32.000000,32.000000,32.000000,153.500127,32.000000,69.750635,72.573337,99.992132,100.000000,24.311502,49.367089,40.000000,16.103627,22.379747,25.000000,32.809364,1677.246094,33.869711,0.700270,75.422625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
