OSU 80 Ton Compressor Load Stand
49.932805,59.662046,172.750625,152.617167,113.442375,114.288280,54.349446,14.167294,167.988586,6.318153,60.018074,49.447868,150.335847,173.233273,148.448641,171.218577,110.686973,169.675226,-0.061725,-1.838357,32.025740,-235.887221,158.467107,6.002647,33.705724,12.638621,20.032897,1038.433333,0.862908,452150.718532,0.972916,19.476737,2.855605,3.463443,0.074213,0.053631,112.664550,90.725684,32.000000,32.000000,32.000000,32.000000,267.171978,32.000000,69.752544,72.544213,99.985581,100.000000,24.267471,49.367089,40.000000,16.135122,22.379747,25.000000,32.806621,1669.921875,33.808858,0.699418,75.425872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742218,59.691808,172.724750,152.641213,113.374331,114.248642,54.600513,14.162728,168.749070,6.313493,60.049760,49.421372,150.326248,173.303137,148.456913,171.165605,110.678254,169.650908,-0.061680,-1.838152,32.025740,-235.887377,158.832748,5.997258,33.685837,12.590155,14.508261,748.597964,2.025963,452219.264654,0.969943,19.552115,2.952626,3.466114,0.076448,0.053856,112.542798,90.675449,32.000000,32.000000,32.000000,32.000000,212.870415,32.000000,69.753676,72.525897,99.952705,100.000000,24.245088,49.367089,40.000000,16.072577,22.379747,25.000000,32.804379,1673.583984,33.833867,0.699442,75.428727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.832506,59.725152,172.724368,152.662744,113.320926,114.209757,54.582808,14.170148,168.252776,6.306783,60.095886,49.483209,150.339749,173.218132,148.486435,171.267391,110.689983,169.666490,-0.061657,-1.838082,32.025740,-235.879303,159.582378,5.990609,33.681059,12.603479,49.054179,2531.920850,1.179951,451890.910974,0.971560,19.463980,2.905874,3.459662,0.074881,0.053505,112.703126,90.719042,32.000000,32.000000,32.000000,32.000000,171.338257,32.000000,69.806199,72.538947,99.959366,100.000000,24.219570,49.367089,40.000000,16.183145,22.379747,25.000000,32.803289,1658.935547,33.789187,0.699161,75.425327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.796987,59.725152,172.674101,152.662744,113.267272,114.174648,54.337661,14.167580,166.932412,6.301318,60.108669,49.514915,150.363802,173.232740,148.474758,171.174043,110.683114,169.605155,-0.061762,-1.837501,32.025740,-235.883505,158.347634,5.985207,33.667734,12.639270,13.073808,677.846172,1.634595,451951.863956,0.970908,19.690923,2.904630,3.472397,0.074344,0.054271,112.786381,90.706750,32.000000,32.000000,32.000000,32.000000,257.737678,32.000000,69.772301,72.544461,99.919944,100.000000,24.194257,49.367089,40.000000,16.127374,22.379747,25.000000,32.802462,1680.908203,33.830170,0.700929,75.423988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.807600,59.755189,172.631179,152.682037,113.212025,114.136552,54.442594,14.167865,167.849254,6.295957,60.142973,49.475728,150.367241,173.136674,148.503712,171.216540,110.701836,169.650658,-0.061877,-1.836328,32.025740,-235.887630,159.033839,5.979858,33.706536,12.662637,60.354626,3123.214059,0.482495,451748.711612,0.969044,19.630784,2.899285,3.466098,0.073746,0.054242,112.740645,90.744127,32.000000,32.000000,32.000000,32.000000,251.689004,32.000000,69.803452,72.534554,99.925666,100.000000,24.143142,49.367089,40.000000,16.146958,22.379747,25.000000,32.801668,1662.597656,33.786447,0.700473,75.425301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.861649,59.779165,172.658472,152.687070,113.184115,114.104556,54.620327,14.169292,168.368778,6.288524,60.155482,49.444505,150.373013,173.177198,148.519016,171.091169,110.746981,169.555447,-0.061861,-1.836339,32.025740,-235.884243,159.190593,5.973060,33.674604,12.612747,19.042699,982.209630,1.810610,451652.561666,0.973880,19.667544,2.881020,3.467561,0.076156,0.053505,112.865525,90.743722,32.000000,32.000000,32.000000,32.000000,174.820348,32.000000,69.796893,72.577660,99.915644,100.000000,24.116795,49.367089,40.000000,16.138379,22.379747,25.000000,32.800045,1677.246094,33.794578,0.699718,75.426784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766070,59.804242,172.614036,152.697416,113.189066,114.055755,54.422625,14.170719,167.189696,6.279927,60.222275,49.419942,150.399448,173.128568,148.549699,171.127474,110.742309,169.471499,-0.062134,-1.836483,32.025740,-235.881346,157.962782,5.964066,33.672783,12.628163,59.973263,3104.618105,0.391955,451497.645355,0.971528,19.686596,2.880945,3.465961,0.074487,0.053796,112.974270,90.795244,32.000000,32.000000,32.000000,32.000000,167.062674,32.000000,69.810423,72.597764,99.910514,100.000000,24.070630,49.367089,40.000000,16.084354,22.379747,25.000000,32.798860,1658.935547,33.795696,0.700171,75.422505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830598,59.831248,172.468371,152.712235,113.169168,114.021406,54.603201,14.170576,168.681084,6.272855,60.234616,49.407616,150.396368,173.096853,148.534811,171.086261,110.738984,169.496822,-0.062181,-1.836715,32.025740,-235.879855,158.916465,5.957522,33.651796,12.630597,14.875025,767.484480,1.240884,451262.242186,0.967003,19.654650,2.796781,3.462751,0.074822,0.053834,113.023500,90.797108,32.000000,32.000000,32.000000,32.000000,171.780770,32.000000,69.805812,72.586136,99.886301,100.000000,24.009352,49.367089,40.000000,16.156818,22.379747,25.000000,32.798366,1673.583984,33.794290,0.699218,75.423895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.719080,59.831248,172.533383,152.712235,113.102753,113.993137,54.496647,14.171433,167.898094,6.267763,60.243652,49.433488,150.398177,173.084786,148.508071,170.997479,110.681035,169.427648,-0.062334,-1.836980,32.025740,-235.880142,159.135139,5.951657,33.631367,12.568050,60.397687,3122.342374,0.394505,451192.793114,0.972214,19.778649,2.767035,3.468508,0.074753,0.054044,113.142682,90.808721,32.000000,32.000000,32.000000,32.000000,153.079449,32.000000,69.785376,72.553357,99.891782,100.000000,23.964981,49.367089,40.000000,16.115057,22.379747,25.000000,32.798053,1658.935547,33.788754,0.700082,75.428625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.824852,59.865145,172.419591,152.741595,113.096948,113.962658,54.346116,14.168150,167.056378,6.263965,60.311066,49.346388,150.391699,173.019996,148.536984,170.977084,110.697950,169.388616,-0.062284,-1.837209,32.025740,-235.887018,157.743538,5.947392,33.640022,12.595907,23.159269,1200.566803,1.587164,451051.840380,0.967398,19.738855,2.780745,3.461094,0.074361,0.053479,113.282798,90.819134,32.000000,32.000000,32.000000,32.000000,166.989693,32.000000,69.800295,72.573191,99.907301,100.000000,23.952428,49.367089,40.000000,16.181673,22.379747,25.000000,32.798095,1680.908203,33.797337,0.698612,75.428225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.811580,59.906206,172.496030,152.776547,113.038531,113.932113,54.406652,14.170862,167.561986,6.260398,60.308262,49.488146,150.416821,172.996207,148.548078,171.006524,110.740827,169.528286,-0.062323,-1.837430,32.025740,-235.880713,158.670381,5.944356,33.671647,12.638855,56.005333,2900.062617,0.391752,451155.188955,0.971438,19.854341,2.810327,3.470164,0.074234,0.053594,113.333858,90.867440,32.000000,32.000000,32.000000,32.000000,211.627615,32.000000,69.812391,72.581938,99.932264,100.000000,23.888534,49.367089,40.000000,16.115686,22.379747,25.000000,32.797201,1658.935547,33.789458,0.700260,75.425531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.753637,59.929355,172.411162,152.810381,112.993736,113.901581,54.334904,14.169720,168.118003,6.255175,60.269190,49.494152,150.419541,173.034816,148.562987,171.014998,110.741728,169.437689,-0.062559,-1.837576,32.025740,-235.884632,159.973694,5.939035,33.654446,12.612819,23.846568,1236.451182,1.018877,450961.410877,0.971684,19.778695,2.777402,3.460514,0.074138,0.053005,113.250625,90.884156,32.000000,32.000000,32.000000,32.000000,235.957069,32.000000,69.778840,72.553461,99.930770,100.000000,23.859338,49.367089,40.000000,16.077805,22.379747,25.000000,32.797688,1677.246094,33.796922,0.698175,75.428744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.770503,59.921087,172.459366,152.800035,112.931921,113.878760,54.621789,14.165439,168.037069,6.251086,60.297857,49.437078,150.425349,173.015976,148.571854,171.033534,110.698469,169.306733,-0.062470,-1.837604,32.025740,-235.886789,158.220514,5.935839,33.613625,12.584710,53.742440,2771.924875,0.421516,450821.396677,0.970732,19.833492,2.791800,3.462970,0.074019,0.053338,113.196021,90.854496,32.000000,32.000000,32.000000,32.000000,186.960428,32.000000,69.778547,72.556478,99.945909,100.000000,23.854599,49.367089,40.000000,16.153692,22.379747,25.000000,32.797961,1662.597656,33.780767,0.698654,75.422684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.778101,59.921087,172.453523,152.800035,112.874734,113.855896,54.644272,14.166152,168.382636,6.245648,60.310106,49.403030,150.462243,172.934570,148.600840,170.946076,110.704561,169.385312,-0.062234,-1.837622,32.025740,-235.884279,158.669424,5.931020,33.618854,12.617759,17.566022,905.646603,0.990466,450777.576332,0.973057,19.916641,2.753751,3.465298,0.074545,0.053401,113.220268,90.865586,32.000000,32.000000,32.000000,32.000000,169.674519,32.000000,69.799773,72.551986,99.947265,100.000000,23.803440,49.367089,40.000000,16.143675,22.379747,25.000000,32.797191,1669.921875,33.750278,0.698857,75.428557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810292,59.939276,172.446789,152.800315,112.857439,113.828941,54.446072,14.170434,167.995975,6.241656,60.336921,49.510622,150.480217,173.002485,148.605532,170.954268,110.756172,169.413263,-0.062150,-1.837622,32.025740,-235.877547,158.622311,5.926536,33.622749,12.621816,13.223429,684.238531,0.439349,450752.673852,0.967371,19.890902,2.743287,3.465092,0.073885,0.052977,113.280438,90.843849,32.000000,32.000000,32.000000,32.000000,165.883125,32.000000,69.753838,72.544261,99.922142,100.000000,23.748931,49.367089,40.000000,16.139384,22.379747,25.000000,32.797291,1666.259766,33.748078,0.698968,75.429989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.752950,59.959945,172.480113,152.818210,112.825599,113.800456,54.393770,14.171861,167.571157,6.238013,60.288239,49.434891,150.473311,173.033358,148.606985,170.975742,110.717450,169.423179,-0.062103,-1.837644,32.025740,-235.876774,158.407715,5.922699,33.626643,12.577263,57.195402,2962.388117,1.343677,450644.618038,0.966617,19.883034,2.769435,3.464446,0.073710,0.053196,113.256825,90.859328,32.000000,32.000000,32.000000,32.000000,135.258566,32.000000,69.772440,72.530120,99.912208,100.000000,23.733572,49.367089,40.000000,16.119096,22.379747,25.000000,32.796888,1658.935547,33.768452,0.699344,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.828633,59.960220,172.458735,152.809262,112.781652,113.776906,54.598528,14.166152,167.986627,6.234809,60.288262,49.453223,150.479892,173.000822,148.596831,171.005400,110.711928,169.392658,-0.061919,-1.837662,32.025740,-235.883462,159.122353,5.919779,33.634216,12.611827,16.816465,867.728291,1.783450,450427.127318,0.969263,19.867896,2.729290,3.462071,0.073586,0.053566,113.286865,90.897014,32.000000,32.000000,32.000000,32.000000,313.384979,32.000000,69.765104,72.540184,99.943497,100.000000,23.702702,49.367089,40.000000,16.153211,22.379747,25.000000,32.797285,1673.583984,33.762917,0.698805,75.435256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.778086,59.960771,172.413709,152.801992,112.688929,113.739641,54.439871,14.165154,167.123822,6.231778,60.312183,49.438417,150.486472,173.083578,148.625505,170.956159,110.698615,169.431000,-0.061778,-1.837614,32.025740,-235.887565,158.186781,5.916496,33.642690,12.628812,60.315112,3121.325407,0.412767,450475.940401,0.971235,19.947941,2.772078,3.466731,0.074769,0.053797,113.332044,90.866390,32.000000,32.000000,32.000000,32.000000,163.922241,32.000000,69.752788,72.534527,99.920000,100.000000,23.688802,49.367089,40.000000,16.106624,22.379747,25.000000,32.796942,1662.597656,33.755795,0.699124,75.429486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.748699,59.960771,172.473831,152.801992,112.679998,113.713728,54.682386,14.169577,168.242072,6.228078,60.311766,49.349602,150.495793,173.001793,148.664158,170.916090,110.686734,169.481784,-0.061762,-1.837621,32.025740,-235.876933,158.615417,5.913459,33.674604,12.603533,16.402397,845.064473,1.401413,450333.352430,0.965778,19.869859,2.765081,3.461037,0.074508,0.053443,113.484487,90.868415,32.000000,32.000000,32.000000,32.000000,564.361670,32.000000,69.734751,72.531029,99.909577,100.000000,23.622561,49.367089,40.000000,16.139052,22.379747,25.000000,32.796698,1677.246094,33.795786,0.698009,75.425233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.731996,59.976755,172.435977,152.806187,112.661908,113.691582,54.508234,14.174144,167.663004,6.225523,60.331118,49.459103,150.502352,172.998835,148.673397,170.915441,110.700762,169.267445,-0.061704,-1.837587,32.025740,-235.875634,158.535305,5.911437,33.659278,12.585990,58.926391,3045.634065,0.390900,450256.805963,0.969357,19.922735,2.794121,3.463647,0.073415,0.053514,113.471227,90.903414,32.000000,32.000000,32.000000,32.000000,438.695461,32.000000,69.720751,72.541898,99.898923,100.000000,23.607773,49.367089,40.000000,16.157134,22.379747,25.000000,32.796985,1658.935547,33.800943,0.698464,75.429546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.716781,59.983369,172.508792,152.811499,112.669723,113.669408,54.312953,14.168150,167.493736,6.224752,60.323175,49.435891,150.519083,173.084776,148.660095,170.985396,110.679751,169.393676,-0.061610,-1.837553,32.025740,-235.881954,158.811902,5.910572,33.647757,12.644210,19.980234,1036.399401,1.438301,450204.814809,0.965465,19.953173,2.826828,3.466901,0.073693,0.053307,113.534387,90.949964,32.000000,32.000000,32.000000,32.000000,596.118874,32.000000,69.705001,72.582048,99.927363,100.000000,23.564302,49.367089,40.000000,16.169794,22.379747,25.000000,32.796831,1673.583984,33.757003,0.698063,75.427832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749909,59.991912,172.468049,152.831912,112.697870,113.651081,54.586959,14.169435,168.208588,6.222899,60.305546,49.485419,150.524053,172.962880,148.668884,171.005423,110.663399,169.394308,-0.061699,-1.837558,32.025740,-235.884590,159.477895,5.908614,33.651237,12.623800,50.732792,2618.362977,0.400357,450119.190725,0.968759,19.986463,2.724872,3.467305,0.074500,0.053559,113.659046,90.970094,32.000000,32.000000,32.000000,32.000000,211.888573,32.000000,69.708774,72.645789,99.938070,100.000000,23.525614,49.367089,40.000000,16.181433,22.379747,25.000000,32.796933,1666.259766,33.786969,0.697957,75.426102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.670882,60.001007,172.446548,152.845893,112.694278,113.630567,54.236983,14.167865,167.681731,6.219919,60.365596,49.458185,150.543607,173.107065,148.733397,171.052746,110.743417,169.411674,-0.061754,-1.836402,32.025740,-235.884690,158.335356,5.905841,33.669249,12.618967,22.301667,1158.435346,1.181289,450101.415431,0.972397,20.008846,2.797676,3.469830,0.074616,0.053411,113.557987,91.012230,32.000000,32.000000,32.000000,32.000000,164.342346,32.000000,69.709392,72.741125,99.958936,100.000000,23.500696,49.367089,40.000000,16.168241,22.379747,25.000000,32.797116,1680.908203,33.837112,0.699186,75.428190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.721389,60.001007,172.466333,152.845893,112.693971,113.613160,54.485796,14.176570,168.246940,6.219129,60.381064,49.483783,150.547446,173.060315,148.717833,170.987622,110.709403,169.427561,-0.061846,-1.836416,32.025740,-235.874025,158.737926,5.904718,33.645034,12.613396,55.148359,2851.538801,0.464780,450050.452041,0.966674,19.983059,2.814287,3.466701,0.073711,0.053547,113.528810,91.013489,32.000000,32.000000,32.000000,32.000000,279.378364,32.000000,69.683286,72.737034,99.933726,100.000000,23.467677,49.367089,40.000000,16.219033,22.379747,25.000000,32.797394,1658.935547,33.777828,0.697890,75.423784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.671602,60.029117,172.427582,152.879447,112.671772,113.603977,54.635328,14.171290,167.638903,6.218365,60.365612,49.411904,150.568663,173.026734,148.716642,170.937360,110.717295,169.377717,-0.061993,-1.834671,32.025740,-235.879631,158.150985,5.904064,33.641320,12.641686,16.388281,845.064473,1.058633,449873.257526,0.974460,20.074075,2.741394,3.471783,0.074788,0.053630,113.670532,91.023988,32.000000,32.000000,32.000000,32.000000,264.708117,32.000000,69.701912,72.774617,99.983003,100.000000,23.460070,49.367089,40.000000,16.192900,22.379747,25.000000,32.798364,1669.921875,33.786591,0.697733,75.430628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699909,60.048683,172.373462,152.921950,112.713794,113.587232,54.508724,14.169720,167.045853,6.215674,60.382536,49.475959,150.579778,172.988358,148.755568,171.024776,110.692188,169.341213,-0.062014,-1.832892,32.025740,-235.883651,158.388117,5.901711,33.672476,12.579120,42.086853,2175.256273,0.427666,449837.516568,0.968779,20.021708,2.781923,3.468655,0.074735,0.053119,113.788813,91.008440,32.000000,32.000000,32.000000,32.000000,290.945739,32.000000,69.692063,72.757773,99.990058,100.000000,23.396870,49.367089,40.000000,16.230569,22.379747,25.000000,32.798557,1673.583984,33.800005,0.698242,75.429708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691146,60.055573,172.498528,152.919154,112.707121,113.566081,54.675334,14.172146,168.544222,6.216676,60.417898,49.454831,150.577962,173.022029,148.736620,171.102661,110.645787,169.368615,-0.061772,-1.832838,32.025740,-235.878285,158.376837,5.902767,33.663065,12.560297,20.513911,1057.029287,1.440260,449864.839048,0.967185,20.101438,2.753585,3.471351,0.073990,0.053316,113.839672,91.009993,32.000000,32.000000,32.000000,32.000000,167.648526,32.000000,69.696719,72.771098,99.980372,100.000000,23.372141,49.367089,40.000000,16.274239,22.379747,25.000000,32.799615,1677.246094,33.824383,0.698602,75.425437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.544964,60.089195,172.455683,152.943761,112.692906,113.553576,54.320607,14.167722,167.892749,6.216474,60.423841,49.413047,150.572584,173.064554,148.731230,170.897611,110.578163,169.425406,-0.061770,-1.832870,32.025740,-235.885159,159.037612,5.902976,33.685188,12.596249,50.986659,2644.368256,0.560324,449858.097318,0.968733,20.091650,2.763716,3.468285,0.074921,0.053431,113.959373,91.010502,32.000000,32.000000,32.000000,32.000000,272.461871,32.000000,69.674651,72.764826,99.983281,100.000000,23.341341,49.367089,40.000000,16.231343,22.379747,25.000000,32.800205,1658.935547,33.800348,0.697700,75.427671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.663341,60.089195,172.420468,152.943761,112.667020,113.538307,54.345340,14.164012,167.395131,6.216667,60.460262,49.453844,150.605593,173.097977,148.784867,170.967241,110.589008,169.435408,-0.061751,-1.832895,32.025740,-235.889850,158.046138,5.902941,33.654716,12.608888,19.571778,1014.607268,1.150249,449892.282997,0.965806,20.107626,2.821360,3.471414,0.074840,0.053811,113.983600,91.009038,32.000000,32.000000,32.000000,32.000000,184.156749,32.000000,69.721526,72.788370,99.993055,100.000000,23.305062,49.367089,40.000000,16.325295,22.379747,25.000000,32.801799,1669.921875,33.792361,0.697607,75.424679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.591721,60.110691,172.498722,152.959420,112.632772,113.523237,54.582084,14.164440,168.656315,6.218140,60.470105,49.400506,150.627906,173.141428,148.800761,170.989997,110.558755,169.462445,-0.061809,-1.832903,32.025740,-235.885664,158.499822,5.904307,33.686738,12.620428,13.394382,691.357295,0.463996,450157.983106,0.975243,20.293001,2.912280,3.480791,0.074078,0.053770,113.944769,91.027914,32.000000,32.000000,32.000000,32.000000,209.422999,32.000000,69.731804,72.814740,99.976467,100.000000,23.271953,49.367089,40.000000,16.262850,22.379747,25.000000,32.803128,1677.246094,33.797662,0.699922,75.426622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.617130,60.127226,172.565574,152.974799,112.606633,113.506587,54.653356,14.168578,168.066195,6.218076,60.479708,49.436319,150.640078,173.066392,148.795454,171.001307,110.562335,169.480948,-0.061919,-1.832882,32.025740,-235.883486,158.905494,5.905346,33.670421,12.627856,57.304895,2953.961826,1.205642,449978.397496,0.972116,20.170086,2.905536,3.471786,0.075511,0.054196,113.955047,91.026715,32.000000,32.000000,32.000000,32.000000,314.928481,32.000000,69.745109,72.822207,99.985301,100.000000,23.259589,49.367089,40.000000,16.313507,22.379747,25.000000,32.803862,1658.935547,33.794795,0.698281,75.426946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.618730,60.139628,172.509976,152.980672,112.578219,113.491342,54.306308,14.164155,167.577506,6.220429,60.487187,49.455124,150.650599,173.200361,148.813991,171.082610,110.533795,169.490563,-0.061919,-1.832911,32.025740,-235.889217,158.536084,5.907409,33.691859,12.657048,23.245922,1205.942196,1.764629,450074.615570,0.969362,20.265920,2.946878,3.478377,0.074998,0.054257,113.851609,91.044914,32.000000,32.000000,32.000000,32.000000,205.987531,32.000000,69.751213,72.835320,99.984478,100.000000,23.253343,49.367089,40.000000,16.306393,22.379747,25.000000,32.805235,1680.908203,33.837130,0.699342,75.432086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.616124,60.139628,172.548029,152.980672,112.600806,113.480653,54.563448,14.164868,168.053659,6.223946,60.442076,49.555412,150.646187,173.169339,148.843060,171.189096,110.539644,169.394148,-0.061898,-1.832901,32.025740,-235.889484,158.162021,5.910769,33.720762,12.591110,53.887626,2782.385098,0.412349,450005.115322,0.967454,20.256073,2.950884,3.477943,0.074631,0.053999,113.837306,91.068709,32.000000,32.000000,32.000000,32.000000,234.522059,32.000000,69.759673,72.848711,99.948708,100.000000,23.209926,49.367089,40.000000,16.315320,22.379747,25.000000,32.806532,1655.273437,33.814087,0.699208,75.423792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.625773,60.147896,172.640806,152.992136,112.622513,113.469923,54.384228,14.165296,167.942296,6.223744,60.482407,49.451230,150.675590,173.205592,148.854643,171.197673,110.536382,169.575447,-0.061982,-1.832922,32.025740,-235.887259,158.953443,5.910876,33.724025,12.597980,22.564135,1168.895570,1.016117,450023.308591,0.973503,20.266813,2.983366,3.476711,0.074735,0.053939,113.935895,91.071853,32.000000,32.000000,32.000000,32.000000,193.673310,32.000000,69.751137,72.865433,99.935386,100.000000,23.207593,49.367089,40.000000,16.348582,22.379747,25.000000,32.808068,1673.583984,33.832731,0.698067,75.428361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.626437,60.152029,172.555652,152.998847,112.618638,113.457595,54.390148,14.163869,167.707154,6.224714,60.477640,49.443630,150.699275,173.170630,148.852505,171.126654,110.508482,169.531251,-0.062100,-1.831763,32.025740,-235.884112,157.813168,5.911464,33.733004,12.602722,52.154211,2701.463645,0.438387,449968.410864,0.968880,20.269518,2.937977,3.477660,0.074468,0.053931,113.933354,91.063983,32.000000,32.000000,32.000000,32.000000,483.773689,32.000000,69.770803,72.856079,99.909956,100.000000,23.191378,49.367089,40.000000,16.329247,22.379747,25.000000,32.809190,1662.597656,33.857378,0.698633,75.423221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.611790,60.162226,172.663589,153.010592,112.612891,113.452877,54.689874,14.162870,167.371108,6.226456,60.497518,49.500947,150.723064,173.255186,148.884340,171.260113,110.552328,169.592773,-0.062155,-1.831768,32.025740,-235.890175,158.163124,5.913538,33.716182,12.640352,17.899368,922.063343,1.047137,449940.793577,0.971795,20.267769,3.015577,3.478854,0.074590,0.053807,114.007830,91.077221,32.000000,32.000000,32.000000,32.000000,157.232705,32.000000,69.794317,72.875372,99.892195,100.000000,23.141001,49.367089,40.000000,16.338349,22.379747,25.000000,32.810199,1677.246094,33.852925,0.698369,75.422795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.580230,60.164707,172.665545,153.026531,112.602703,113.445360,54.350307,14.167580,168.446169,6.228798,60.450496,49.517026,150.695450,173.266766,148.877213,171.283401,110.542101,169.656902,-0.062286,-1.831756,32.025740,-235.882852,159.008264,5.916221,33.718165,12.638278,18.749566,971.894687,0.452807,449956.697521,0.971580,20.271215,3.025360,3.477091,0.074561,0.053165,113.944356,91.037613,32.000000,32.000000,32.000000,32.000000,104.673156,32.000000,69.772848,72.844469,99.832132,100.000000,23.172575,49.367089,40.000000,16.354345,22.379747,25.000000,32.811601,1666.259766,33.864392,0.697508,75.427679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.649696,60.164707,172.630205,153.026531,112.621678,113.440739,54.396600,14.167580,168.144627,6.232166,60.450770,49.565758,150.719115,173.244028,148.915774,171.251458,110.555431,169.603196,-0.062375,-1.830867,32.025740,-235.884975,159.454992,5.919227,33.748871,12.643651,48.454844,2509.547593,1.320384,449871.429530,0.966554,20.296617,3.006733,3.480293,0.075003,0.053481,113.914223,91.033425,32.000000,32.000000,32.000000,32.000000,196.234675,32.000000,69.793736,72.847499,99.807138,100.000000,23.137315,49.367089,40.000000,16.382068,22.379747,25.000000,32.812768,1666.259766,33.876058,0.698139,75.418764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.562649,60.168841,172.766974,153.032403,112.632628,113.435254,54.579490,14.167580,167.327603,6.236726,60.470473,49.656723,150.743766,173.285742,148.906232,171.365217,110.536131,169.685796,-0.062344,-1.828904,32.025740,-235.885302,158.148091,5.923684,33.739351,12.662096,12.926531,667.240668,1.261217,449894.227361,0.973215,20.331870,3.043238,3.482548,0.074922,0.053714,113.784066,91.014099,32.000000,32.000000,32.000000,32.000000,483.338876,32.000000,69.818192,72.832580,99.766754,100.000000,23.122036,49.367089,40.000000,16.348382,22.379747,25.000000,32.814002,1677.246094,33.876797,0.698293,75.420417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.568772,60.177108,172.758246,153.047783,112.667468,113.435912,54.371406,14.168293,168.164626,6.242548,60.446224,49.567121,150.743531,173.369393,148.882402,171.308073,110.484566,169.725687,-0.062336,-1.825650,32.025740,-235.882628,158.925440,5.929846,33.736935,12.662042,51.222196,2654.102075,0.487275,449789.925242,0.970853,20.259755,3.007900,3.476964,0.075168,0.054154,113.496163,91.005523,32.000000,32.000000,32.000000,32.000000,192.094586,32.000000,69.790128,72.786418,99.712152,100.000000,23.142846,49.367089,40.000000,16.410153,22.379747,25.000000,32.815778,1655.273437,33.834732,0.696978,75.423647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.582731,60.179589,172.732177,153.063442,112.670157,113.432659,54.708252,14.171433,168.534356,6.245147,60.473058,49.516819,150.769286,173.382838,148.945891,171.319687,110.546510,169.684099,-0.062218,-1.823066,32.025740,-235.880142,160.095165,5.932582,33.772996,12.591201,13.357635,687.870554,1.830689,449888.182293,0.969430,20.354268,3.061046,3.485830,0.074151,0.054266,113.512505,90.997984,32.000000,32.000000,32.000000,32.000000,202.772728,32.000000,69.817037,72.800412,99.701079,100.000000,23.106413,49.367089,40.000000,16.416083,22.379747,25.000000,32.816952,1677.246094,33.892159,0.698545,75.421483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.537018,60.181242,172.772244,153.074627,112.752178,113.432618,54.502778,14.170719,167.860117,6.245721,60.473521,49.556552,150.755549,173.400283,148.940874,171.352710,110.504171,169.742315,-0.062040,-1.821092,32.025740,-235.878079,158.179457,5.933627,33.770183,12.621275,60.407293,3122.487654,0.461938,450009.963542,0.973035,20.356175,3.128951,3.485223,0.074191,0.053655,113.540585,91.002483,32.000000,32.000000,32.000000,32.000000,132.673621,32.000000,69.805755,72.778003,99.685084,100.000000,23.097719,49.367089,40.000000,16.417163,22.379747,25.000000,32.818223,1658.935547,33.867583,0.699326,75.420477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.586022,60.181242,172.841346,153.074627,112.822257,113.424836,54.266187,14.165011,168.544605,6.247150,60.502734,49.613707,150.775671,173.378216,148.932122,171.358573,110.515299,169.798475,-0.061861,-1.819145,32.025740,-235.883133,159.110280,5.934736,33.747483,12.675294,16.977151,881.384695,1.770669,449854.778310,0.966723,20.344155,3.049972,3.483716,0.074373,0.052961,113.532724,91.010619,32.000000,32.000000,32.000000,32.000000,171.231209,32.000000,69.777532,72.759392,99.680710,100.000000,23.074265,49.367089,40.000000,16.452364,22.379747,25.000000,32.819474,1669.921875,33.879826,0.697859,75.419462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.546784,60.199983,172.849557,153.096159,112.815643,113.415665,54.451097,14.168436,168.335888,6.249848,60.523224,49.615345,150.791609,173.447402,148.962937,171.371777,110.497935,169.704609,-0.061817,-1.817380,32.025740,-235.885753,158.580012,5.936344,33.780965,12.667830,41.913194,2168.573352,0.391957,449986.361915,0.971355,20.393307,3.116158,3.487740,0.074668,0.053962,113.447097,91.028502,32.000000,32.000000,32.000000,32.000000,199.883112,32.000000,69.804917,72.770550,99.671955,100.000000,23.096474,49.367089,40.000000,16.433182,22.379747,25.000000,32.821318,1669.921875,33.930455,0.699107,75.418943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.612398,60.212936,172.897233,153.114615,112.818583,113.407935,54.287086,14.168150,168.321710,6.252723,60.593488,49.687182,150.844339,173.434521,148.978878,171.481665,110.460938,169.752316,-0.061935,-1.815624,32.025740,-235.882281,158.892176,5.939178,33.780370,12.620626,14.430578,748.888526,1.393695,449893.300320,0.974465,20.342390,3.128027,3.485687,0.073867,0.052869,113.210750,91.023482,32.000000,32.000000,32.000000,32.000000,131.887403,32.000000,69.794911,72.737004,99.704274,100.000000,23.054173,49.367089,40.000000,16.466880,22.379747,25.000000,32.823531,1677.246094,33.895567,0.698379,75.425131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.571542,60.246007,172.940674,153.125800,112.799152,113.406580,54.479361,14.171433,168.327607,6.255991,60.556095,49.657814,150.826682,173.494567,148.966888,171.496193,110.442429,169.847503,-0.062113,-1.815627,32.025740,-235.880305,159.790547,5.942599,33.799933,12.704936,40.811198,2110.460997,0.564948,449951.738971,0.971970,20.401897,3.106948,3.488613,0.075073,0.053975,113.022021,90.994438,32.000000,32.000000,32.000000,32.000000,137.204960,32.000000,69.792209,72.714045,99.677919,100.000000,23.071965,49.367089,40.000000,16.433610,22.379747,25.000000,32.824943,1662.597656,33.913705,0.697862,75.422931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.560800,60.258960,172.961182,153.147052,112.792537,113.408276,54.637281,14.168436,168.729609,6.258189,60.575939,49.627366,150.815941,173.583505,149.005209,171.453755,110.506448,169.936574,-0.062147,-1.813852,32.025740,-235.880198,158.693734,5.945787,33.808480,12.694785,28.298539,1459.166782,1.639134,449968.383342,0.973457,20.346694,3.163485,3.484960,0.074671,0.053111,112.985125,90.979705,32.000000,32.000000,32.000000,32.000000,151.924966,32.000000,69.795408,72.696552,99.670147,100.000000,23.054791,49.367089,40.000000,16.466538,22.379747,25.000000,32.827634,1662.597656,33.937199,0.697839,75.416155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.597390,60.258960,172.964084,153.147052,112.786169,113.408454,54.343554,14.169863,168.834001,6.259835,60.628674,49.721707,150.862925,173.433943,149.021100,171.484681,110.528451,169.920697,-0.062176,-1.812071,32.025740,-235.881058,159.283512,5.947632,33.836355,12.644282,9.373286,485.930121,0.580206,450085.818602,0.970973,20.422196,3.220970,3.488709,0.074548,0.053095,113.125595,90.973447,32.000000,32.000000,32.000000,32.000000,162.254899,32.000000,69.805685,72.732438,99.675178,100.000000,23.076570,49.367089,40.000000,16.479752,22.379747,25.000000,32.829738,1680.908203,34.002343,0.698210,75.417673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593634,60.273291,172.993135,153.158797,112.796664,113.409731,54.406304,14.171147,167.840115,6.261258,60.575099,49.701225,150.863243,173.648052,149.024843,171.542356,110.530604,169.864358,-0.062423,-1.810314,32.025740,-235.881898,158.755346,5.948929,33.848976,12.683823,57.085136,2955.995758,0.837051,449983.940008,0.968444,20.446309,3.193406,3.489879,0.074527,0.053528,113.149471,90.936368,32.000000,32.000000,32.000000,32.000000,157.160777,32.000000,69.774489,72.728234,99.668537,100.000000,23.074330,49.367089,40.000000,16.467098,22.379747,25.000000,32.831947,1658.935547,33.898686,0.697975,75.422923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.673870,60.282662,172.994595,153.176973,112.796667,113.418887,54.622440,14.172574,167.864096,6.262835,60.570440,49.628743,150.854871,173.588625,149.019114,171.624784,110.565389,169.836728,-0.062486,-1.808742,32.025740,-235.877367,159.417240,5.950593,33.863292,12.672644,13.026839,671.889656,2.525370,449907.329819,0.972892,20.408302,3.164908,3.487363,0.074080,0.052806,113.147425,90.921312,32.000000,32.000000,32.000000,32.000000,176.693206,32.000000,69.769071,72.706704,99.657237,100.000000,23.066278,49.367089,40.000000,16.476853,22.379747,25.000000,32.833759,1673.583984,33.952164,0.696158,75.416377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.540918,60.284866,173.058016,153.187320,112.760411,113.425228,54.448714,14.169577,168.300746,6.264081,60.572918,49.675939,150.872367,173.600187,149.023714,171.590495,110.577646,169.902782,-0.062690,-1.806711,32.025740,-235.881670,159.750676,5.951166,33.864843,12.691594,49.781622,2575.795677,0.414771,449930.785828,0.971898,20.426535,3.139694,3.488213,0.074848,0.053407,113.152539,90.996206,32.000000,32.000000,32.000000,32.000000,164.492254,32.000000,69.741298,72.710050,99.676061,100.000000,23.079823,49.367089,40.000000,16.470630,22.379747,25.000000,32.836559,1662.597656,33.977533,0.698471,75.416224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.599263,60.293134,173.057511,153.194311,112.800537,113.427569,54.749411,14.176285,168.452913,6.264483,60.567077,49.739662,150.862241,173.720586,149.031448,171.637458,110.553478,169.926629,-0.062682,-1.804979,32.025740,-235.871370,159.212596,5.951004,33.877789,12.680920,12.139546,624.673368,1.814983,449840.033841,0.966437,20.352630,3.093598,3.482608,0.073877,0.053226,113.248918,90.993770,32.000000,32.000000,32.000000,32.000000,274.599284,32.000000,69.735623,72.726729,99.696104,100.000000,23.086432,49.367089,40.000000,16.526074,22.379747,25.000000,32.838519,1677.246094,33.988694,0.696377,75.420673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604785,60.293134,173.042714,153.194311,112.768034,113.428360,54.569907,14.166438,169.052197,6.264677,60.594490,49.768963,150.880843,173.668371,149.053898,171.690521,110.547847,170.081493,-0.062622,-1.803221,32.025740,-235.880889,159.140912,5.951498,33.857450,12.698824,59.389844,3066.118670,0.476326,449950.305559,0.972439,20.492877,3.108381,3.493234,0.074726,0.053314,113.300575,91.032554,32.000000,32.000000,32.000000,32.000000,163.657881,32.000000,69.742264,72.739965,99.711253,100.000000,23.069421,49.367089,40.000000,16.497798,22.379747,25.000000,32.840710,1658.935547,33.994806,0.697881,75.417945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.523821,60.302505,173.137621,153.201861,112.791899,113.431333,54.264277,14.166866,167.940597,6.265423,60.619373,49.719685,150.908589,173.702007,149.062302,171.713277,110.482375,170.040621,-0.062402,-1.801430,32.025740,-235.883402,160.462927,5.951575,33.873624,12.711608,18.249775,947.487498,1.951218,449977.485563,0.965889,20.440532,3.142308,3.489115,0.074599,0.054019,113.400384,91.012191,32.000000,32.000000,32.000000,32.000000,127.653063,32.000000,69.721547,72.756959,99.705924,100.000000,23.074205,49.367089,40.000000,16.502696,22.379747,25.000000,32.842975,1680.908203,33.993111,0.696905,75.416957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.652130,60.323726,173.160226,153.220317,112.811185,113.438835,54.642013,14.168293,168.108404,6.267227,60.720280,49.692523,150.943009,173.695091,149.094519,171.715030,110.495116,170.082858,-0.062271,-1.799696,32.025740,-235.885895,158.734544,5.952477,33.870270,12.653730,45.835958,2363.249740,0.398768,449991.593968,0.968955,20.434799,3.211293,3.488428,0.074945,0.053984,113.544194,91.060443,32.000000,32.000000,32.000000,32.000000,227.166036,32.000000,69.743826,72.804386,99.751298,100.000000,23.092482,49.367089,40.000000,16.554469,22.379747,25.000000,32.844981,1658.935547,33.983447,0.696658,75.414826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.574243,60.347428,173.191366,153.253035,112.814444,113.448647,54.589033,14.172289,168.756833,6.265916,60.639141,49.717473,150.921578,173.749962,149.092824,171.690505,110.505919,170.045227,-0.062181,-1.797939,32.025740,-235.877162,158.690898,5.951976,33.875409,12.653622,26.919518,1389.286675,1.300359,450223.499909,0.976212,20.528287,3.260047,3.496047,0.074685,0.054310,113.587342,91.052860,32.000000,32.000000,32.000000,32.000000,275.436144,32.000000,69.728279,72.804197,99.752611,100.000000,23.091459,49.367089,40.000000,16.486833,22.379747,25.000000,32.847808,1666.259766,33.997114,0.698120,75.420213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.596270,60.351010,173.245476,153.249959,112.827477,113.458558,54.688733,14.164440,168.802265,6.265134,60.648044,49.758680,150.958619,173.766814,149.107883,171.723889,110.495766,170.044888,-0.062071,-1.795616,32.025740,-235.886318,159.882918,5.951702,33.887940,12.680794,35.468696,1827.163268,0.516597,450154.406158,0.966830,20.416249,3.264581,3.487468,0.074658,0.053947,113.848842,91.081757,32.000000,32.000000,32.000000,32.000000,224.747978,32.000000,69.755914,72.825942,99.772003,100.000000,23.112676,49.367089,40.000000,16.544409,22.379747,25.000000,32.851588,1669.921875,33.991092,0.696772,75.420928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.623795,60.351010,173.278039,153.249959,112.842599,113.470740,54.533639,14.171433,168.977108,6.264821,60.645840,49.728312,150.980008,173.812904,149.118668,171.746528,110.520210,170.160109,-0.062134,-1.793905,32.025740,-235.877692,160.751716,5.951060,33.921332,12.713375,33.444578,1727.791141,0.881184,450266.484237,0.969583,20.520812,3.238388,3.493576,0.074756,0.053331,113.940698,91.103909,32.000000,32.000000,32.000000,32.000000,178.545028,32.000000,69.790507,72.828153,99.807971,100.000000,23.129773,49.367089,40.000000,16.537050,22.379747,25.000000,32.854023,1658.935547,34.039864,0.697737,75.411945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
