OSU 80 Ton Compressor Load Stand
49.564870,60.356798,173.292340,153.249959,112.843222,113.488171,54.333121,14.165867,168.591877,6.264010,60.608730,49.787234,150.963595,173.931826,149.114012,171.859448,110.464336,170.182621,-0.062210,-1.792413,32.025740,-235.887995,159.396827,5.950643,33.907377,12.677242,11.926763,618.426290,0.668742,450315.266033,0.967437,20.501515,3.248403,3.493115,0.074759,0.053757,113.838838,91.105101,32.000000,32.000000,32.000000,32.000000,195.636363,32.000000,69.787088,72.805722,99.790308,100.000000,23.141292,49.367089,40.000000,16.528524,22.379747,25.000000,32.856549,1673.583984,34.034563,0.697813,75.416897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.601777,60.343018,173.286084,153.238773,112.869688,113.501262,54.392915,14.169577,168.656386,6.264012,60.631256,49.745300,150.974368,173.851945,149.139267,171.853379,110.501197,170.174578,-0.062218,-1.790877,32.025740,-235.883467,159.438227,5.950962,33.942734,12.696769,62.133972,3218.227759,0.709025,450291.139115,0.969702,20.472938,3.271074,3.491834,0.074100,0.053290,113.758723,91.065444,32.000000,32.000000,32.000000,32.000000,188.573173,32.000000,69.818789,72.826558,99.775095,100.000000,23.153483,49.367089,40.000000,16.569641,22.379747,25.000000,32.858915,1658.935547,34.073653,0.696626,75.413649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.566469,60.351286,173.358265,153.230943,112.915292,113.513447,54.594104,14.165867,169.124520,6.265139,60.626854,49.696269,150.969108,173.889621,149.138561,171.814466,110.503350,170.198945,-0.062184,-1.789105,32.025740,-235.885708,160.177379,5.951620,33.915166,12.705802,20.261026,1045.552097,1.990935,450537.201525,0.974716,20.539918,3.336149,3.496273,0.074656,0.053324,113.651114,91.021890,32.000000,32.000000,32.000000,32.000000,295.845650,32.000000,69.821754,72.817519,99.724751,100.000000,23.180434,49.367089,40.000000,16.556687,22.379747,25.000000,32.860748,1673.583984,33.997204,0.697685,75.422275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.603107,60.351286,173.362199,153.230943,112.931822,113.525628,54.557686,14.165867,167.894490,6.263657,60.664585,49.822971,150.970226,173.828441,149.154139,171.867108,110.514262,170.266526,-0.062155,-1.787319,32.025740,-235.885544,158.565370,5.950132,33.923874,12.688529,60.440016,3121.034846,0.381910,450459.646202,0.972926,20.487805,3.296002,3.493546,0.074305,0.053409,113.552224,91.003485,32.000000,32.000000,32.000000,32.000000,164.041645,32.000000,69.830032,72.797645,99.700511,100.000000,23.189321,49.367089,40.000000,16.585594,22.379747,25.000000,32.863325,1658.935547,34.014693,0.696420,75.414655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.486406,60.362310,173.349505,153.256950,112.983058,113.548519,54.657315,14.166581,168.797705,6.262091,60.654418,49.775278,150.954387,173.961167,149.149297,171.850056,110.530344,170.179416,-0.062271,-1.784946,32.025740,-235.887608,159.760732,5.947794,33.951046,12.689845,19.585483,1009.522437,1.172539,450544.528393,0.970224,20.532745,3.303807,3.497491,0.075016,0.053929,113.421355,91.010207,32.000000,32.000000,32.000000,32.000000,175.130843,32.000000,69.836370,72.761363,99.659051,100.000000,23.184876,49.367089,40.000000,16.588563,22.379747,25.000000,32.866833,1680.908203,34.083768,0.698788,75.416002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.663949,60.381602,173.401914,153.280160,113.002169,113.562028,54.446866,14.169292,168.803358,6.258908,60.664162,49.742903,150.975665,174.091639,149.164536,171.883897,110.530100,170.240242,-0.062452,-1.783187,32.025740,-235.881139,159.070019,5.944950,33.928905,12.669669,60.387440,3124.666868,0.392838,450540.635310,0.970188,20.494691,3.320515,3.494987,0.073831,0.053407,113.198742,91.034658,32.000000,32.000000,32.000000,32.000000,223.976403,32.000000,69.836393,72.748150,99.674041,100.000000,23.200888,49.367089,40.000000,16.656177,22.379747,25.000000,32.869897,1658.935547,34.056236,0.698026,75.410462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.565250,60.379949,173.390149,153.296379,112.975371,113.581870,54.291318,14.167722,169.188481,6.255871,60.667056,49.735323,150.985699,173.998134,149.168886,171.869778,110.536019,170.248140,-0.062596,-1.781401,32.025740,-235.879278,159.111686,5.942701,33.959322,12.733767,13.180244,683.947970,1.215206,450705.183792,0.971152,20.627001,3.268833,3.502972,0.073464,0.053153,113.277721,91.065004,32.000000,32.000000,32.000000,32.000000,324.507942,32.000000,69.851929,72.720205,99.664796,100.000000,23.225099,49.367089,40.000000,16.558634,22.379747,25.000000,32.872428,1669.921875,34.040315,0.698291,75.416027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.643638,60.391248,173.361027,153.302532,112.982931,113.601263,54.576009,14.170006,169.155298,6.254408,60.689921,49.822074,150.991855,173.987821,149.187611,171.902375,110.560527,170.329595,-0.062580,-1.780240,32.025740,-235.878629,161.225570,5.941777,33.915562,12.691017,34.084095,1759.462375,0.392956,450645.745210,0.971244,20.461863,3.293937,3.491505,0.075075,0.054007,113.462902,91.086008,32.000000,32.000000,32.000000,32.000000,336.906969,32.000000,69.879410,72.731049,99.690810,100.000000,23.223269,49.367089,40.000000,16.624909,22.379747,25.000000,32.874895,1669.921875,34.065125,0.696776,75.412448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.614199,60.391248,173.367971,153.302532,113.013664,113.623949,54.564410,14.168721,168.669259,6.254015,60.708997,49.847591,151.013780,174.121658,149.202357,172.020391,110.547766,170.223020,-0.062486,-1.779076,32.025740,-235.884650,158.952626,5.941716,33.915166,12.695777,40.317784,2081.695381,1.803993,450789.370476,0.976323,20.562675,3.291244,3.498220,0.074169,0.053436,113.557193,91.095232,32.000000,32.000000,32.000000,32.000000,178.845159,32.000000,69.912096,72.752872,99.706761,100.000000,23.224074,49.367089,40.000000,16.583987,22.379747,25.000000,32.877826,1655.273437,34.033571,0.698497,75.415516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.602765,60.408060,173.462254,153.315954,113.033699,113.635353,54.323278,14.168721,169.163657,6.251381,60.704082,49.774007,151.001461,174.002895,149.196858,171.932056,110.556164,170.307252,-0.062334,-1.777312,32.025740,-235.880566,159.823078,5.938785,33.901426,12.698319,15.218968,789.276613,0.696607,450768.603332,0.969741,20.492582,3.300019,3.492110,0.074622,0.054121,113.539110,91.115559,32.000000,32.000000,32.000000,32.000000,128.248065,32.000000,69.879122,72.734485,99.673962,100.000000,23.254545,49.367089,40.000000,16.608471,22.379747,25.000000,32.880997,1677.246094,34.021509,0.696995,75.419283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.577200,60.419360,173.446772,153.322945,113.064397,113.649785,54.382093,14.167009,168.667219,6.250539,60.768269,49.827524,151.033296,174.045024,149.214309,172.003195,110.602527,170.370836,-0.062271,-1.775570,32.025740,-235.884239,159.822345,5.936710,33.925100,12.676268,58.790025,3045.634065,0.589364,450907.537107,0.970773,20.523139,3.269232,3.494322,0.074542,0.053294,113.533208,91.161736,32.000000,32.000000,32.000000,32.000000,207.319347,32.000000,69.915173,72.757593,99.668370,100.000000,23.281319,49.367089,40.000000,16.620891,22.379747,25.000000,32.883704,1655.273437,34.033391,0.698188,75.416863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.599928,60.455740,173.454656,153.334411,113.068891,113.669593,54.289134,14.170434,167.986332,6.247320,60.768982,49.872045,151.028617,174.022929,149.238912,171.958542,110.603600,170.230120,-0.062260,-1.775255,32.025740,-235.880488,159.167261,5.934379,33.941021,12.683769,17.678624,917.414355,1.562589,450970.485844,0.975470,20.551822,3.295254,3.497028,0.074943,0.053675,113.432395,91.153522,32.000000,32.000000,32.000000,32.000000,144.851149,32.000000,69.900928,72.740914,99.651814,100.000000,23.282325,49.367089,40.000000,16.608642,22.379747,25.000000,32.887774,1680.908203,34.023258,0.698999,75.419727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.627380,60.462079,173.495792,153.353147,113.061481,113.681270,54.385571,14.171575,169.097377,6.243714,60.736272,49.795867,151.050735,174.178168,149.212767,172.012162,110.583992,170.428293,-0.062383,-1.775247,32.025740,-235.880653,161.094492,5.930222,33.928220,12.667848,56.794146,2942.048793,0.404743,450965.822839,0.975120,20.589671,3.274864,3.498519,0.074559,0.053442,113.286457,91.150077,32.000000,32.000000,32.000000,32.000000,202.860544,32.000000,69.882781,72.707525,99.639982,100.000000,23.271744,49.367089,40.000000,16.641040,22.379747,25.000000,32.891963,1658.935547,34.030704,0.699162,75.419241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.638222,60.462079,173.510689,153.353147,113.034351,113.691196,54.833106,14.167294,168.013265,6.240086,60.721529,49.840154,151.042592,173.992471,149.222484,172.011304,110.567205,170.359532,-0.062391,-1.775243,32.025740,-235.883954,159.516871,5.926249,33.956996,12.761137,18.223353,936.300870,1.345802,451073.941217,0.976562,20.602446,3.216300,3.497075,0.074855,0.053774,113.179654,91.161258,32.000000,32.000000,32.000000,32.000000,309.206636,32.000000,69.887572,72.711472,99.635818,100.000000,23.326169,49.367089,40.000000,16.632001,22.379747,25.000000,32.895216,1677.246094,34.041072,0.699284,75.408706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.619044,60.463732,173.513371,153.348113,113.021775,113.705922,54.389357,14.170862,169.358817,6.236949,60.746226,49.851844,151.075205,174.044460,149.231586,171.990588,110.594246,170.293885,-0.062488,-1.775227,32.025740,-235.882346,161.236542,5.923591,33.931718,12.728664,44.502124,2305.137385,0.418824,451154.640659,0.974354,20.580286,3.316863,3.495969,0.074419,0.053668,113.261529,91.196591,32.000000,32.000000,32.000000,32.000000,294.986005,32.000000,69.902896,72.730054,99.672418,100.000000,23.318180,49.367089,40.000000,16.632250,22.379747,25.000000,32.898337,1662.597656,34.020589,0.698980,75.410939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.631258,60.481922,173.481073,153.346156,112.964737,113.719052,54.351436,14.166723,168.503333,6.235011,60.823758,49.891563,151.074108,174.054553,149.266246,171.914576,110.607353,170.357981,-0.062575,-1.775234,32.025740,-235.883871,159.675706,5.921713,33.948612,12.681821,20.011208,1037.271086,1.305231,451220.270189,0.966254,20.569034,3.305568,3.495506,0.074921,0.053931,113.228386,91.212823,32.000000,32.000000,32.000000,32.000000,143.628260,32.000000,69.938630,72.779730,99.672455,100.000000,23.356830,49.367089,40.000000,16.650426,22.379747,25.000000,32.901413,1666.259766,34.074518,0.698735,75.417289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593513,60.491844,173.475303,153.362655,112.916378,113.741295,54.596252,14.166723,168.490748,6.232546,60.777194,49.842670,151.071595,174.110827,149.264489,172.033713,110.561106,170.407933,-0.062609,-1.775214,32.025740,-235.885995,159.876717,5.919600,33.953264,12.717143,15.450291,797.267061,0.534755,451236.417946,0.974682,20.590592,3.251711,3.496911,0.074610,0.052931,113.236379,91.221419,32.000000,32.000000,32.000000,32.000000,167.390280,32.000000,69.920944,72.811733,99.692598,100.000000,23.363916,49.367089,40.000000,16.650221,22.379747,25.000000,32.905192,1677.246094,34.068659,0.699510,75.412874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604558,60.503971,173.515057,153.371883,112.962381,113.765535,54.383191,14.166581,169.708378,6.228500,60.807412,49.924071,151.080062,174.037234,149.258519,171.952733,110.571218,170.372367,-0.062821,-1.775231,32.025740,-235.882544,160.470636,5.915386,33.964226,12.749706,17.765341,920.319972,1.188973,451278.613218,0.975258,20.596104,3.264786,3.495399,0.074243,0.053692,113.341654,91.243900,32.000000,32.000000,32.000000,32.000000,261.405229,32.000000,69.898247,72.811860,99.696821,100.000000,23.377671,49.367089,40.000000,16.680564,22.379747,25.000000,32.909837,1662.597656,34.079387,0.698258,75.416633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.583295,60.503971,173.543109,153.371883,112.989521,113.780092,54.590563,14.169292,169.106861,6.225552,60.806579,49.968041,151.076184,174.112250,149.270609,172.008901,110.535967,170.383240,-0.062758,-1.774207,32.025740,-235.884406,160.363705,5.912323,34.002721,12.704846,19.775512,1020.563784,1.541367,451512.822753,0.971911,20.645212,3.331435,3.497943,0.074580,0.053156,113.366931,91.235803,32.000000,32.000000,32.000000,32.000000,213.159456,32.000000,69.888612,72.856847,99.692009,100.000000,23.399110,49.367089,40.000000,16.682015,22.379747,25.000000,32.913541,1666.259766,34.117918,0.699017,75.416155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.555215,60.521059,173.536282,153.388942,113.017144,113.796078,54.583266,14.162728,169.497613,6.221794,60.784977,49.917781,151.098598,174.030273,149.281662,172.029228,110.537610,170.423689,-0.062876,-1.773274,32.025740,-235.886070,160.267892,5.908621,33.990731,12.678251,38.440212,1984.066626,1.340800,451595.214326,0.975720,20.645869,3.306798,3.497966,0.074390,0.053004,113.370939,91.220480,32.000000,32.000000,32.000000,32.000000,140.852956,32.000000,69.889049,72.845291,99.713721,100.000000,23.412143,49.367089,40.000000,16.703219,22.379747,25.000000,32.917469,1662.597656,34.126879,0.698949,75.459531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630533,60.519956,173.545380,153.395933,112.980530,113.808955,54.308195,14.164155,169.301281,6.218920,60.804376,49.799979,151.127228,174.072269,149.306553,172.070585,110.541001,170.402589,-0.062916,-1.773528,32.025740,-235.883826,160.189861,5.905471,33.974089,12.752897,10.260564,532.274724,1.205309,451746.652547,0.972595,20.667952,3.346491,3.500032,0.073540,0.053284,113.493192,91.225161,32.000000,32.000000,32.000000,32.000000,321.647792,32.000000,69.890475,72.864080,99.759254,100.000000,23.436734,49.367089,40.000000,16.726082,22.379747,25.000000,32.920925,1680.908203,34.096443,0.698624,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.619145,60.524091,173.515463,153.397890,112.969430,113.824990,54.363042,14.167151,168.602314,6.215372,60.839993,49.878997,151.125219,174.100131,149.295411,172.134536,110.506736,170.396934,-0.062829,-1.773535,32.025740,-235.880666,159.879430,5.902231,33.991056,12.728502,61.160715,3169.558662,0.620501,451855.514805,0.973511,20.714212,3.361366,3.501877,0.074335,0.053530,113.509577,91.202284,32.000000,32.000000,32.000000,32.000000,279.425444,32.000000,69.879564,72.808130,99.764664,100.000000,23.444212,49.367089,40.000000,16.689725,22.379747,25.000000,32.924338,1658.935547,34.097273,0.698927,75.436561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.697410,60.524091,173.490242,153.397890,112.976000,113.837981,54.619707,14.169435,168.991617,6.211861,60.801544,49.947067,151.089287,174.207272,149.270048,172.087437,110.501868,170.493897,-0.062706,-1.773525,32.025740,-235.879853,160.291242,5.899011,34.002775,12.728845,17.048317,879.350762,2.321650,451836.115275,0.976920,20.634891,3.349358,3.496746,0.074770,0.053117,113.462075,91.241031,32.000000,32.000000,32.000000,32.000000,131.573099,32.000000,69.848574,72.798753,99.739689,100.000000,23.454764,49.367089,40.000000,16.703299,22.379747,25.000000,32.927937,1673.583984,34.096570,0.698649,75.424193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.591605,60.540351,173.564441,153.409356,113.036770,113.852818,54.380025,14.167151,169.680020,6.207131,60.815982,49.880946,151.134721,174.149370,149.328898,172.094606,110.544114,170.425501,-0.062669,-1.773235,32.025740,-235.886383,160.019420,5.894055,34.015054,12.709047,52.155721,2702.044768,0.389581,451989.964675,0.976328,20.650846,3.381314,3.496946,0.073917,0.054004,113.559476,91.278944,32.000000,32.000000,32.000000,32.000000,218.007056,32.000000,69.879578,72.822205,99.745566,100.000000,23.489982,49.367089,40.000000,16.726362,22.379747,25.000000,32.933164,1662.597656,34.149092,0.698796,75.484471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.553919,60.546415,173.508942,153.415508,112.993970,113.866520,54.646474,14.167580,168.506314,6.203452,60.818801,49.862369,151.118525,174.135730,149.315329,172.064231,110.513126,170.418420,-0.062501,-1.773077,32.025740,-235.887099,159.661062,5.890334,33.986223,12.713645,13.159381,678.427296,1.395521,451990.653898,0.970170,20.569648,3.425771,3.490931,0.074390,0.052891,113.630457,91.245250,32.000000,32.000000,32.000000,32.000000,242.240503,32.000000,69.846928,72.781397,99.699361,100.000000,23.498357,49.367089,40.000000,16.735850,22.379747,25.000000,32.936956,1677.246094,34.100789,0.697762,75.416530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.641893,60.550549,173.551264,153.419983,112.979084,113.881752,54.596908,14.162728,168.329853,6.199157,60.838782,49.846309,151.160714,174.068716,149.341637,172.162708,110.547571,170.351537,-0.062480,-1.773064,32.025740,-235.889174,159.788858,5.885865,34.001964,12.730323,60.596084,3126.846081,0.457320,452066.032890,0.976899,20.695701,3.355601,3.499875,0.075097,0.054054,113.620175,91.304741,32.000000,32.000000,32.000000,32.000000,249.531552,32.000000,69.862766,72.816204,99.702152,100.000000,23.497499,49.367089,40.000000,16.763369,22.379747,25.000000,32.940580,1655.273437,34.083876,0.698463,75.417903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647366,60.570393,173.570694,153.436202,112.991254,113.893992,54.328928,14.170291,169.733335,6.194437,60.895500,49.794745,151.160079,174.103271,149.313993,172.112414,110.525448,170.442680,-0.062591,-1.773052,32.025740,-235.879323,160.505673,5.881565,34.010997,12.698301,16.783856,870.343347,1.813637,452226.577627,0.973080,20.740913,3.383697,3.501417,0.074366,0.053514,113.641555,91.271202,32.000000,32.000000,32.000000,32.000000,411.824050,32.000000,69.815174,72.785735,99.692188,100.000000,23.522469,49.367089,40.000000,16.719349,22.379747,25.000000,32.944363,1669.921875,34.099346,0.699876,75.409354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.703066,60.570393,173.601146,153.436202,112.964610,113.900263,54.530133,14.169435,168.769996,6.189284,60.899340,49.885990,151.176543,174.085238,149.354079,172.178379,110.564748,170.408196,-0.062648,-1.773038,32.025740,-235.881813,160.610707,5.876710,33.986710,12.737860,43.984610,2272.449186,0.393331,452146.407620,0.972209,20.653693,3.321937,3.496065,0.075880,0.053974,113.643221,91.300841,32.000000,32.000000,32.000000,32.000000,141.583592,32.000000,69.843139,72.839243,99.700295,100.000000,23.548191,49.367089,40.000000,16.722637,22.379747,25.000000,32.948738,1655.273437,34.117142,0.699284,75.408714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.589967,60.594647,173.477839,153.456337,113.001715,113.913080,54.651952,14.166866,168.292805,6.184114,60.890820,49.846873,151.176976,174.034902,149.335875,172.087639,110.582788,170.417054,-0.062701,-1.774776,32.025740,-235.885035,159.698364,5.871614,33.958511,12.733406,25.549860,1317.082074,1.420284,452269.555204,0.977043,20.667858,3.381282,3.496071,0.074957,0.054340,113.564072,91.258153,32.000000,32.000000,32.000000,32.000000,218.851044,32.000000,69.832408,72.838475,99.665629,100.000000,23.534449,49.367089,40.000000,16.694423,22.379747,25.000000,32.953352,1666.259766,34.095506,0.699070,75.412320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.628074,60.603742,173.509024,153.444871,113.009503,113.923024,54.356607,14.164155,169.750734,6.180177,60.942662,49.793157,151.178391,174.099915,149.359736,172.069607,110.592869,170.482740,-0.062848,-1.776667,32.025740,-235.889707,160.521073,5.867592,34.000558,12.683390,9.790389,507.431692,0.541489,452163.152665,0.972293,20.610087,3.327901,3.492765,0.074573,0.053565,113.432357,91.319057,32.000000,32.000000,32.000000,32.000000,451.436287,32.000000,69.836031,72.858626,99.675434,100.000000,23.541856,49.367089,40.000000,16.766440,22.379747,25.000000,32.957296,1677.246094,34.155619,0.698100,75.415891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.525543,60.626067,173.497246,153.451583,112.993724,113.932012,54.572252,14.166866,168.694861,6.172284,60.936127,49.864417,151.201244,174.094120,149.363622,172.056999,110.613984,170.451334,-0.062827,-1.779170,32.025740,-235.883565,160.128125,5.859674,34.002469,12.709913,24.403817,1259.841405,0.933838,452301.966779,0.972727,20.751698,3.313477,3.498245,0.074502,0.053257,113.506328,91.302182,32.000000,32.000000,32.000000,32.000000,190.118879,32.000000,69.835291,72.887664,99.692401,100.000000,23.590223,49.367089,40.000000,16.737908,22.379747,25.000000,32.962926,1662.597656,34.081063,0.699782,75.416300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.668074,60.629650,173.529458,153.460532,113.034821,113.938124,54.374929,14.175999,169.691483,6.167385,60.886533,49.876799,151.174651,174.107179,149.373864,172.049182,110.580297,170.441042,-0.062806,-1.779063,32.025740,-235.873615,160.448565,5.855382,33.945042,12.677170,9.014178,467.043606,2.435878,452303.724020,0.977297,20.721229,3.330216,3.496187,0.073894,0.053115,113.488141,91.260465,32.000000,32.000000,32.000000,32.000000,346.055626,32.000000,69.821149,72.866543,99.667117,100.000000,23.596838,49.367089,40.000000,16.823005,22.379747,25.000000,32.967794,1666.259766,34.123435,0.698222,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.572495,60.629650,173.516435,153.460532,113.041452,113.942708,54.361924,14.169435,169.561850,6.163409,60.911179,49.800061,151.220273,174.049249,149.392965,172.071302,110.567687,170.516588,-0.062905,-1.778828,32.025740,-235.879200,161.533696,5.851353,33.976739,12.758811,58.737385,3044.035976,0.979237,452408.699038,0.975782,20.850060,3.296279,3.503187,0.074901,0.053565,113.600350,91.276319,32.000000,32.000000,32.000000,32.000000,117.981751,32.000000,69.809619,72.877798,99.680014,100.000000,23.603215,49.367089,40.000000,16.744320,22.379747,25.000000,32.972076,1662.597656,34.078737,0.701184,75.418244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593405,60.631579,173.463254,153.459133,112.990105,113.951095,54.669439,14.167722,168.790838,6.157725,60.931357,49.856989,151.214057,174.027416,149.385593,172.017925,110.569049,170.436193,-0.062905,-1.779273,32.025740,-235.881729,160.040059,5.845606,33.970735,12.731135,16.147606,832.134474,2.644395,452396.512715,0.976300,20.705630,3.325764,3.493783,0.073582,0.052349,113.581965,91.299570,32.000000,32.000000,32.000000,32.000000,143.835766,32.000000,69.819006,72.876814,99.672571,100.000000,23.603518,49.367089,40.000000,16.808588,22.379747,25.000000,32.976318,1677.246094,34.084561,0.698554,75.416326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.611538,60.644257,173.615564,153.459133,112.929677,113.962574,54.544441,14.168150,169.410857,6.151478,60.918951,49.852706,151.211145,174.078719,149.377730,172.099679,110.531507,170.395648,-0.062806,-1.781018,32.025740,-235.886855,160.230404,5.840072,33.983916,12.714997,59.761536,3086.748556,0.406560,452520.396047,0.978640,20.804848,3.369214,3.500256,0.074888,0.053632,113.445026,91.323137,32.000000,32.000000,32.000000,32.000000,253.967013,32.000000,69.802540,72.848828,99.648600,100.000000,23.608909,49.367089,40.000000,16.801364,22.379747,25.000000,32.980507,1658.935547,34.122768,0.700738,75.409908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.485688,60.650321,173.477237,153.463328,112.938447,113.968663,54.296456,14.166723,169.262827,6.146561,60.928320,49.775096,151.220604,174.035578,149.409652,172.053433,110.599828,170.366633,-0.062845,-1.781055,32.025740,-235.886158,160.595269,5.835572,33.948486,12.728196,18.800987,975.526709,1.478033,452535.591876,0.972762,20.785059,3.335032,3.497708,0.074769,0.053268,113.370578,91.326574,32.000000,32.000000,32.000000,32.000000,124.636527,32.000000,69.829072,72.885189,99.687291,100.000000,23.642436,49.367089,40.000000,16.798569,22.379747,25.000000,32.985186,1669.921875,34.111571,0.700220,75.406226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690510,60.672094,173.480261,153.481226,112.911939,113.977909,54.542826,14.168436,169.223843,6.138651,61.014833,49.795976,151.225344,174.029111,149.435702,171.918896,110.595747,170.380262,-0.062905,-1.781090,32.025740,-235.880035,160.209153,5.828472,33.943329,12.723526,60.437617,3121.761250,0.399566,452665.943963,0.974730,20.778909,3.356017,3.499500,0.073943,0.053082,113.412716,91.320784,32.000000,32.000000,32.000000,32.000000,423.005540,32.000000,69.837991,72.851481,99.614991,100.000000,23.639061,49.367089,40.000000,16.882246,22.379747,25.000000,32.991118,1658.935547,34.033409,0.699787,75.418039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.587352,60.672094,173.460464,153.481226,112.895859,113.985663,54.440947,14.169292,169.211951,6.133646,60.982139,49.854985,151.239633,174.009846,149.406283,172.001730,110.575352,170.387811,-0.062764,-1.781109,32.025740,-235.881793,160.176398,5.824198,33.971673,12.696083,19.811150,1025.212773,1.272409,452651.571788,0.981984,20.915759,3.275847,3.505604,0.076478,0.053280,113.402648,91.327061,32.000000,32.000000,32.000000,32.000000,241.066332,32.000000,69.849467,72.806674,99.632438,100.000000,23.656234,49.367089,40.000000,16.769094,22.379747,25.000000,32.996225,1673.583984,34.030452,0.701303,75.416564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687245,60.692766,173.429618,153.501361,112.912753,113.987681,54.615813,14.169720,169.254383,6.129541,60.996021,49.805869,151.250010,174.025160,149.428475,171.980808,110.572710,170.411909,-0.062766,-1.782851,32.025740,-235.879731,160.282880,5.819885,33.940841,12.666694,51.762253,2670.082973,0.394336,452563.959037,0.973260,20.724806,3.285494,3.491215,0.074438,0.053861,113.471889,91.357552,32.000000,32.000000,32.000000,32.000000,287.641380,32.000000,69.878662,72.806403,99.614123,100.000000,23.643294,49.367089,40.000000,16.836837,22.379747,25.000000,33.001390,1662.597656,34.075474,0.700275,75.416599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.594716,60.702688,173.362103,153.516462,112.932780,113.984889,54.668774,14.163869,169.520982,6.124984,61.009206,49.847775,151.296319,174.050064,149.458155,172.061173,110.573366,170.312521,-0.062821,-1.784600,32.025740,-235.888032,160.406577,5.815201,33.915148,12.723472,20.528365,1057.900972,1.205340,452722.871999,0.977376,20.831861,3.308972,3.498079,0.074876,0.053406,113.568894,91.369151,32.000000,32.000000,32.000000,32.000000,362.939244,32.000000,69.880751,72.803109,99.612782,100.000000,23.656151,49.367089,40.000000,16.782194,22.379747,25.000000,33.005985,1662.597656,34.016605,0.701700,75.417280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687015,60.701861,173.472709,153.534919,112.942502,113.983144,54.287860,14.170719,168.663248,6.120012,61.031327,49.841143,151.257254,174.052660,149.433073,172.044065,110.603114,170.312842,-0.062743,-1.786353,32.025740,-235.883143,161.352732,5.810233,33.881485,12.709246,11.989615,622.203593,0.460416,452686.463535,0.972166,20.748863,3.321455,3.490425,0.075029,0.052865,113.690547,91.369600,32.000000,32.000000,32.000000,32.000000,170.741343,32.000000,69.862098,72.784934,99.611623,100.000000,23.653986,49.367089,40.000000,16.843502,22.379747,25.000000,33.010963,1662.597656,34.035392,0.699394,75.412891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.613863,60.701861,173.432454,153.534919,112.972574,113.983109,54.390034,14.166295,168.716354,6.114983,61.029661,49.862384,151.299479,173.959082,149.441164,172.013890,110.574597,170.251773,-0.062764,-1.788015,32.025740,-235.884299,160.172749,5.805277,33.916157,12.667091,51.573513,2671.390501,1.162628,452761.441275,0.973216,20.854807,3.280205,3.495576,0.073635,0.053032,113.718578,91.403600,32.000000,32.000000,32.000000,32.000000,241.531581,32.000000,69.888772,72.822682,99.642901,100.000000,23.691017,49.367089,40.000000,16.793303,22.379747,25.000000,33.015593,1666.259766,34.084958,0.701624,75.414007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.642611,60.726942,173.424212,153.541351,112.949850,113.986182,54.611332,14.170576,169.072353,6.110394,61.018666,49.823619,151.283203,174.035995,149.451475,172.003829,110.558992,170.406726,-0.062887,-1.788015,32.025740,-235.878548,159.553764,5.801103,33.904293,12.688565,13.012925,671.308532,1.988108,452614.372980,0.978029,20.758198,3.250586,3.491309,0.074033,0.052937,113.729869,91.376725,32.000000,32.000000,32.000000,32.000000,197.039809,32.000000,69.873877,72.811147,99.634721,100.000000,23.689851,49.367089,40.000000,16.842581,22.379747,25.000000,33.021107,1677.246094,34.029334,0.700349,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701494,60.733282,173.452905,153.562046,112.928543,113.986225,54.416097,14.172289,169.230311,6.105695,61.010170,49.809413,151.293235,173.996812,149.467995,172.032107,110.592105,170.334000,-0.062727,-1.788620,32.025740,-235.876019,160.744414,5.797083,33.923586,12.701907,41.111764,2128.475827,0.462747,452733.616713,0.977772,20.834099,3.254152,3.495645,0.074339,0.054267,113.783402,91.368468,32.000000,32.000000,32.000000,32.000000,278.739743,32.000000,69.872812,72.856405,99.633359,100.000000,23.680130,49.367089,40.000000,16.832047,22.379747,25.000000,33.027752,1662.597656,34.033770,0.700176,75.420332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.550938,60.732179,173.405744,153.576588,112.901374,113.989269,54.636315,14.165582,168.871070,6.102573,61.061468,49.813264,151.294959,174.058810,149.486078,171.951571,110.617914,170.243551,-0.062517,-1.789201,32.025740,-235.882726,160.418895,5.794129,33.928454,12.702610,9.840768,507.431692,1.833082,452797.145759,0.973281,20.829341,3.333055,3.493455,0.074074,0.054178,113.863207,91.386749,32.000000,32.000000,32.000000,32.000000,152.249398,32.000000,69.868058,72.871931,99.641444,100.000000,23.715986,49.367089,40.000000,16.804104,22.379747,25.000000,33.031400,1680.908203,34.079026,0.700976,75.415516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.711791,60.745409,173.340135,153.599240,112.917473,113.985413,54.542762,14.170291,169.543748,6.101268,61.051540,49.854034,151.313483,174.042417,149.491332,171.961822,110.641742,170.337226,-0.062520,-1.789203,32.025740,-235.878017,159.844717,5.792408,33.922865,12.661826,59.177478,3056.675413,0.579657,452685.771720,0.975519,20.774605,3.270239,3.489893,0.074036,0.053390,113.914586,91.367791,32.000000,32.000000,32.000000,32.000000,190.385227,32.000000,69.869642,72.888396,99.635094,100.000000,23.730346,49.367089,40.000000,16.900567,22.379747,25.000000,33.037434,1658.935547,33.980075,0.700208,75.419207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593627,60.745409,173.404369,153.599240,112.934363,113.984639,54.390476,14.168436,169.485180,6.098636,60.970011,49.878656,151.318375,173.996721,149.479121,171.982457,110.628378,170.210655,-0.062459,-1.789332,32.025740,-235.881179,160.439859,5.790114,33.896612,12.730648,22.373196,1158.871189,2.428130,452759.881077,0.974852,20.929777,3.207474,3.499545,0.074886,0.053626,114.037040,91.344419,32.000000,32.000000,32.000000,32.000000,119.292337,32.000000,69.842621,72.898689,99.594295,100.000000,23.690163,49.367089,40.000000,16.813218,22.379747,25.000000,33.043997,1680.908203,34.000233,0.701154,75.416633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.728731,60.743479,173.492768,153.609587,112.962436,113.977158,54.455098,14.167437,168.940915,6.095677,61.031330,49.815119,151.330427,173.965132,149.509836,171.929142,110.636782,170.225327,-0.062520,-1.791081,32.025740,-235.886751,159.909084,5.786618,33.906727,12.698716,56.088900,2901.805987,0.402416,452583.677977,0.973056,20.776058,3.221921,3.486902,0.074083,0.053383,114.083301,91.350579,32.000000,32.000000,32.000000,32.000000,202.950685,32.000000,69.852068,72.925056,99.602804,100.000000,23.721041,49.367089,40.000000,16.889323,22.379747,25.000000,33.050110,1655.273437,34.028234,0.700821,75.416053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.653751,60.751472,173.315457,153.612943,112.987471,113.975650,54.243641,14.172003,169.357507,6.092189,61.028021,49.931280,151.340734,173.928475,149.527393,171.920182,110.644329,170.339428,-0.062493,-1.791675,32.025740,-235.879081,159.791281,5.783544,33.927715,12.736057,18.774308,975.090867,1.067127,452702.887587,0.978327,20.898658,3.183567,3.496505,0.075324,0.053276,114.198550,91.381768,32.000000,32.000000,32.000000,32.000000,148.757455,32.000000,69.856286,72.965233,99.625282,100.000000,23.729909,49.367089,40.000000,16.813927,22.379747,25.000000,33.058604,1677.246094,34.042911,0.702202,75.412661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699955,60.753126,173.400651,153.627765,112.960899,113.971324,54.445170,14.172717,169.093615,6.089495,61.015548,49.810491,151.341465,173.952908,149.498080,172.020475,110.636429,170.301127,-0.062517,-1.791700,32.025740,-235.870853,160.633241,5.781554,33.940390,12.679243,59.231628,3064.956423,0.424708,452543.358505,0.974183,20.756570,3.181160,3.488783,0.076295,0.053392,114.234873,91.384624,32.000000,32.000000,32.000000,32.000000,203.847351,32.000000,69.831769,72.947009,99.605655,100.000000,23.709064,49.367089,40.000000,16.864311,22.379747,25.000000,33.064834,1662.597656,34.036150,0.700048,75.408552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.009550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658091,60.764702,173.413801,153.640349,112.961028,113.969034,54.703344,14.168721,168.361996,6.087043,61.016216,49.795611,151.335076,173.957255,149.514876,171.987958,110.631123,170.358020,-0.062449,-1.791441,32.025740,-235.884487,160.013974,5.778812,33.911686,12.672806,19.996906,1029.861761,1.269619,452595.801744,0.979610,20.842314,3.220233,3.490481,0.073733,0.053019,114.201571,91.364224,32.000000,32.000000,32.000000,32.000000,181.241254,32.000000,69.823121,72.944595,99.599480,100.000000,23.743405,49.367089,40.000000,16.841545,22.379747,25.000000,33.069049,1677.246094,34.037015,0.700181,75.491213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658447,60.764702,173.417091,153.640349,112.966412,113.965232,54.547307,14.171290,168.638650,6.084322,61.065522,49.874363,151.343168,174.036055,149.509296,171.934299,110.651869,170.369404,-0.062354,-1.791206,32.025740,-235.879468,159.613704,5.776667,33.913525,12.717954,60.200674,3109.267094,0.402212,452560.088240,0.974955,20.796046,3.212487,3.488950,0.073870,0.052658,114.257752,91.407283,32.000000,32.000000,32.000000,32.000000,78.950425,32.000000,69.809146,72.959616,99.606852,100.000000,23.762967,49.367089,40.000000,16.872614,22.379747,25.000000,33.076423,1658.935547,34.018822,0.699952,75.416539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.709648,60.778759,173.434053,153.652095,113.008534,113.959852,54.291406,14.164583,169.156250,6.081917,61.057745,49.790823,151.344596,173.930542,149.522136,171.967196,110.639325,170.284178,-0.062281,-1.791034,32.025740,-235.893199,160.938698,5.774465,33.925515,12.676358,18.062921,937.317836,1.192416,452614.087824,0.971262,20.851040,3.241033,3.492156,0.074058,0.054111,114.387289,91.457603,32.000000,32.000000,32.000000,32.000000,271.018249,32.000000,69.809047,72.990530,99.623825,100.000000,23.769303,49.367089,40.000000,16.878911,22.379747,25.000000,33.081092,1669.921875,34.029983,0.700550,75.489039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.637342,60.790886,173.422853,153.666358,113.036098,113.951039,54.448024,14.167151,168.635328,6.079956,61.047538,49.831077,151.361098,173.934910,149.534493,172.078960,110.606252,170.392200,-0.062171,-1.791742,32.025740,-235.884096,159.738134,5.771750,33.922288,12.694515,59.380737,3072.511029,0.396075,452553.859204,0.974000,20.850671,3.224936,3.492197,0.074465,0.053769,114.224931,91.452136,32.000000,32.000000,32.000000,32.000000,277.507456,32.000000,69.780613,73.028771,99.628835,100.000000,23.760301,49.367089,40.000000,16.850937,22.379747,25.000000,33.091557,1662.597656,34.037430,0.700905,75.418005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.743428,60.788406,173.423885,153.668036,113.032410,113.950377,54.326789,14.170576,169.249029,6.078231,61.069498,49.852695,151.391556,173.994772,149.552470,172.050930,110.648917,170.395625,-0.062058,-1.792328,32.025740,-235.882795,159.670912,5.769885,33.909684,12.733334,22.576723,1170.784221,1.318859,452538.027849,0.977474,20.811629,3.202664,3.488941,0.074984,0.053074,114.151824,91.459715,32.000000,32.000000,32.000000,32.000000,106.656932,32.000000,69.789027,73.052451,99.664013,100.000000,23.790489,49.367089,40.000000,16.904108,22.379747,25.000000,33.098800,1680.908203,34.040207,0.700043,75.416863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.638224,60.801360,173.311037,153.676985,113.036149,113.945106,54.427218,14.170862,168.869485,6.076122,61.086515,49.888717,151.377917,173.978535,149.565041,171.966467,110.651238,170.267114,-0.062071,-1.792300,32.025740,-235.879896,160.939430,5.768210,33.939417,12.749706,53.666076,2777.881391,0.401696,452652.611118,0.976177,20.898754,3.279865,3.493798,0.074209,0.054692,113.977728,91.465729,32.000000,32.000000,32.000000,32.000000,155.323114,32.000000,69.800255,73.050406,99.708464,100.000000,23.784118,49.367089,40.000000,16.845186,22.379747,25.000000,33.105933,1658.935547,34.039792,0.700787,75.412107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687544,60.801360,173.447168,153.676985,113.066805,113.942836,54.678829,14.167437,168.802647,6.078113,61.014348,49.990389,151.384698,173.970366,149.566133,172.006557,110.609940,170.300581,-0.062155,-1.792307,32.025740,-235.884955,160.788510,5.769696,33.949550,12.682020,17.261328,889.375144,1.054387,452468.652662,0.976053,20.786268,3.238598,3.486368,0.074337,0.053479,113.936572,91.472904,32.000000,32.000000,32.000000,32.000000,156.314216,32.000000,69.777789,73.014382,99.701939,100.000000,23.763069,49.367089,40.000000,16.913746,22.379747,25.000000,33.113687,1666.259766,34.065413,0.699308,75.416292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.638457,60.808802,173.418354,153.699358,113.083489,113.933226,54.571610,14.165439,169.505391,6.079470,61.015939,49.943559,151.408808,173.932707,149.602848,171.953873,110.672444,170.292543,-0.062100,-1.792342,32.025740,-235.880255,159.927644,5.771523,33.914877,12.670426,49.649154,2563.156240,0.444226,452543.522668,0.976508,20.908311,3.183780,3.491483,0.074330,0.054080,113.998862,91.467974,32.000000,32.000000,32.000000,32.000000,176.705685,32.000000,69.813294,73.010059,99.718708,100.000000,23.821863,49.367089,40.000000,16.927373,22.379747,25.000000,33.123779,1666.259766,34.038962,0.700353,75.412712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
