OSU 80 Ton Compressor Load Stand
49.613913,60.794194,173.395157,153.695442,113.086152,113.927358,54.677257,14.168436,169.183311,6.078733,61.050509,49.901398,151.434609,174.051195,149.611974,171.917755,110.656603,170.279216,-0.062124,-1.792932,32.025740,-235.885589,161.136058,5.771009,33.945853,12.711590,20.046582,1032.912660,1.380656,452585.210824,0.970936,20.857148,3.238753,3.490758,0.074326,0.053276,113.986627,91.459475,32.000000,32.000000,32.000000,32.000000,156.783258,32.000000,69.820765,72.978221,99.731137,100.000000,23.818907,49.367089,40.000000,16.927496,22.379747,25.000000,33.130628,1669.921875,34.039900,0.699594,75.414442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.732218,60.792540,173.416298,153.688451,113.070874,113.928694,54.358049,14.174858,169.107687,6.079668,61.041346,49.821403,151.422122,173.957502,149.627600,172.042336,110.660167,170.363993,-0.061977,-1.792947,32.025740,-235.878187,159.767214,5.771972,33.945889,12.693956,18.909212,980.030417,0.480361,452461.490788,0.973836,20.915512,3.172963,3.493629,0.073704,0.053198,113.904135,91.476069,32.000000,32.000000,32.000000,32.000000,260.763253,32.000000,69.805030,72.955930,99.725925,100.000000,23.826460,49.367089,40.000000,16.946752,22.379747,25.000000,33.137902,1669.921875,34.085589,0.700654,75.417476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.592092,60.785098,173.439510,153.682019,113.035350,113.919234,54.431887,14.168008,169.132871,6.081080,61.022369,49.902756,151.440602,173.923334,149.623686,171.904614,110.654796,170.334616,-0.061846,-1.791766,32.025740,-235.886671,160.047034,5.774041,33.967598,12.717594,36.298578,1878.737983,1.190020,452470.666574,0.972395,20.926379,3.183360,3.494890,0.075163,0.053447,113.736143,91.476246,32.000000,32.000000,32.000000,32.000000,172.554781,32.000000,69.843507,72.938442,99.737728,100.000000,23.837197,49.367089,40.000000,16.881399,22.379747,25.000000,33.145102,1662.597656,34.087825,0.700820,75.486551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.703689,60.785098,173.471778,153.682019,113.018243,113.920264,54.583261,14.167722,169.112319,6.082139,61.040415,49.942268,151.446755,173.987992,149.612360,171.951919,110.676708,170.323230,-0.061835,-1.790358,32.025740,-235.886303,161.021949,5.775117,33.950018,12.716981,11.719901,604.915167,1.258885,452372.414845,0.975558,20.802018,3.214429,3.487001,0.074756,0.053411,113.742194,91.456143,32.000000,32.000000,32.000000,32.000000,168.415882,32.000000,69.840277,72.853346,99.749888,100.000000,23.858939,49.367089,40.000000,16.970281,22.379747,25.000000,33.152053,1680.908203,34.075726,0.698375,75.429520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682793,60.786201,173.474888,153.690129,112.980731,113.919599,54.566994,14.166866,168.894418,6.086542,60.964003,49.834853,151.437588,174.002513,149.603171,172.022284,110.691182,170.351594,-0.061743,-1.789089,32.025740,-235.887159,159.986992,5.779262,33.973061,12.740673,50.959045,2631.002414,0.657563,452448.302679,0.977157,20.939942,3.207800,3.497322,0.074671,0.053835,113.923205,91.471743,32.000000,32.000000,32.000000,32.000000,155.938010,32.000000,69.830664,72.803651,99.744895,100.000000,23.873582,49.367089,40.000000,16.910029,22.379747,25.000000,33.159285,1658.935547,34.125220,0.700208,75.468251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.617828,60.776003,173.492936,153.699637,112.884476,113.918760,54.730148,14.168293,168.955173,6.087464,60.981098,49.811265,151.451135,174.048762,149.612948,172.095911,110.696345,170.363469,-0.061696,-1.790853,32.025740,-235.885895,160.222063,5.780854,33.937163,12.725780,25.623107,1318.970726,2.032559,452314.288022,0.972054,20.824146,3.181237,3.490119,0.073761,0.053401,114.032153,91.493613,32.000000,32.000000,32.000000,32.000000,137.263328,32.000000,69.828052,72.781611,99.808659,100.000000,23.903436,49.367089,40.000000,16.928413,22.379747,25.000000,33.168496,1666.259766,34.124589,0.699072,75.412499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.698370,60.772144,173.479646,153.695163,112.900805,113.918688,54.530357,14.170148,169.477576,6.088427,60.983157,49.918054,151.451411,173.960154,149.629576,172.022144,110.627413,170.314883,-0.061649,-1.791973,32.025740,-235.878813,160.769358,5.781579,33.955698,12.663539,30.872389,1595.004411,0.467653,452299.154254,0.972790,20.846915,3.178350,3.491649,0.073104,0.054759,114.135922,91.476594,32.000000,32.000000,32.000000,32.000000,146.407080,32.000000,69.827524,72.745516,99.817057,100.000000,23.919004,49.367089,40.000000,16.975748,22.379747,25.000000,33.175603,1662.597656,34.121524,0.698345,75.474873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.566170,60.773246,173.444374,153.702434,112.910520,113.913347,54.357401,14.168150,168.295397,6.089884,60.976698,49.926940,151.470967,174.057944,149.645755,172.137327,110.707607,170.388465,-0.061594,-1.792550,32.025740,-235.885548,159.576627,5.783213,33.978615,12.712689,9.372871,485.784840,0.931270,452322.600695,0.971251,20.904124,3.178037,3.496585,0.074308,0.053402,114.223717,91.516858,32.000000,32.000000,32.000000,32.000000,130.271587,32.000000,69.831485,72.719684,99.862957,100.000000,23.915406,49.367089,40.000000,16.933389,22.379747,25.000000,33.182538,1680.908203,34.081424,0.699262,75.489108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.703839,60.773246,173.528428,153.702434,112.934552,113.911055,54.428937,14.170576,168.995210,6.089146,60.973457,49.847172,151.471022,174.101266,149.653034,171.994540,110.727099,170.421907,-0.061578,-1.793133,32.025740,-235.877895,160.182251,5.782724,33.940030,12.731657,51.057466,2642.770166,0.771681,452399.980962,0.973065,20.816707,3.227123,3.490651,0.074412,0.053278,114.284961,91.522613,32.000000,32.000000,32.000000,32.000000,128.148452,32.000000,69.857691,72.711058,99.899927,100.000000,23.921883,49.367089,40.000000,17.017862,22.379747,25.000000,33.189655,1658.935547,34.081640,0.698199,75.488221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.648683,60.763324,173.443307,153.704951,112.894279,113.916348,54.615502,14.169149,169.342886,6.091114,60.968715,49.946619,151.476844,174.106219,149.653166,172.046081,110.683781,170.345063,-0.061628,-1.794876,32.025740,-235.884222,161.262893,5.783666,33.963595,12.761498,11.256485,580.653259,2.547662,452314.298940,0.978977,20.955017,3.176983,3.499249,0.074829,0.053989,114.366479,91.516792,32.000000,32.000000,32.000000,32.000000,120.634192,32.000000,69.860325,72.687625,99.922623,100.000000,23.963149,49.367089,40.000000,16.942665,22.379747,25.000000,33.196358,1673.583984,34.067973,0.700643,75.436058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.772108,60.767734,173.465092,153.703273,112.908360,113.916381,54.300142,14.168150,169.519380,6.095265,60.937907,49.970148,151.476899,174.041094,149.654741,171.965711,110.681420,170.356633,-0.061392,-1.797236,32.025740,-235.881627,160.240846,5.787725,33.930816,12.698860,34.362631,1782.852597,0.466628,452152.543866,0.974698,20.812140,3.171148,3.491248,0.073286,0.052952,114.344796,91.525306,32.000000,32.000000,32.000000,32.000000,117.015996,32.000000,69.855404,72.646734,99.961522,100.000000,23.990756,49.367089,40.000000,16.983175,22.379747,25.000000,33.205847,1666.259766,34.077782,0.699052,75.461441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.596025,60.759465,173.404406,153.716697,112.866454,113.911639,54.589819,14.164440,169.058698,6.095590,60.972822,49.863453,151.491267,173.987981,149.686254,171.976669,110.659963,170.309827,-0.061458,-1.798401,32.025740,-235.889422,161.292121,5.787971,33.956239,12.717576,11.707234,604.188763,2.117984,452296.314546,0.972573,20.859423,3.183083,3.493412,0.074413,0.052969,114.385360,91.537779,32.000000,32.000000,32.000000,32.000000,207.551973,32.000000,69.879006,72.676463,100.017968,100.000000,23.970829,49.367089,40.000000,16.911844,22.379747,25.000000,33.212878,1677.246094,34.086473,0.699809,75.488341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.750605,60.762497,173.441346,153.710264,112.800012,113.912730,54.632589,14.165582,168.807329,6.097316,60.998738,49.975701,151.488611,173.983234,149.675226,172.008287,110.666386,170.350310,-0.061185,-1.798400,32.025740,-235.888770,161.140546,5.788674,33.926381,12.718441,56.111131,2893.524977,0.692253,452208.318766,0.975570,20.735887,3.190170,3.485187,0.073796,0.053198,114.491169,91.525727,32.000000,32.000000,32.000000,32.000000,229.011123,32.000000,69.856181,72.672740,100.018457,100.000000,23.971394,49.367089,40.000000,17.020865,22.379747,25.000000,33.219543,1658.935547,34.027513,0.698040,75.408459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624612,60.762497,173.430360,153.710264,112.758880,113.908922,54.261748,14.172003,168.302682,6.098339,61.008015,49.941676,151.473539,174.011085,149.674569,171.968586,110.668079,170.405541,-0.061151,-1.798398,32.025740,-235.879408,159.616701,5.789624,33.933034,12.675150,18.276906,948.940307,2.038011,452364.940546,0.974115,20.910225,3.192506,3.496337,0.076451,0.053924,114.418298,91.476464,32.000000,32.000000,32.000000,32.000000,201.674600,32.000000,69.844674,72.640175,100.026583,100.000000,23.982297,49.367089,40.000000,16.933535,22.379747,25.000000,33.226623,1677.246094,34.081803,0.699969,75.413522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.750818,60.776003,173.398204,153.715858,112.740715,113.911871,54.413626,14.168008,169.166702,6.099110,61.001351,49.900645,151.473745,173.999565,149.690367,172.006150,110.709662,170.356817,-0.061222,-1.796820,32.025740,-235.883730,160.776191,5.790088,33.957303,12.718261,57.755032,2990.282048,0.424044,452236.029180,0.970049,20.752924,3.202621,3.486216,0.074124,0.053330,114.308622,91.451776,32.000000,32.000000,32.000000,32.000000,191.064168,32.000000,69.846975,72.656533,100.057846,100.000000,23.986500,49.367089,40.000000,17.012705,22.379747,25.000000,33.234121,1655.273437,34.069849,0.699246,75.489977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.684024,60.790610,173.397228,153.718095,112.744886,113.912661,54.671123,14.162442,169.176500,6.100471,60.987834,49.904663,151.481098,173.893231,149.665795,171.967826,110.758191,170.235840,-0.061219,-1.796932,32.025740,-235.890439,160.751862,5.791738,33.909919,12.726068,20.143007,1037.997491,1.304865,452320.070618,0.979369,20.883577,3.223485,3.494846,0.074580,0.053121,114.192834,91.479518,32.000000,32.000000,32.000000,32.000000,229.188421,32.000000,69.869128,72.691022,100.057264,100.000000,23.985247,49.367089,40.000000,16.944810,22.379747,25.000000,33.241228,1677.246094,34.061428,0.699755,75.422897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.735247,60.788130,173.402649,153.716697,112.754279,113.912660,54.450378,14.167437,169.395925,6.097907,60.938168,49.889840,151.470509,174.005374,149.678758,172.009328,110.731566,170.251119,-0.061258,-1.799279,32.025740,-235.886261,160.344391,5.789616,33.953462,12.741214,61.354440,3174.498212,0.411903,452158.641836,0.973975,20.766208,3.162003,3.485334,0.075554,0.053445,114.228649,91.487518,32.000000,32.000000,32.000000,32.000000,269.599177,32.000000,69.871240,72.688990,100.063182,100.000000,23.973458,49.367089,40.000000,16.999487,22.379747,25.000000,33.251394,1655.273437,34.083552,0.698255,75.435606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.680821,60.777105,173.369300,153.689569,112.751727,113.910365,54.605945,14.167722,169.099244,6.094338,60.982064,49.763424,151.488872,173.950531,149.691459,171.886238,110.747558,170.277523,-0.061565,-1.798117,32.025740,-235.886793,161.477651,5.785962,33.907773,12.718658,18.668800,963.177834,1.182585,452129.611038,0.970863,20.850049,3.064047,3.490000,0.075015,0.053074,114.225644,91.524096,32.000000,32.000000,32.000000,32.000000,363.532800,32.000000,69.893402,72.714801,100.048506,100.000000,24.010968,49.367089,40.000000,16.962038,22.379747,25.000000,33.258525,1673.583984,34.083642,0.699349,75.419266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658078,60.777105,173.363393,153.689569,112.778338,113.914985,54.452698,14.171290,168.993963,6.092586,61.000391,49.843175,151.477800,173.944283,149.697473,171.866663,110.717857,170.223467,-0.061715,-1.798134,32.025740,-235.881755,159.762994,5.784681,33.898145,12.691432,60.758948,3143.553383,0.387877,452142.497826,0.973690,20.794468,3.096916,3.486514,0.074880,0.053216,114.233535,91.530166,32.000000,32.000000,32.000000,32.000000,280.693154,32.000000,69.903701,72.709348,100.039287,100.000000,23.998732,49.367089,40.000000,17.000164,22.379747,25.000000,33.265288,1658.935547,34.067865,0.698224,75.417374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.709933,60.784822,173.352939,153.685095,112.777020,113.919608,54.357497,14.164868,169.109138,6.089942,61.055136,49.803454,151.493859,173.892548,149.696837,171.937982,110.740603,170.258998,-0.061764,-1.799900,32.025740,-235.890954,160.484260,5.782932,33.908963,12.677801,17.381332,900.852334,1.275805,452126.791307,0.972037,20.839865,3.091714,3.489663,0.074369,0.053404,114.255015,91.540865,32.000000,32.000000,32.000000,32.000000,189.938462,32.000000,69.924170,72.692938,100.041867,100.000000,23.972378,49.367089,40.000000,17.018725,22.379747,25.000000,33.272699,1677.246094,34.020698,0.698803,75.418431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.629440,60.809077,173.297689,153.696281,112.758117,113.921797,54.532168,14.169577,168.824890,6.087548,61.032827,49.857544,151.499549,173.851618,149.701780,171.908466,110.754636,170.129197,-0.061822,-1.800939,32.025740,-235.886571,160.795871,5.780589,33.883288,12.670877,49.360181,2550.080961,0.392180,452227.049618,0.975302,20.863455,3.099325,3.491142,0.075031,0.053640,114.183373,91.547922,32.000000,32.000000,32.000000,32.000000,124.991895,32.000000,69.920021,72.671430,100.039638,100.000000,24.005901,49.367089,40.000000,16.994035,22.379747,25.000000,33.279887,1662.597656,34.042514,0.699440,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701983,60.812109,173.317256,153.709705,112.747195,113.923885,54.287851,14.168721,168.158190,6.088176,61.065935,49.898597,151.483566,173.742795,149.688422,171.850241,110.744535,170.155602,-0.061759,-1.801516,32.025740,-235.882690,159.402618,5.781811,33.885992,12.674501,23.173633,1202.600735,1.369593,452166.053209,0.975951,20.817398,3.091098,3.487290,0.074130,0.053021,114.223816,91.549739,32.000000,32.000000,32.000000,32.000000,212.041405,32.000000,69.919552,72.633735,100.044645,100.000000,23.975748,49.367089,40.000000,16.995316,22.379747,25.000000,33.290618,1673.583984,34.021311,0.699731,75.405356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.743386,60.841325,173.234810,153.727044,112.778994,113.920106,54.421456,14.166723,168.846388,6.085180,61.139901,49.867198,151.507039,173.806231,149.709667,171.838791,110.759425,170.142340,-0.061678,-1.802278,32.025740,-235.882074,160.911634,5.779135,33.849679,12.640099,52.641673,2725.144429,0.482937,452242.051469,0.974638,20.925146,3.024009,3.491832,0.074863,0.053150,114.228788,91.543103,32.000000,32.000000,32.000000,32.000000,247.306669,32.000000,69.921574,72.635336,100.059716,100.000000,23.990607,49.367089,40.000000,17.008612,22.379747,25.000000,33.298161,1658.935547,33.998412,0.700238,75.429128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.657468,60.841325,173.173972,153.727044,112.775416,113.920899,54.653295,14.170434,169.132518,6.083208,61.104502,49.868309,151.498652,173.720788,149.714188,171.806483,110.677055,170.087937,-0.061468,-1.804013,32.025740,-235.880488,161.501737,5.777413,33.858911,12.693163,18.566618,957.076037,1.027366,452219.101187,0.977481,20.852925,3.044905,3.487130,0.074252,0.053256,114.238258,91.531367,32.000000,32.000000,32.000000,32.000000,364.381504,32.000000,69.922773,72.643978,100.031659,100.000000,23.972443,49.367089,40.000000,16.988647,22.379747,25.000000,33.306803,1673.583984,33.981085,0.699791,75.421218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.741155,60.860067,173.204797,153.751654,112.800478,113.920918,54.299934,14.170148,167.880629,6.082191,61.169930,49.842683,151.510813,173.751420,149.699760,171.846779,110.717492,170.060064,-0.061468,-1.805809,32.025740,-235.879956,159.342208,5.776429,33.857072,12.698518,14.926815,774.457962,0.451751,452181.214564,0.974233,20.839231,3.024593,3.482570,0.076798,0.052958,114.304192,91.531816,32.000000,32.000000,32.000000,32.000000,227.327614,32.000000,69.912422,72.649378,100.025290,100.000000,23.961267,49.367089,40.000000,17.043403,22.379747,25.000000,33.315223,1673.583984,33.956401,0.699472,75.414067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.725423,60.887630,173.213120,153.770392,112.811819,113.919227,54.372199,14.169292,169.016317,6.080244,61.140682,49.770355,151.513667,173.737313,149.718591,171.771279,110.720172,170.055616,-0.061568,-1.807567,32.025740,-235.879342,160.279351,5.773923,33.858208,12.628722,54.197832,2808.245096,1.282590,452431.318988,0.971950,20.928309,3.084720,3.487370,0.073639,0.053489,114.312780,91.550337,32.000000,32.000000,32.000000,32.000000,369.970830,32.000000,69.925919,72.667381,100.010766,100.000000,23.961166,49.367089,40.000000,16.999315,22.379747,25.000000,33.323099,1658.935547,33.987486,0.700783,75.424969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.788690,60.896450,173.144430,153.781579,112.798045,113.926557,54.305643,14.167151,168.912355,6.079648,61.151965,50.026490,151.546384,173.748587,149.749100,171.788858,110.726941,170.129546,-0.061547,-1.809933,32.025740,-235.886710,160.240500,5.772840,33.866502,12.654181,11.164618,579.200450,1.593107,452303.548763,0.976517,20.860284,3.032883,3.482123,0.074638,0.053963,114.266260,91.597317,32.000000,32.000000,32.000000,32.000000,337.376433,32.000000,69.906928,72.734486,100.016415,100.000000,23.943068,49.367089,40.000000,17.021606,22.379747,25.000000,33.334905,1677.246094,33.992841,0.700310,75.424704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699792,60.895899,173.143293,153.772070,112.756516,113.931869,54.368629,14.164440,168.641279,6.077153,61.144453,49.891067,151.522517,173.701871,149.733164,171.680700,110.695244,170.073292,-0.061625,-1.810772,32.025740,-235.888115,159.863666,5.771039,33.866826,12.661700,54.844725,2841.950262,0.438938,452343.657147,0.975614,20.904149,3.028384,3.483392,0.073540,0.054162,114.249673,91.579091,32.000000,32.000000,32.000000,32.000000,159.429534,32.000000,69.894515,72.748172,100.034837,100.000000,23.946092,49.367089,40.000000,16.975525,22.379747,25.000000,33.343425,1666.259766,34.038908,0.699949,75.413368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827065,60.895899,173.159723,153.772070,112.749999,113.935711,54.637643,14.168150,169.013868,6.074550,61.164777,49.936036,151.516468,173.726193,149.727862,171.622641,110.688038,170.066718,-0.061699,-1.812747,32.025740,-235.884241,160.620517,5.768113,33.889022,12.678215,12.652914,652.422017,2.127731,452321.754980,0.975532,20.847431,3.051847,3.477586,0.074577,0.053336,114.360068,91.587915,32.000000,32.000000,32.000000,32.000000,160.772640,32.000000,69.883333,72.770115,100.032354,100.000000,23.935129,49.367089,40.000000,17.032238,22.379747,25.000000,33.351612,1677.246094,34.001243,0.698832,75.421926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.718570,60.899757,173.077138,153.773748,112.748574,113.934948,54.436196,14.166866,169.063412,6.072261,61.176974,49.912011,151.553915,173.686302,149.759690,171.649715,110.700825,170.047314,-0.061733,-1.814717,32.025740,-235.881768,160.954850,5.765976,33.854295,12.643327,58.862549,3046.360470,0.433895,452481.332624,0.976360,20.938986,3.060540,3.483783,0.074859,0.052679,114.427248,91.611906,32.000000,32.000000,32.000000,32.000000,222.027192,32.000000,69.910601,72.800599,100.047300,100.000000,23.899540,49.367089,40.000000,16.957248,22.379747,25.000000,33.359963,1658.935547,34.000431,0.699107,75.479340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.675734,60.911609,173.083455,153.780460,112.746981,113.934639,54.418362,14.164725,168.692394,6.068559,61.155381,49.857890,151.549721,173.652754,149.770696,171.686853,110.683855,170.025911,-0.061830,-1.816678,32.025740,-235.887993,159.792814,5.762546,33.878618,12.718982,22.858921,1183.423658,1.876362,452409.542915,0.968861,20.807160,3.065058,3.475214,0.074767,0.052920,114.400481,91.617632,32.000000,32.000000,32.000000,32.000000,194.404047,32.000000,69.891904,72.824976,100.077420,100.000000,23.901446,49.367089,40.000000,17.026702,22.379747,25.000000,33.368203,1673.583984,34.036204,0.698253,75.421235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.738734,60.906648,173.114379,153.783257,112.752970,113.935246,54.612875,14.166866,169.066191,6.064758,61.136127,49.764355,151.553997,173.687611,149.744184,171.605711,110.673862,169.926026,-0.062139,-1.819360,32.025740,-235.883075,160.563759,5.758837,33.851518,12.704359,56.257043,2902.096549,0.404024,452471.889927,0.974780,20.923380,3.044335,3.481137,0.074903,0.053420,114.297812,91.617537,32.000000,32.000000,32.000000,32.000000,280.552776,32.000000,69.868362,72.815991,100.052877,100.000000,23.900898,49.367089,40.000000,17.062196,22.379747,25.000000,33.379751,1662.597656,34.046914,0.699458,75.441410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.688703,60.909129,173.091907,153.766756,112.724679,113.930161,54.238711,14.173145,168.944989,6.062582,61.168610,49.913579,151.567420,173.667880,149.751173,171.619487,110.687723,169.825872,-0.062247,-1.819971,32.025740,-235.883494,159.819344,5.756411,33.870324,12.740186,17.771286,923.080309,1.041292,452558.544836,0.976051,20.979645,3.052550,3.484266,0.073945,0.053254,114.370800,91.647480,32.000000,32.000000,32.000000,32.000000,306.648216,32.000000,69.872670,72.841789,100.090552,100.000000,23.872906,49.367089,40.000000,17.023621,22.379747,25.000000,33.387880,1680.908203,34.034365,0.699338,75.503572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.710069,60.909129,173.099871,153.766756,112.728249,113.920827,54.429098,14.170291,168.799127,6.057794,61.203589,49.814237,151.554880,173.613006,149.765220,171.563502,110.663961,169.951651,-0.062517,-1.821733,32.025740,-235.880794,160.388851,5.751586,33.896955,12.652089,59.668842,3088.491927,0.422654,452523.238650,0.971214,20.909374,3.021676,3.480474,0.073729,0.053579,114.558571,91.662452,32.000000,32.000000,32.000000,32.000000,170.188164,32.000000,69.856047,72.824811,100.101775,100.000000,23.889655,49.367089,40.000000,17.056910,22.379747,25.000000,33.396285,1655.273437,34.017200,0.698367,75.438913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.635368,60.931455,173.092013,153.777943,112.705806,113.916606,54.604317,14.172432,169.191229,6.052144,61.169488,49.850652,151.547030,173.550530,149.736059,171.634746,110.680637,169.844584,-0.062572,-1.822338,32.025740,-235.873752,160.701972,5.746022,33.871334,12.639468,20.574557,1061.532994,1.339041,452514.418343,0.978958,20.963715,2.966820,3.483526,0.074329,0.053631,114.697050,91.663305,32.000000,32.000000,32.000000,32.000000,255.785591,32.000000,69.863645,72.842307,100.113441,100.000000,23.889060,49.367089,40.000000,17.047932,22.379747,25.000000,33.405463,1677.246094,34.002649,0.699190,75.419735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.720880,60.934762,173.039822,153.784096,112.698765,113.911257,54.489037,14.172003,168.922927,6.047034,61.157541,49.844701,151.560204,173.573168,149.751165,171.624702,110.674821,169.954996,-0.062764,-1.824112,32.025740,-235.878918,160.704481,5.741991,33.879087,12.718694,60.611234,3133.819564,0.398629,452514.734875,0.974994,20.941562,3.042064,3.482189,0.073648,0.053595,114.653791,91.676380,32.000000,32.000000,32.000000,32.000000,281.572336,32.000000,69.863117,72.821103,100.127994,100.000000,23.880654,49.367089,40.000000,17.098381,22.379747,25.000000,33.413993,1662.597656,33.991290,0.699226,75.415883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.751285,60.940275,172.991234,153.784655,112.745790,113.906081,54.371544,14.168721,168.015509,6.042112,61.254498,49.867896,151.567853,173.481877,149.749706,171.509942,110.673568,169.897518,-0.062876,-1.824114,32.025740,-235.880240,159.448792,5.737145,33.868359,12.674032,16.956840,878.624358,1.157716,452551.992038,0.973492,21.041371,2.981566,3.487272,0.074107,0.053256,114.669897,91.644752,32.000000,32.000000,32.000000,32.000000,229.660444,32.000000,69.843679,72.798838,100.149570,100.000000,23.835926,49.367089,40.000000,17.052257,22.379747,25.000000,33.422670,1677.246094,34.003010,0.700519,75.416462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.677321,60.973626,172.958035,153.817376,112.758840,113.890204,54.437083,14.170862,169.141118,6.037106,61.250009,49.828940,151.596697,173.546507,149.805611,171.514528,110.630882,169.864888,-0.062803,-1.825331,32.025740,-235.882673,160.034062,5.732246,33.875391,12.691341,58.709112,3038.370021,0.392239,452482.187159,0.973673,20.955990,3.032572,3.480224,0.073543,0.054430,114.732688,91.661835,32.000000,32.000000,32.000000,32.000000,275.389435,32.000000,69.819622,72.780655,100.169696,100.000000,23.824090,49.367089,40.000000,17.044728,22.379747,25.000000,33.434328,1658.935547,33.999007,0.699417,75.438470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.715189,60.973626,173.010749,153.817376,112.727226,113.886508,54.328610,14.170862,169.233624,6.034776,61.240751,49.866463,151.600001,173.564665,149.800557,171.543375,110.656532,169.849544,-0.062701,-1.825357,32.025740,-235.882836,160.277821,5.730366,33.845803,12.686599,22.899665,1187.491523,1.400846,452446.904671,0.975092,20.929996,3.010304,3.477121,0.073735,0.052427,114.548017,91.700584,32.000000,32.000000,32.000000,32.000000,358.402399,32.000000,69.844817,72.769367,100.173209,100.000000,23.803421,49.367089,40.000000,17.089440,22.379747,25.000000,33.444313,1677.246094,33.994716,0.698583,75.430424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.651573,60.968664,172.989371,153.828003,112.710794,113.874289,54.441332,14.165154,168.192049,6.032014,61.263487,49.871801,151.594925,173.472257,149.784063,171.518924,110.614789,169.792088,-0.062771,-1.825360,32.025740,-235.885768,159.607730,5.726904,33.841674,12.705820,55.723794,2883.645877,0.405098,452584.663906,0.975460,21.040016,3.039634,3.481630,0.074852,0.053861,114.403877,91.694354,32.000000,32.000000,32.000000,32.000000,887.305481,32.000000,69.818513,72.722473,100.161427,100.000000,23.808254,49.367089,40.000000,17.070842,22.379747,25.000000,33.453040,1658.935547,33.993922,0.699519,75.437328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754047,60.981619,172.943273,153.835274,112.728392,113.863619,54.692192,14.173573,167.797596,6.029300,61.253955,49.902149,151.615678,173.547746,149.782812,171.400383,110.637011,169.772431,-0.062910,-1.825378,32.025740,-235.876531,159.443202,5.724007,33.863184,12.646013,16.842493,867.583011,1.038043,452483.264762,0.976558,21.000753,3.007702,3.480038,0.073941,0.054286,114.289113,91.691970,32.000000,32.000000,32.000000,32.000000,550.390809,32.000000,69.796809,72.689263,100.170689,100.000000,23.801658,49.367089,40.000000,17.112072,22.379747,25.000000,33.461911,1677.246094,33.993345,0.699251,75.412166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682672,61.002016,172.926299,153.844224,112.748015,113.847584,54.311413,14.170434,169.225678,6.025653,61.277621,49.859213,151.598125,173.426335,149.800958,171.382250,110.654768,169.766189,-0.063065,-1.825378,32.025740,-235.883918,160.488684,5.720744,33.845154,12.624052,33.602367,1743.045634,0.427010,452568.240901,0.975790,21.061765,3.025921,3.484066,0.074015,0.054126,114.259457,91.707684,32.000000,32.000000,32.000000,32.000000,144.587213,32.000000,69.805412,72.673846,100.199076,100.000000,23.748461,49.367089,40.000000,17.054614,22.379747,25.000000,33.471356,1662.597656,33.984943,0.699967,75.414936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.748545,61.002016,172.901448,153.844224,112.778553,113.833093,54.367430,14.167580,168.539982,6.022192,61.220175,49.888359,151.616981,173.409085,149.785639,171.520372,110.632209,169.770681,-0.063204,-1.825383,32.025740,-235.880075,160.522867,5.717087,33.833434,12.710923,34.696788,1797.961810,1.409621,452413.570932,0.969060,20.968480,2.995649,3.475964,0.074430,0.053246,114.346272,91.717815,32.000000,32.000000,32.000000,32.000000,209.081957,32.000000,69.823553,72.652216,100.201096,100.000000,23.749135,49.367089,40.000000,17.102977,22.379747,25.000000,33.481186,1666.259766,33.946286,0.698417,75.428335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.685697,61.001740,172.918252,153.854292,112.843905,113.814952,54.290151,14.171861,168.761308,6.021177,61.236476,49.851056,151.649658,173.424163,149.856030,171.536714,110.620782,169.795694,-0.063377,-1.825396,32.025740,-235.876937,160.188430,5.716513,33.803684,12.684526,25.274332,1311.561401,0.707389,452398.271585,0.977308,21.062857,2.975336,3.480616,0.073568,0.054346,114.439829,91.740532,32.000000,32.000000,32.000000,32.000000,435.857569,32.000000,69.821122,72.592709,100.201155,100.000000,23.718505,49.367089,40.000000,17.132392,22.379747,25.000000,33.493410,1673.583984,33.961919,0.699426,75.421082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.680555,61.003669,172.821025,153.846182,112.888579,113.807341,54.392877,14.175571,168.465111,6.018695,61.273399,49.878969,151.633809,173.427546,149.807828,171.430902,110.613127,169.733618,-0.063338,-1.825415,32.025740,-235.876330,159.881486,5.714825,33.819947,12.676052,45.380139,2350.465022,0.684046,452337.363789,0.974758,20.994575,2.999735,3.475508,0.074542,0.052938,114.438516,91.716124,32.000000,32.000000,32.000000,32.000000,334.580367,32.000000,69.794235,72.572942,100.179784,100.000000,23.710262,49.367089,40.000000,17.110960,22.379747,25.000000,33.502657,1658.935547,33.914895,0.699169,75.425275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.715268,61.016624,172.845145,153.848419,112.862933,113.799809,54.609977,14.171433,168.936085,6.016010,61.274391,49.885389,151.629616,173.375313,149.834041,171.403458,110.622388,169.710707,-0.063241,-1.826418,32.025740,-235.878999,160.213618,5.712417,33.821191,12.675006,11.976272,617.845166,0.940126,452340.677281,0.977345,21.059443,3.021405,3.480242,0.074395,0.053944,114.437878,91.718301,32.000000,32.000000,32.000000,32.000000,322.213414,32.000000,69.789232,72.547685,100.175529,100.000000,23.664032,49.367089,40.000000,17.117581,22.379747,25.000000,33.511849,1673.583984,33.961197,0.699638,75.414757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722428,61.022412,172.883636,153.861004,112.852525,113.793726,54.517251,14.169863,168.913432,6.014875,61.254980,49.836550,151.636106,173.326958,149.848530,171.445567,110.637986,169.752396,-0.063272,-1.827588,32.025740,-235.886449,160.439981,5.711203,33.824581,12.699329,60.015691,3101.421926,0.523382,452332.874570,0.975550,21.066704,3.003639,3.478645,0.074769,0.053257,114.494045,91.726144,32.000000,32.000000,32.000000,32.000000,405.139006,32.000000,69.816255,72.524149,100.169671,100.000000,23.655122,49.367089,40.000000,17.100887,22.379747,25.000000,33.521614,1658.935547,33.967075,0.700316,75.422002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.788545,61.022412,172.798037,153.861004,112.804528,113.783250,54.322977,14.171433,168.589271,6.013102,61.355968,49.887176,151.646492,173.319858,149.858940,171.346742,110.649292,169.679038,-0.063346,-1.827593,32.025740,-235.878508,159.677805,5.709807,33.823427,12.653856,23.507977,1219.162757,1.982010,452272.938127,0.970895,21.043668,2.984993,3.476701,0.073764,0.053403,114.518322,91.728388,32.000000,32.000000,32.000000,32.000000,379.662888,32.000000,69.809357,72.531753,100.213973,100.000000,23.660939,49.367089,40.000000,17.096933,22.379747,25.000000,33.531163,1677.246094,33.964677,0.698948,75.411476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.693285,61.033162,172.808633,153.869674,112.786347,113.776064,54.402739,14.170719,167.981714,6.012543,61.335197,49.824736,151.627753,173.345645,149.856886,171.228521,110.655672,169.651553,-0.063160,-1.828185,32.025740,-235.879875,159.632059,5.708828,33.790900,12.610475,53.465197,2768.728695,0.395521,452218.966040,0.972356,21.042037,2.986470,3.476975,0.073573,0.053170,114.476552,91.736524,32.000000,32.000000,32.000000,32.000000,289.289736,32.000000,69.814586,72.528278,100.206803,100.000000,23.614620,49.367089,40.000000,17.058838,22.379747,25.000000,33.540936,1662.597656,33.912119,0.698837,75.419318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.636191,61.058796,172.721713,153.880301,112.769976,113.761247,54.231214,14.167722,168.867490,6.013720,61.338082,49.830674,151.659975,173.326454,149.848882,171.269528,110.691683,169.554203,-0.062785,-1.830506,32.025740,-235.880912,159.894359,5.710767,33.822021,12.631805,21.457523,1114.705799,1.007979,452098.127510,0.974321,20.973545,2.945117,3.470638,0.074918,0.054137,114.514393,91.752275,32.000000,32.000000,32.000000,32.000000,263.654283,32.000000,69.813734,72.526600,100.206775,100.000000,23.588777,49.367089,40.000000,17.120411,22.379747,25.000000,33.554530,1680.908203,33.917564,0.697653,75.422207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.679113,61.067892,172.756680,153.883098,112.740505,113.747533,54.564735,14.165154,168.325905,6.012694,61.370026,49.772389,151.663810,173.281843,149.851584,171.311615,110.723256,169.648763,-0.062596,-1.831104,32.025740,-235.887401,160.121028,5.709713,33.796976,12.683246,50.771226,2621.413876,0.444012,452147.352317,0.974906,21.082998,2.927476,3.477505,0.073903,0.054084,114.476022,91.750546,32.000000,32.000000,32.000000,32.000000,580.514681,32.000000,69.803818,72.543607,100.223897,100.000000,23.546082,49.367089,40.000000,17.153120,22.379747,25.000000,33.564226,1658.935547,33.896865,0.700020,75.411689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.653709,61.083879,172.713519,153.888412,112.753329,113.738378,54.663588,14.168150,167.829927,6.012952,61.370950,49.747771,151.625263,173.296618,149.828918,171.236382,110.721759,169.715097,-0.062533,-1.831119,32.025740,-235.881954,159.160409,5.709282,33.776800,12.693794,19.940090,1027.682548,1.107039,452092.398213,0.979163,21.167857,2.851569,3.479754,0.073395,0.053613,114.517922,91.709770,32.000000,32.000000,32.000000,32.000000,202.697109,32.000000,69.797751,72.537559,100.217573,100.000000,23.532763,49.367089,40.000000,17.133084,22.379747,25.000000,33.574325,1666.259766,33.944159,0.700354,75.424679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701628,61.083879,172.755548,153.888412,112.758874,113.729236,54.369528,14.166152,168.046935,6.012855,61.357348,49.785733,151.671471,173.245709,149.863826,171.317667,110.739313,169.626092,-0.062606,-1.831136,32.025740,-235.885095,159.368886,5.709273,33.784571,12.633969,15.164636,785.789871,0.467516,451950.040456,0.972161,21.132423,2.858748,3.477451,0.073963,0.054291,114.387083,91.755218,32.000000,32.000000,32.000000,32.000000,262.566091,32.000000,69.808050,72.580507,100.228524,100.000000,23.502571,49.367089,40.000000,17.151817,22.379747,25.000000,33.584764,1677.246094,33.957249,0.700253,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.730795,61.091596,172.693659,153.898200,112.726899,113.718802,54.531122,14.164583,168.466217,6.012090,61.360906,49.766945,151.647174,173.365846,149.879012,171.341847,110.755370,169.592690,-0.062669,-1.831154,32.025740,-235.885522,159.618091,5.708717,33.752171,12.639594,60.562438,3128.880014,1.190678,451962.525305,0.970911,21.174763,2.887420,3.478361,0.074682,0.053704,114.319047,91.746943,32.000000,32.000000,32.000000,32.000000,178.285105,32.000000,69.830440,72.611096,100.227942,100.000000,23.506364,49.367089,40.000000,17.125122,22.379747,25.000000,33.591381,1655.273437,33.877969,0.699450,75.421056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.651685,61.098212,172.722035,153.902395,112.657982,113.712647,54.321086,14.171290,167.955481,6.014309,61.375917,49.802241,151.639753,173.261643,149.841540,171.190466,110.728463,169.527082,-0.062952,-1.832176,32.025740,-235.880775,159.135812,5.709790,33.752928,12.667073,9.027662,468.205853,1.564375,451847.791181,0.975051,21.125063,2.833402,3.475853,0.074558,0.053423,114.284743,91.700840,32.000000,32.000000,32.000000,32.000000,313.264054,32.000000,69.784551,72.585215,100.214740,100.000000,23.456345,49.367089,40.000000,17.172317,22.379747,25.000000,33.605234,1669.921875,33.907881,0.698619,75.421355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.732795,61.122192,172.619136,153.914980,112.618505,113.701808,54.623081,14.170148,168.313085,6.015460,61.412456,49.848044,151.672215,173.214043,149.844421,171.177752,110.748171,169.586502,-0.063010,-1.832184,32.025740,-235.881263,159.609299,5.710678,33.768074,12.687880,32.676929,1685.369122,0.391358,451758.450565,0.971466,21.102548,2.803656,3.472570,0.073991,0.053736,114.228227,91.667971,32.000000,32.000000,32.000000,32.000000,194.525562,32.000000,69.806374,72.646263,100.237488,100.000000,23.416914,49.367089,40.000000,17.165518,22.379747,25.000000,33.616206,1666.259766,33.918790,0.699618,75.422659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.721062,61.139833,172.712096,153.928964,112.580814,113.695651,54.316719,14.172432,168.592558,6.017509,61.415575,49.754327,151.684188,173.140913,149.898241,171.259895,110.753118,169.581440,-0.063110,-1.832205,32.025740,-235.879960,160.218533,5.711971,33.777684,12.620482,11.127681,577.166518,2.629660,451864.300200,0.976892,21.191195,2.803671,3.478674,0.074317,0.054633,114.164892,91.670194,32.000000,32.000000,32.000000,32.000000,156.342436,32.000000,69.826945,72.669660,100.226865,100.000000,23.381785,49.367089,40.000000,17.122697,22.379747,25.000000,33.626483,1680.908203,33.896540,0.700123,75.419803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.756223,61.144243,172.670140,153.942947,112.551231,113.687431,54.409962,14.168864,168.319318,6.019381,61.461823,49.795592,151.708299,173.209650,149.918224,171.200589,110.771767,169.650188,-0.063102,-1.832225,32.025740,-235.886631,159.152965,5.714336,33.746131,12.608221,59.190518,3064.811142,0.725006,451749.843714,0.969721,21.131072,2.808319,3.470932,0.073978,0.053458,114.168086,91.676301,32.000000,32.000000,32.000000,32.000000,279.179695,32.000000,69.832159,72.667412,100.212877,100.000000,23.395479,49.367089,40.000000,17.132196,22.379747,25.000000,33.637541,1655.273437,33.885361,0.698461,75.424551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
