OSU 80 Ton Compressor Load Stand
49.633609,61.144243,172.706666,153.942947,112.546043,113.670680,54.678667,14.167722,168.181543,6.018688,61.476975,49.832623,151.709953,173.179554,149.902775,171.296419,110.746977,169.546205,-0.063204,-1.832064,32.025740,-235.884506,159.153618,5.714612,33.776097,12.687717,20.720997,1067.634792,2.130388,451750.205747,0.975436,21.160872,2.801298,3.473620,0.074477,0.053148,114.232562,91.674439,32.000000,32.000000,32.000000,32.000000,311.403802,32.000000,69.838950,72.698997,100.218647,100.000000,23.360502,49.367089,40.000000,17.116244,22.379747,25.000000,33.648162,1677.246094,33.924055,0.699372,75.422556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.662574,61.170704,172.661514,153.954414,112.536402,113.649368,54.506132,14.165582,168.451853,6.020838,61.434832,49.661872,151.703249,173.248900,149.920766,171.279611,110.738964,169.597607,-0.063105,-1.831838,32.025740,-235.886320,160.596738,5.716498,33.754731,12.652774,51.433441,2658.460502,0.400140,451656.743540,0.972950,21.128848,2.810821,3.470322,0.074104,0.053997,114.318483,91.675154,32.000000,32.000000,32.000000,32.000000,430.732891,32.000000,69.832445,72.668938,100.202924,100.000000,23.323809,49.367089,40.000000,17.193060,22.379747,25.000000,33.659650,1658.935547,33.899065,0.698959,75.421653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.599489,61.183384,172.689162,153.973432,112.489330,113.631076,54.209604,14.168150,168.321220,6.024430,61.474351,49.865214,151.727711,173.228567,149.893961,171.295381,110.741312,169.560508,-0.063115,-1.831637,32.025740,-235.881301,158.755938,5.720417,33.754443,12.635285,18.798868,976.979518,1.145734,451739.962307,0.970651,21.255984,2.792996,3.479631,0.074463,0.053174,114.433259,91.672697,32.000000,32.000000,32.000000,32.000000,468.646585,32.000000,69.857549,72.692304,100.184863,100.000000,23.314063,49.367089,40.000000,17.180515,22.379747,25.000000,33.670371,1666.259766,33.873047,0.699821,75.427219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.730389,61.187243,172.689270,153.983500,112.457508,113.618897,54.326039,14.167865,168.383531,6.024850,61.418037,49.799791,151.717808,173.184932,149.927754,171.213606,110.698434,169.630580,-0.063126,-1.830265,32.025740,-235.880769,159.393930,5.721531,33.772365,12.668425,43.772360,2269.979411,0.461176,451689.624584,0.972985,21.252391,2.822078,3.476693,0.074596,0.053961,114.585017,91.688367,32.000000,32.000000,32.000000,32.000000,324.599669,32.000000,69.858749,72.667027,100.150288,100.000000,23.295293,49.367089,40.000000,17.224744,22.379747,25.000000,33.681654,1669.921875,33.920845,0.699720,75.423128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694604,61.171531,172.682100,153.986297,112.386517,113.610444,54.358020,14.165154,168.695600,6.024702,61.409688,49.737627,151.742586,173.287242,149.948027,171.219044,110.686532,169.619869,-0.063202,-1.828885,32.025740,-235.885931,159.993112,5.721483,33.765045,12.678720,30.048811,1557.376661,1.263298,451680.578347,0.979549,21.330547,2.804524,3.481672,0.074854,0.053118,114.762469,91.720309,32.000000,32.000000,32.000000,32.000000,379.075549,32.000000,69.859300,72.649789,100.153873,100.000000,23.288439,49.367089,40.000000,17.150991,22.379747,25.000000,33.692662,1669.921875,33.921963,0.701105,75.420281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.693840,61.171531,172.708382,153.986297,112.335579,113.599928,54.589737,14.170291,168.565248,6.027658,61.428393,49.819110,151.754793,173.347998,149.954559,171.361572,110.684128,169.516452,-0.063031,-1.828644,32.025740,-235.879813,159.471572,5.724033,33.771085,12.634456,10.584003,546.221689,0.541133,451627.004385,0.974531,21.198616,2.876118,3.472510,0.073924,0.053595,114.866543,91.720281,32.000000,32.000000,32.000000,32.000000,209.183170,32.000000,69.834890,72.615118,100.112565,100.000000,23.259391,49.367089,40.000000,17.177297,22.379747,25.000000,33.702887,1673.583984,33.916752,0.698293,75.424244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.773906,61.166018,172.738978,153.960567,112.324609,113.586266,54.592466,14.165154,168.514021,6.030688,61.443978,49.848247,151.766832,173.288223,149.986773,171.283909,110.721923,169.764664,-0.062769,-1.828560,32.025740,-235.888381,159.494335,5.726893,33.761673,12.605968,59.487590,3069.895973,0.788698,451624.210665,0.974615,21.219999,2.883632,3.474866,0.074015,0.054275,114.948333,91.735832,32.000000,32.000000,32.000000,32.000000,552.968852,32.000000,69.849309,72.643554,100.103923,100.000000,23.272654,49.367089,40.000000,17.181600,22.379747,25.000000,33.713406,1658.935547,33.920358,0.698646,75.422233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647753,61.175114,172.761507,153.963084,112.331276,113.580043,54.615270,14.166866,169.029091,6.031883,61.460994,49.861818,151.763101,173.336721,149.972010,171.279754,110.691776,169.823021,-0.062719,-1.828621,32.025740,-235.884219,159.640606,5.728158,33.780100,12.620248,10.425603,537.795398,2.239288,451586.272158,0.970404,21.220791,2.843648,3.475448,0.074475,0.053252,114.963266,91.748729,32.000000,32.000000,32.000000,32.000000,273.254839,32.000000,69.873447,72.651895,100.071409,100.000000,23.245515,49.367089,40.000000,17.236311,22.379747,25.000000,33.720525,1666.259766,33.870595,0.698788,75.421926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.728312,61.179249,172.734891,153.975110,112.331119,113.576979,54.565417,14.165296,168.372790,6.035126,61.460994,49.868532,151.763101,173.308487,149.972010,171.366519,110.691776,169.719099,-0.062693,-1.828754,32.025740,-235.887259,160.877085,5.731293,33.767569,12.645833,56.579581,2921.273626,0.397804,451382.399928,0.968512,21.132311,2.907557,3.470473,0.075197,0.054255,114.963266,91.748729,32.000000,32.000000,32.000000,32.000000,273.254839,32.000000,69.873447,72.651895,100.071409,100.000000,23.241371,49.367089,40.000000,17.137483,22.379747,25.000000,33.727991,1662.597656,33.912659,0.697646,75.423852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726852,61.193582,172.812044,153.985458,112.334813,113.570869,54.710783,14.166295,169.071504,6.039649,61.420818,49.947501,151.778273,173.353981,149.978092,171.355620,110.694347,169.706386,-0.062538,-1.827798,32.025740,-235.882012,159.150233,5.735116,33.780551,12.655209,21.373606,1100.613553,2.275499,451538.925556,0.970778,21.272178,2.961600,3.479745,0.074904,0.052707,114.961883,91.723034,32.000000,32.000000,32.000000,32.000000,308.745012,32.000000,69.843566,72.658513,100.054371,100.000000,23.241875,49.367089,40.000000,17.170131,22.379747,25.000000,33.738936,1677.246094,33.918591,0.700414,75.420391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660449,61.191653,172.721480,153.984339,112.307156,113.563349,54.335051,14.164440,168.920921,6.041366,61.389663,49.929727,151.774534,173.387624,149.966742,171.279610,110.709857,169.763134,-0.062452,-1.826260,32.025740,-235.885991,159.620070,5.736615,33.778694,12.637431,55.393656,2872.168687,0.418589,451466.548245,0.969922,21.192775,2.919043,3.473572,0.074756,0.054673,114.849576,91.698419,32.000000,32.000000,32.000000,32.000000,499.823811,32.000000,69.835740,72.637063,100.059648,100.000000,23.228041,49.367089,40.000000,17.174927,22.379747,25.000000,33.750370,1658.935547,33.916139,0.698370,75.427832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694646,61.186416,172.795676,153.974830,112.268296,113.553266,54.679259,14.169007,168.661699,6.043693,61.388459,49.812303,151.782174,173.381394,149.983523,171.365829,110.723761,169.750397,-0.062496,-1.825322,32.025740,-235.878157,160.631979,5.738719,33.817008,12.636349,19.113999,984.824686,1.108494,451458.011709,0.967360,21.208620,2.911264,3.475226,0.074844,0.054466,114.783767,91.714243,32.000000,32.000000,32.000000,32.000000,463.175896,32.000000,69.842440,72.617680,100.044461,100.000000,23.206335,49.367089,40.000000,17.218219,22.379747,25.000000,33.761215,1666.259766,33.935738,0.698511,75.422360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.711466,61.176493,172.875166,153.966999,112.242333,113.549462,54.249891,14.169720,168.120127,6.049191,61.380308,49.923799,151.795304,173.330742,150.025952,171.363120,110.716800,169.673735,-0.062585,-1.824141,32.025740,-235.883978,159.261179,5.744373,33.854493,12.706235,32.131959,1668.661820,0.428040,451446.064447,0.975410,21.275544,2.918996,3.478049,0.074368,0.054616,114.630917,91.766606,32.000000,32.000000,32.000000,32.000000,254.693284,32.000000,69.817381,72.627450,100.016973,100.000000,23.213474,49.367089,40.000000,17.201874,22.379747,25.000000,33.771912,1666.259766,33.961143,0.699098,75.415934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794376,61.173736,172.979926,153.971194,112.234265,113.540179,54.303869,14.169149,169.120774,6.050850,61.380490,49.926152,151.772734,173.400022,150.015875,171.494073,110.674599,169.747765,-0.062525,-1.822398,32.025740,-235.883079,159.398804,5.745679,33.800474,12.660996,13.922578,722.302124,1.239989,451340.777954,0.968438,21.234840,2.899876,3.477149,0.075857,0.053744,114.665402,91.784989,32.000000,32.000000,32.000000,32.000000,150.023241,32.000000,69.805963,72.633031,100.007529,100.000000,23.189355,49.367089,40.000000,17.196202,22.379747,25.000000,33.782233,1673.583984,33.996140,0.698413,75.420230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.676351,61.175666,172.905440,153.972873,112.266657,113.535543,54.410523,14.168293,169.002733,6.052796,61.384055,49.885823,151.776457,173.448732,150.040513,171.553355,110.671653,169.809593,-0.062606,-1.820657,32.025740,-235.883608,159.379021,5.747677,33.805757,12.638765,56.702358,2935.946996,0.737610,451311.381874,0.975682,21.207479,2.875436,3.477571,0.074541,0.053897,114.573726,91.790072,32.000000,32.000000,32.000000,32.000000,273.363583,32.000000,69.801322,72.600689,99.994126,100.000000,23.227501,49.367089,40.000000,17.150908,22.379747,25.000000,33.792982,1655.273437,33.989072,0.697881,75.417783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742168,61.169050,172.940672,153.975390,112.245929,113.533928,54.775659,14.168578,168.755247,6.054245,61.397075,49.868403,151.808123,173.425297,150.022834,171.582488,110.664633,169.755193,-0.062530,-1.818895,32.025740,-235.880546,159.623719,5.749949,33.808426,12.643940,17.187383,883.999751,1.700307,451296.566436,0.972844,21.118832,2.947960,3.473885,0.073740,0.053596,114.451947,91.782496,32.000000,32.000000,32.000000,32.000000,235.779772,32.000000,69.784093,72.581863,99.975396,100.000000,23.200007,49.367089,40.000000,17.223148,22.379747,25.000000,33.803817,1662.597656,33.941039,0.696334,75.416300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658440,61.169050,172.954702,153.975390,112.237299,113.532414,54.311017,14.168578,168.809182,6.056021,61.417862,49.840626,151.814488,173.525739,150.025412,171.482256,110.661437,169.878113,-0.062407,-1.817107,32.025740,-235.880709,160.864378,5.751559,33.840754,12.654469,18.128260,940.368735,0.418275,451382.929547,0.973435,21.243062,2.976224,3.480639,0.074424,0.053401,114.407342,91.763452,32.000000,32.000000,32.000000,32.000000,358.296715,32.000000,69.803095,72.581359,99.976971,100.000000,23.190430,49.367089,40.000000,17.189629,22.379747,25.000000,33.814311,1662.597656,33.992354,0.697788,75.407717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707582,61.183659,173.002995,153.973712,112.220087,113.541565,54.740098,14.171861,168.605716,6.060533,61.370811,49.760091,151.801758,173.559120,150.030139,171.554152,110.638064,169.814630,-0.061982,-1.814768,32.025740,-235.879060,160.506264,5.755907,33.850527,12.667776,24.100616,1240.373766,1.378366,451328.614047,0.965511,21.168218,2.960970,3.476742,0.073779,0.053801,114.515817,91.757782,32.000000,32.000000,32.000000,32.000000,325.638129,32.000000,69.779618,72.533552,99.949707,100.000000,23.171196,49.367089,40.000000,17.232398,22.379747,25.000000,33.829188,1666.259766,33.980472,0.697990,75.408748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.714175,61.175390,173.009472,153.972593,112.224010,113.543948,54.332454,14.168864,168.757821,6.063962,61.401892,49.743774,151.829168,173.541401,150.056851,171.556860,110.694165,169.907619,-0.061859,-1.814192,32.025740,-235.881404,160.134202,5.758704,33.822543,12.625188,8.962308,464.719111,1.308980,451398.683268,0.975561,21.255026,3.014492,3.482886,0.074292,0.053276,114.596147,91.828847,32.000000,32.000000,32.000000,32.000000,301.565659,32.000000,69.785957,72.558072,99.960793,100.000000,23.218678,49.367089,40.000000,17.219449,22.379747,25.000000,33.839712,1677.246094,33.949369,0.698084,75.422846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.674643,61.176217,173.014561,153.973432,112.217063,113.540895,54.272221,14.165724,168.798319,6.066354,61.400991,49.808858,151.822045,173.477571,150.061115,171.607666,110.684199,169.837550,-0.061725,-1.813022,32.025740,-235.883237,159.835092,5.760922,33.837527,12.682705,59.169416,3071.494063,0.984019,451466.678303,0.966979,21.218672,3.011876,3.480415,0.076414,0.053937,114.704541,91.819880,32.000000,32.000000,32.000000,32.000000,462.239171,32.000000,69.770690,72.566022,99.976761,100.000000,23.189868,49.367089,40.000000,17.261579,22.379747,25.000000,33.846888,1655.273437,33.952326,0.697915,75.428463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.813616,61.186691,172.993467,153.965042,112.195974,113.537049,54.634770,14.169577,168.166074,6.069492,61.459154,49.676589,151.831477,173.571887,150.070568,171.524815,110.637352,169.822631,-0.061940,-1.811287,32.025740,-235.882487,159.120883,5.763902,33.797265,12.676683,20.002830,1031.459851,2.645873,451339.288820,0.974091,21.203568,2.993840,3.480083,0.074467,0.053560,114.719808,91.832709,32.000000,32.000000,32.000000,32.000000,283.192484,32.000000,69.780598,72.556868,99.980654,100.000000,23.173394,49.367089,40.000000,17.247129,22.379747,25.000000,33.857689,1669.921875,33.965723,0.698485,75.429043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.739184,61.206262,173.082555,153.977627,112.200675,113.527936,54.537140,14.171004,168.259843,6.075759,61.476153,49.677853,151.826444,173.657724,150.084909,171.622399,110.619861,169.907637,-0.061840,-1.808958,32.025740,-235.879753,158.287916,5.770840,33.806947,12.685752,59.446990,3070.912940,0.401070,451380.392401,0.976000,21.245385,2.975124,3.482955,0.074656,0.053708,114.778502,91.843565,32.000000,32.000000,32.000000,32.000000,639.612080,32.000000,69.760978,72.574130,100.000229,100.000000,23.169999,49.367089,40.000000,17.254830,22.379747,25.000000,33.872515,1658.935547,33.943672,0.698952,75.418695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.692885,61.228313,172.970941,153.990492,112.218797,113.526986,54.195052,14.168721,167.760547,6.079679,61.495227,49.752241,151.812976,173.618307,150.056587,171.595017,110.552458,169.938165,-0.061743,-1.807184,32.025740,-235.885467,159.127532,5.774907,33.797229,12.647419,14.562617,757.024256,1.183118,451369.823488,0.966548,21.111871,3.015864,3.472815,0.073526,0.052925,114.826539,91.838638,32.000000,32.000000,32.000000,32.000000,437.076863,32.000000,69.729221,72.567300,100.012984,100.000000,23.182462,49.367089,40.000000,17.216130,22.379747,26.000000,33.884249,1673.583984,33.916933,0.696753,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.727598,61.228313,173.073904,153.990492,112.225919,113.532276,54.450149,14.164583,168.815973,6.085981,61.469909,49.661036,151.825926,173.671750,150.047899,171.629667,110.621445,169.961941,-0.061699,-1.805437,32.025740,-235.888462,158.936740,5.780585,33.803161,12.649204,27.920830,1444.638693,0.398819,451461.810751,0.969842,21.208521,3.068151,3.479803,0.074507,0.054025,114.647571,91.843970,32.000000,32.000000,32.000000,32.000000,380.535891,32.000000,69.717243,72.581011,100.004638,100.000000,23.141804,49.367089,40.000000,17.247501,22.379747,26.000000,33.896205,1669.921875,33.955355,0.698469,75.417332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.636083,61.238236,173.084500,154.007552,112.271393,113.534808,54.625835,14.168721,169.107434,6.092289,61.483708,49.766373,151.818892,173.631884,150.074300,171.675365,110.601701,169.974894,-0.061922,-1.803687,32.025740,-235.881710,159.020663,5.786401,33.770868,12.650737,52.695705,2717.735104,1.628732,451673.754013,0.977010,21.278563,3.148048,3.480799,0.075718,0.053264,114.599118,91.863043,32.000000,32.000000,32.000000,32.000000,291.239302,32.000000,69.703320,72.601056,100.025942,100.000000,23.167395,49.367089,40.000000,17.230062,22.379747,26.000000,33.907832,1658.935547,33.920214,0.699315,75.426614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.666838,61.238512,173.071306,154.016502,112.272779,113.542827,54.555764,14.165296,168.778279,6.102493,61.478963,49.853425,151.831063,173.668047,150.065971,171.598111,110.653822,170.023380,-0.062084,-1.801309,32.025740,-235.885952,159.346982,5.795122,33.792072,12.683138,11.508625,594.309662,0.849385,451518.335552,0.971733,21.242579,3.088790,3.480440,0.075024,0.054363,114.347287,91.872591,32.000000,32.000000,32.000000,32.000000,420.064069,32.000000,69.696300,72.612676,100.031394,100.000000,23.175963,49.367089,40.000000,17.293136,22.379747,26.000000,33.922962,1669.921875,33.911992,0.698433,75.418866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.637451,61.247883,173.099956,154.023494,112.250995,113.539764,54.536236,14.169720,168.831080,6.109317,61.511683,49.772245,151.851480,173.653986,150.081493,171.705212,110.653665,169.912066,-0.062071,-1.800273,32.025740,-235.884958,159.720798,5.801906,33.803720,12.635447,60.880285,3145.006192,0.450880,451659.409958,0.970615,21.347409,3.113833,3.487070,0.074700,0.053578,114.439050,91.884161,32.000000,32.000000,32.000000,32.000000,397.673055,32.000000,69.710345,72.632877,100.052076,100.000000,23.164681,49.367089,40.000000,17.275762,22.379747,26.000000,33.934305,1655.273437,33.914751,0.700451,75.419283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.664203,61.254223,173.104766,154.033562,112.251653,113.545097,54.203407,14.167580,168.344347,6.114821,61.525904,49.778551,151.851942,173.668858,150.091079,171.642443,110.632343,169.945349,-0.062097,-1.799086,32.025740,-235.887262,159.261160,5.808072,33.784950,12.633374,13.220395,687.144149,2.063296,451554.958810,0.971271,21.315776,3.081548,3.484645,0.074411,0.053776,114.415840,91.844583,32.000000,32.000000,32.000000,32.000000,244.298039,32.000000,69.678474,72.634622,100.048535,100.000000,23.136870,49.367089,40.000000,17.298964,22.379747,26.000000,33.946062,1669.921875,33.960043,0.700215,75.415976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691237,61.254223,173.100587,154.033562,112.227670,113.551831,54.559246,14.166581,168.783159,6.121543,61.530414,49.764557,151.877793,173.624836,150.107865,171.655460,110.673467,169.974386,-0.061998,-1.799064,32.025740,-235.883360,159.464273,5.814115,33.821985,12.673383,20.999294,1084.342094,0.390306,451578.498558,0.972248,21.355638,3.036160,3.487285,0.074142,0.053818,114.477314,91.814984,32.000000,32.000000,32.000000,32.000000,197.362139,32.000000,69.689334,72.668608,100.069712,100.000000,23.165871,49.367089,40.000000,17.285914,22.379747,26.000000,33.957751,1673.583984,33.959286,0.700638,75.422446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.618230,61.264422,173.194418,154.045868,112.267173,113.556441,54.635139,14.165867,168.833438,6.127559,61.509875,49.859357,151.861837,173.620033,150.112778,171.613839,110.659469,170.002893,-0.062048,-1.797281,32.025740,-235.886688,159.389648,5.820616,33.772167,12.657534,57.691501,2974.882274,1.796613,451634.687700,0.977702,21.334220,3.071102,3.485504,0.074317,0.053797,114.566325,91.814441,32.000000,32.000000,32.000000,32.000000,225.945571,32.000000,69.681416,72.680573,100.063161,100.000000,23.167870,49.367089,40.000000,17.274448,22.379747,26.000000,33.969626,1662.597656,33.953697,0.699408,75.413411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.718193,61.274896,173.093504,154.056216,112.254899,113.568730,54.223628,14.168578,168.490969,6.131840,61.470859,49.754697,151.875069,173.660533,150.092972,171.660229,110.658785,170.020949,-0.061982,-1.796672,32.025740,-235.883813,159.260364,5.824944,33.776638,12.626270,21.191680,1101.049396,1.130554,451551.241177,0.970802,21.306183,3.041861,3.483523,0.074098,0.053135,114.561700,91.788659,32.000000,32.000000,32.000000,32.000000,336.911822,32.000000,69.664352,72.678046,100.084113,100.000000,23.193081,49.367089,40.000000,17.322750,22.379747,26.000000,33.981206,1680.908203,33.950091,0.699097,75.422829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.603131,61.265249,173.089022,154.056496,112.237682,113.571128,54.610639,14.173145,168.804923,6.136833,61.501035,49.784604,151.886253,173.668044,150.092778,171.663654,110.652248,169.962831,-0.062126,-1.796632,32.025740,-235.879083,159.325952,5.830203,33.780929,12.653424,36.513530,1883.677533,0.412295,451674.004953,0.971085,21.392127,3.067520,3.490540,0.074697,0.053790,114.398189,91.773889,32.000000,32.000000,32.000000,32.000000,289.821006,32.000000,69.659159,72.684453,100.073889,100.000000,23.145101,49.367089,40.000000,17.268414,22.379747,26.000000,33.993249,1658.935547,33.894773,0.700540,75.421644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.781476,61.265249,173.083904,154.056496,112.261713,113.576463,54.636639,14.167437,168.876520,6.141027,61.532232,49.864013,151.895940,173.632563,150.103247,171.723464,110.608264,169.919414,-0.062029,-1.796622,32.025740,-235.887568,159.953952,5.834917,33.794254,12.615235,48.015005,2475.842427,1.119904,451659.733730,0.976428,21.298909,3.075591,3.481492,0.074689,0.053805,114.391461,91.751211,32.000000,32.000000,32.000000,32.000000,466.517410,32.000000,69.673914,72.698742,100.084689,100.000000,23.142820,49.367089,40.000000,17.341822,22.379747,26.000000,34.004527,1658.935547,33.894791,0.699045,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699909,61.280961,173.081860,154.052580,112.278812,113.596273,54.581683,14.169720,167.104854,6.150249,61.538613,49.736346,151.910792,173.662165,150.111671,171.590638,110.577897,169.969200,-0.062024,-1.796619,32.025740,-235.873687,158.175847,5.843486,33.800817,12.646446,9.966031,514.405175,0.651385,451760.383140,0.971973,21.408629,3.058351,3.489478,0.074344,0.052868,114.323338,91.774809,32.000000,32.000000,32.000000,32.000000,374.552631,32.000000,69.666925,72.712045,100.089229,100.000000,23.129280,49.367089,40.000000,17.338962,22.379747,26.000000,34.020624,1666.259766,33.938209,0.701712,75.430713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.657588,61.291159,173.094152,154.065725,112.297460,113.603951,54.552314,14.166866,167.460745,6.157346,61.535806,49.866691,151.910240,173.661765,150.109218,171.667154,110.528488,169.962265,-0.062063,-1.794997,32.025740,-235.884382,157.952566,5.849665,33.785545,12.611863,60.664742,3132.947878,0.493677,451732.847792,0.967736,21.223700,3.084568,3.476874,0.074798,0.053664,114.411023,91.793928,32.000000,32.000000,32.000000,32.000000,218.743440,32.000000,69.663830,72.711030,100.097348,100.000000,23.152821,49.367089,40.000000,17.295147,22.379747,26.000000,34.032744,1658.935547,33.871190,0.699337,75.421073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701162,61.299429,173.089900,154.077192,112.322432,113.616914,54.269907,14.169007,168.554811,6.163113,61.552622,49.804019,151.886369,173.640513,150.123682,171.696349,110.526270,169.951183,-0.061919,-1.793249,32.025740,-235.883058,158.777190,5.854616,33.776999,12.677801,14.045404,729.130325,2.382669,451966.776890,0.970666,21.323927,3.135308,3.482539,0.075003,0.053547,114.543722,91.819982,32.000000,32.000000,32.000000,32.000000,430.132694,32.000000,69.642267,72.716015,100.110333,100.000000,23.130527,49.367089,40.000000,17.323646,22.379747,26.000000,34.044569,1673.583984,33.912064,0.699676,75.422360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.605977,61.307698,173.096580,154.083065,112.333396,113.621431,54.554555,14.169720,169.168742,6.170163,61.520382,49.855088,151.897256,173.729235,150.124711,171.617529,110.528863,169.969527,-0.062000,-1.792637,32.025740,-235.879568,159.066694,5.861114,33.779252,12.656579,11.679979,603.171797,0.391803,452153.535938,0.972188,21.378019,3.181880,3.485754,0.074448,0.054233,114.612568,91.795120,32.000000,32.000000,32.000000,32.000000,203.439087,32.000000,69.652938,72.730371,100.114159,100.000000,23.128310,49.367089,40.000000,17.302391,22.379747,26.000000,34.056759,1673.583984,33.906980,0.701736,75.424994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.668812,61.307698,173.144795,154.083065,112.328890,113.625257,54.534341,14.168008,168.958320,6.176776,61.561591,49.913152,151.925464,173.689898,150.106992,171.673185,110.549064,169.943002,-0.062027,-1.793354,32.025740,-235.884220,158.885344,5.868055,33.785040,12.620139,59.646418,3081.373164,1.691072,452186.432098,0.976440,21.341096,3.179564,3.482613,0.074169,0.053558,114.681982,91.801188,32.000000,32.000000,32.000000,32.000000,191.959405,32.000000,69.678418,72.772302,100.151832,100.000000,23.122182,49.367089,40.000000,17.362475,22.379747,26.000000,34.069000,1658.935547,33.916320,0.700393,75.424338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.621841,61.304942,173.127588,154.077192,112.335597,113.635514,54.587023,14.168864,168.502368,6.184910,61.525143,49.797866,151.913390,173.750953,150.127578,171.653995,110.547653,170.062860,-0.062079,-1.792468,32.025740,-235.880097,159.301113,5.875698,33.773230,12.635790,20.033203,1033.929626,2.037426,452288.017825,0.973451,21.448124,3.184475,3.489430,0.074107,0.053019,114.830431,91.781137,32.000000,32.000000,32.000000,32.000000,345.287853,32.000000,69.678486,72.754999,100.152008,100.000000,23.143198,49.367089,40.000000,17.307266,22.379747,26.000000,34.084854,1673.583984,33.883558,0.701835,75.419803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.715868,61.304390,173.105784,154.067962,112.328393,113.638761,54.272601,14.170434,168.676855,6.192064,61.516054,49.729587,151.936185,173.772644,150.142823,171.682130,110.568314,170.025416,-0.062486,-1.790925,32.025740,-235.878527,160.369088,5.883022,33.779144,12.653856,36.953607,1918.254384,0.398596,452208.962693,0.972492,21.382914,3.153422,3.485986,0.073713,0.054492,114.975593,91.767852,32.000000,32.000000,32.000000,32.000000,196.636658,32.000000,69.730832,72.776137,100.164497,100.000000,23.125646,49.367089,40.000000,17.366120,22.379747,26.000000,34.096784,1658.935547,33.952903,0.700986,75.420528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639030,61.299429,173.193703,154.057894,112.323745,113.645628,54.352917,14.169577,168.230305,6.198992,61.505920,49.829605,151.930180,173.723367,150.137944,171.697246,110.533322,169.963671,-0.062467,-1.789183,32.025740,-235.880690,158.004225,5.889588,33.813204,12.633446,46.044713,2386.639963,1.187839,452288.276617,0.972644,21.428898,3.203865,3.488939,0.076309,0.053658,115.025921,91.778637,32.000000,32.000000,32.000000,32.000000,312.220711,32.000000,69.676108,72.782822,100.135103,100.000000,23.116060,49.367089,40.000000,17.315582,22.379747,26.000000,34.108729,1662.597656,33.952380,0.702294,75.423153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.599946,61.300807,173.135699,154.060131,112.403876,113.653229,54.295984,14.167009,168.821014,6.207113,61.572286,49.878042,151.929269,173.713600,150.143873,171.776818,110.565182,170.108508,-0.062604,-1.788600,32.025740,-235.883912,158.268584,5.898081,33.809057,12.628866,8.295510,430.432822,0.642743,452179.457219,0.976275,21.330813,3.167890,3.481902,0.075243,0.053685,115.026094,91.784883,32.000000,32.000000,32.000000,32.000000,390.807109,32.000000,69.669300,72.788446,100.152912,100.000000,23.109146,49.367089,40.000000,17.265662,22.379747,26.000000,34.124422,1677.246094,33.909594,0.699548,75.426034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.738363,61.316794,173.170639,154.081946,112.425272,113.663806,54.374708,14.163298,169.014573,6.217083,61.547562,49.816991,151.944541,173.676682,150.178942,171.774738,110.575719,170.090106,-0.062627,-1.789783,32.025740,-235.888766,159.633612,5.907318,33.824707,12.643940,57.307147,2969.216319,0.516834,452335.899536,0.976535,21.405545,3.177620,3.489063,0.074478,0.053383,114.966405,91.772584,32.000000,32.000000,32.000000,32.000000,409.313782,32.000000,69.707602,72.828261,100.182810,100.000000,23.141325,49.367089,40.000000,17.393551,22.379747,26.000000,34.136383,1658.935547,33.936784,0.700908,75.427474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.632358,61.319275,173.176631,154.084743,112.429903,113.678315,54.331304,14.164012,168.375755,6.226325,61.577297,49.784242,151.944562,173.715511,150.166041,171.677664,110.562029,170.033033,-0.062596,-1.788770,32.025740,-235.887236,158.122497,5.916103,33.818703,12.637431,23.144552,1200.130960,2.870290,452333.691156,0.978473,21.447495,3.205003,3.490643,0.076826,0.053296,114.903494,91.797440,32.000000,32.000000,32.000000,32.000000,167.338513,32.000000,69.676078,72.819599,100.160543,100.000000,23.149011,49.367089,40.000000,17.312330,22.379747,26.000000,34.152975,1677.246094,33.948035,0.702176,75.418312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.594264,61.334436,173.160382,154.092015,112.434964,113.695939,54.486410,14.164155,167.902583,6.237357,61.573853,49.824994,151.937942,173.859609,150.156366,171.619135,110.570239,170.072843,-0.062774,-1.790698,32.025740,-235.885460,158.191819,5.926443,33.826907,12.661050,59.830013,3093.576758,0.414515,452264.694621,0.974204,21.319904,3.186943,3.481631,0.074137,0.053465,114.842269,91.752421,32.000000,32.000000,32.000000,32.000000,206.982009,32.000000,69.662190,72.820237,100.164040,100.000000,23.138141,49.367089,40.000000,17.389068,22.379747,26.000000,34.169163,1655.273437,33.961269,0.699969,75.416206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768788,61.334436,173.110057,154.092015,112.407612,113.708909,54.227312,14.168150,168.542678,6.244410,61.621114,49.844097,151.942217,173.730446,150.172433,171.839729,110.583922,170.032111,-0.062769,-1.792678,32.025740,-235.883588,158.611217,5.933379,33.803395,12.646338,16.869912,876.445145,1.028612,452439.576316,0.977399,21.432316,3.177290,3.489188,0.074052,0.053424,114.750605,91.756284,32.000000,32.000000,32.000000,32.000000,163.545962,32.000000,69.646114,72.856743,100.181492,100.000000,23.129466,49.367089,40.000000,17.416340,22.379747,26.000000,34.181870,1669.921875,33.921242,0.701271,75.418184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.683080,61.360898,173.183436,154.105439,112.438432,113.716710,54.526324,14.170719,168.591009,6.258463,61.652323,49.836107,151.957572,173.833783,150.187441,171.711426,110.614017,170.029945,-0.063000,-1.795327,32.025740,-235.881182,160.087435,5.946139,33.840682,12.669561,59.817606,3090.671140,0.398246,452545.529173,0.975629,21.487024,3.185364,3.491541,0.074435,0.053088,114.455970,91.823841,32.000000,32.000000,32.000000,32.000000,319.337014,32.000000,69.645487,72.870592,100.196714,100.000000,23.113345,49.367089,40.000000,17.376728,22.379747,26.000000,34.199255,1658.935547,33.902256,0.701594,75.419428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630698,61.370545,173.172693,154.127534,112.431463,113.717489,54.317722,14.168008,168.514587,6.266603,61.583973,49.858573,151.952786,173.807352,150.162882,171.701217,110.599276,170.125995,-0.063105,-1.795557,32.025740,-235.885037,158.633100,5.954138,33.834480,12.637683,13.808486,716.200326,1.407523,452427.024379,0.976629,21.306027,3.155019,3.478286,0.073973,0.053594,114.328458,91.821730,32.000000,32.000000,32.000000,32.000000,383.759501,32.000000,69.642740,72.852141,100.221071,100.000000,23.141367,49.367089,40.000000,17.373706,22.379747,26.000000,34.212086,1673.583984,33.963866,0.699998,75.416888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.670702,61.370821,173.172674,154.141798,112.434262,113.722798,54.534905,14.171004,168.705210,6.278443,61.618217,49.898931,151.977724,173.810676,150.169253,171.749522,110.645327,170.116585,-0.063372,-1.795252,32.025740,-235.879590,159.436554,5.965734,33.850184,12.665324,54.779040,2829.891948,0.397795,452500.689974,0.973247,21.421316,3.124039,3.485763,0.075087,0.053681,114.188495,91.854609,32.000000,32.000000,32.000000,32.000000,248.915585,32.000000,69.654264,72.822680,100.218777,100.000000,23.133806,49.367089,40.000000,17.410771,22.379747,26.000000,34.228832,1662.597656,33.957447,0.701874,75.417775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.706557,61.378264,173.158728,154.141798,112.436347,113.728111,54.344860,14.168008,167.886497,6.287560,61.639534,49.853375,151.978041,173.857245,150.197695,171.782870,110.627591,170.090571,-0.063511,-1.794888,32.025740,-235.879483,157.825464,5.974710,33.820885,12.686834,15.180175,786.952118,1.724927,452593.390878,0.978148,21.485309,3.178060,3.489225,0.075178,0.053725,114.219360,91.886251,32.000000,32.000000,32.000000,32.000000,312.355797,32.000000,69.640498,72.832538,100.233691,100.000000,23.124308,49.367089,40.000000,17.392917,22.379747,26.000000,34.241386,1666.259766,33.966408,0.701293,75.417212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.602007,61.391219,173.234600,154.154384,112.491120,113.741086,54.464739,14.168578,168.334069,6.297982,61.624802,49.862718,151.974856,173.741507,150.197923,171.733406,110.615552,170.098325,-0.063456,-1.794870,32.025740,-235.882996,158.709214,5.985314,33.843278,12.710544,50.714695,2623.302527,0.434501,452482.747128,0.973438,21.444076,3.128162,3.486415,0.075162,0.053680,114.319026,91.905102,32.000000,32.000000,32.000000,32.000000,291.492068,32.000000,69.639501,72.824514,100.240344,100.000000,23.114252,49.367089,40.000000,17.392450,22.379747,26.000000,34.258477,1658.935547,33.955986,0.700923,75.414954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639737,61.392322,173.222193,154.157740,112.498757,113.748770,54.721858,14.167580,167.743061,6.307464,61.645098,49.837516,152.002999,173.913418,150.220048,171.847470,110.636450,170.093735,-0.063645,-1.796018,32.025740,-235.881545,159.470493,5.993977,33.843441,12.693271,19.608610,1009.522437,1.566868,452524.311596,0.976133,21.414338,3.135260,3.483619,0.075522,0.053499,114.419536,91.941818,32.000000,32.000000,32.000000,32.000000,458.215680,32.000000,69.681102,72.849004,100.249467,100.000000,23.146573,49.367089,40.000000,17.384591,22.379747,26.000000,34.275919,1677.246094,34.004542,0.700261,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.676773,61.392322,173.299662,154.166410,112.501134,113.752593,54.276670,14.166010,167.794282,6.316072,61.643827,49.864373,152.014161,173.795866,150.227815,171.841500,110.640389,170.195823,-0.063797,-1.797194,32.025740,-235.882951,158.508733,6.002081,33.838735,12.702070,52.381268,2718.897351,0.470177,452704.987206,0.976383,21.535767,3.150471,3.492492,0.074015,0.053570,114.288532,91.948267,32.000000,32.000000,32.000000,32.000000,417.542871,32.000000,69.665924,72.822717,100.241831,100.000000,23.156494,49.367089,40.000000,17.429965,22.379747,26.000000,34.288709,1662.597656,33.962946,0.702229,75.421483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.732097,61.403348,173.347260,154.177597,112.505695,113.754091,54.764390,14.170434,168.653810,6.323315,61.638205,49.855477,151.996648,173.805852,150.212164,171.803549,110.687712,170.120748,-0.063844,-1.797264,32.025740,-235.878364,159.614153,6.009107,33.839348,12.651909,19.208712,988.166147,1.215180,452661.330927,0.971053,21.497703,3.127695,3.489587,0.075032,0.052917,114.267815,91.949680,32.000000,32.000000,32.000000,32.000000,477.902656,32.000000,69.677056,72.832980,100.231610,100.000000,23.175341,49.367089,40.000000,17.416025,22.379747,26.000000,34.305710,1669.921875,33.955067,0.700730,75.426972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.723218,61.403348,173.231208,154.177597,112.500884,113.756995,54.456541,14.167580,167.553147,6.327907,61.623888,49.813637,152.031320,173.868432,150.248813,171.784723,110.690326,170.205881,-0.063666,-1.797505,32.025740,-235.885139,157.715720,6.013285,33.844090,12.705351,53.835399,2785.145435,0.454755,452640.299882,0.978250,21.459281,3.165493,3.488545,0.073854,0.052904,114.232541,91.978238,32.000000,32.000000,32.000000,32.000000,182.017420,32.000000,69.679728,72.857973,100.230649,100.000000,23.199971,49.367089,40.000000,17.389506,22.379747,26.000000,34.318915,1655.273437,33.940571,0.701371,75.417451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660060,61.401694,173.342690,154.192700,112.528018,113.757001,54.648441,14.172289,168.796385,6.332013,61.617827,49.845311,152.033236,173.974891,150.248074,171.868151,110.671490,170.159822,-0.063876,-1.797820,32.025740,-235.879939,159.609318,6.018246,33.870378,12.722678,19.565394,1008.650752,1.239114,452513.916396,0.968395,21.412951,3.087480,3.485621,0.073857,0.052459,114.130119,91.994998,32.000000,32.000000,32.000000,32.000000,287.017657,32.000000,69.665637,72.876192,100.255268,100.000000,23.163117,49.367089,40.000000,17.460157,22.379747,26.000000,34.335983,1677.246094,34.004362,0.700979,75.495287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.631833,61.397008,173.353886,154.187386,112.526368,113.766061,54.411978,14.166438,167.728191,6.335558,61.575207,49.950243,152.025080,173.910313,150.258141,171.856107,110.649550,170.286686,-0.063870,-1.797262,32.025740,-235.884320,158.467230,6.020696,33.859055,12.716530,59.689358,3090.525859,0.441967,452529.339789,0.974085,21.422151,3.119666,3.483910,0.074472,0.053147,114.289374,92.025172,32.000000,32.000000,32.000000,32.000000,205.368988,32.000000,69.677463,72.899552,100.258314,100.000000,23.220252,49.367089,40.000000,17.402174,22.379747,26.000000,34.352905,1658.935547,34.005859,0.701033,75.418900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.679300,61.377437,173.358788,154.188785,112.557026,113.769125,54.609244,14.172717,169.483904,6.338788,61.614189,49.801881,152.037083,173.916756,150.267130,171.837776,110.602680,170.238280,-0.063928,-1.795503,32.025740,-235.879348,159.883690,6.023610,33.856260,12.723562,15.386382,793.780320,1.218204,452617.509250,0.972015,21.485989,3.119676,3.490586,0.075004,0.053275,114.458091,92.035549,32.000000,32.000000,32.000000,32.000000,324.926447,32.000000,69.677319,72.908506,100.245353,100.000000,23.208463,49.367089,40.000000,17.465236,22.379747,26.000000,34.364952,1677.246094,33.992696,0.700929,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
