OSU 80 Ton Compressor Load Stand
49.726415,61.375507,173.396137,154.187107,112.599977,113.774335,54.410739,14.167580,167.737668,6.340684,61.597237,49.754185,152.014518,173.896732,150.241854,171.941020,110.603184,170.186945,-0.063960,-1.794918,32.025740,-235.884322,158.851958,6.025463,33.854241,12.744657,42.381568,2194.433350,0.399574,452718.971904,0.976914,21.510592,3.193465,3.492796,0.074648,0.053143,114.502379,92.007348,32.000000,32.000000,32.000000,32.000000,255.156187,32.000000,69.642238,72.882657,100.227430,100.000000,23.235069,49.367089,40.000000,17.441740,22.379747,26.000000,34.381698,1666.259766,34.005011,0.701358,75.494946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.635273,61.392597,173.379815,154.193260,112.592665,113.777103,54.649750,14.170862,168.290100,6.345389,61.584448,49.832026,152.035504,173.910975,150.270108,171.879436,110.624680,170.212265,-0.063828,-1.793766,32.025740,-235.881693,158.515054,6.028993,33.859037,12.655407,11.133908,573.970338,1.548675,452765.143183,0.972341,21.441775,3.220555,3.489558,0.074741,0.053651,114.428720,92.028086,32.000000,32.000000,32.000000,32.000000,334.665966,32.000000,69.646949,72.905544,100.238760,100.000000,23.250933,49.367089,40.000000,17.414958,22.379747,26.000000,34.394295,1673.583984,34.001531,0.700989,75.416786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682733,61.385155,173.415575,154.200811,112.631866,113.789265,54.410670,14.174429,168.823532,6.350430,61.602876,49.810416,152.018895,174.007786,150.290704,171.939720,110.587558,170.304799,-0.063713,-1.791462,32.025740,-235.876165,159.739865,6.034102,33.864230,12.662619,24.842223,1286.282526,0.561848,452742.777037,0.974913,21.390999,3.199070,3.487003,0.075320,0.053544,114.348743,92.024556,32.000000,32.000000,32.000000,32.000000,375.978650,32.000000,69.620463,72.862205,100.230054,100.000000,23.250991,49.367089,40.000000,17.455393,22.379747,26.000000,34.411899,1666.259766,34.003154,0.700250,75.494375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701731,61.393149,173.394797,154.199413,112.640254,113.795386,54.587330,14.166010,168.234419,6.354846,61.626902,49.833185,152.039054,174.015234,150.264925,171.951673,110.625868,170.325926,-0.063684,-1.789901,32.025740,-235.885401,158.473981,6.037763,33.843946,12.693072,13.482932,695.861002,2.142423,452806.558102,0.972673,21.502612,3.187923,3.493077,0.074454,0.053302,114.211724,91.986021,32.000000,32.000000,32.000000,32.000000,181.669592,32.000000,69.624682,72.849453,100.250782,100.000000,23.288143,49.367089,40.000000,17.452379,22.379747,26.000000,34.424323,1677.246094,33.999458,0.701543,75.420144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.667420,61.406104,173.420178,154.219550,112.623595,113.807889,54.330152,14.167722,169.112483,6.358726,61.657997,49.861049,152.054255,174.023326,150.304101,171.878090,110.624961,170.379875,-0.063802,-1.788977,32.025740,-235.886139,159.664957,6.041779,33.859109,12.720893,19.644756,1018.675133,0.959571,452888.101453,0.976008,21.445933,3.262857,3.490460,0.074564,0.053265,113.994563,91.945051,32.000000,32.000000,32.000000,32.000000,304.543524,32.000000,69.627625,72.813097,100.224218,100.000000,23.264950,49.367089,40.000000,17.445156,22.379747,26.000000,34.441591,1673.583984,33.952272,0.701049,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.589570,61.422919,173.420498,154.229339,112.612929,113.815836,54.468277,14.168436,168.415482,6.359958,61.652118,49.923002,152.074199,174.089637,150.313069,171.958500,110.648279,170.251792,-0.063739,-1.791271,32.025740,-235.884936,158.743171,6.043354,33.825717,12.687591,46.153675,2387.221086,1.767334,452825.951452,0.972514,21.434227,3.233178,3.488707,0.074479,0.052868,114.075814,91.970888,32.000000,32.000000,32.000000,32.000000,244.950198,32.000000,69.599645,72.799283,100.200124,100.000000,23.309579,49.367089,40.000000,17.473543,22.379747,26.000000,34.459175,1658.935547,33.997799,0.700859,75.416104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.670173,61.422919,173.402360,154.229339,112.612899,113.821893,54.393915,14.166295,169.235105,6.361893,61.643749,49.978039,152.057198,173.935363,150.321871,172.030514,110.621304,170.319845,-0.063776,-1.791824,32.025740,-235.886096,159.157901,6.044974,33.845226,12.622051,21.319941,1104.245575,1.214100,452925.602536,0.977999,21.482763,3.256121,3.491628,0.074938,0.053647,114.183897,91.954664,32.000000,32.000000,32.000000,32.000000,248.950622,32.000000,69.624205,72.791079,100.185653,100.000000,23.311396,49.367089,40.000000,17.524018,22.379747,26.000000,34.472745,1662.597656,33.996429,0.702477,75.423417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.586263,61.419335,173.477397,154.233534,112.705552,113.831153,54.324322,14.165867,168.930193,6.364425,61.637249,49.892494,152.079714,174.038484,150.318976,171.988038,110.594128,170.377367,-0.063561,-1.790819,32.025740,-235.887831,160.476938,6.047110,33.873840,12.652991,40.891153,2120.630659,0.517599,452991.629588,0.977311,21.580382,3.180477,3.497116,0.073647,0.053252,114.394738,91.941066,32.000000,32.000000,32.000000,32.000000,144.653685,32.000000,69.626854,72.770144,100.179395,100.000000,23.335099,49.367089,40.000000,17.461829,22.379747,26.000000,34.489973,1669.921875,34.006544,0.702666,75.413513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.711828,61.418784,173.490898,154.230738,112.704094,113.844358,54.714995,14.167009,169.040184,6.367345,61.621677,49.927748,152.080733,173.997911,150.361417,172.012974,110.635154,170.392384,-0.063708,-1.789500,32.025740,-235.886036,159.059741,6.049706,33.854980,12.638639,16.812835,865.694359,1.118750,453010.413791,0.976957,21.496723,3.235258,3.491076,0.074181,0.053726,114.471106,91.900043,32.000000,32.000000,32.000000,32.000000,423.095712,32.000000,69.628801,72.773324,100.145966,100.000000,23.350734,49.367089,40.000000,17.510960,22.379747,26.000000,34.507281,1677.246094,34.004488,0.701594,75.421380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.710847,61.421265,173.534788,154.221228,112.703300,113.858146,54.305478,14.170576,169.156196,6.368923,61.642351,49.940899,152.092536,174.059715,150.333726,171.953306,110.585912,170.359712,-0.063498,-1.789307,32.025740,-235.880345,160.124330,6.052430,33.854836,12.663899,31.938049,1656.894068,0.584478,453169.661296,0.980095,21.580233,3.285930,3.498497,0.074466,0.054112,114.351838,91.866739,32.000000,32.000000,32.000000,32.000000,414.970566,32.000000,69.597304,72.769655,100.128200,100.000000,23.403502,49.367089,40.000000,17.473011,22.379747,26.000000,34.520369,1662.597656,33.974269,0.702806,75.420647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.678178,61.422092,173.546912,154.217592,112.695145,113.868852,54.637339,14.171718,168.503915,6.371848,61.672128,49.924335,152.118525,174.086213,150.344953,172.048160,110.620191,170.383544,-0.063490,-1.789008,32.025740,-235.880510,158.933107,6.055773,33.849048,12.667595,16.780521,865.258516,1.418379,453031.772400,0.970512,21.449394,3.251038,3.489932,0.074464,0.053017,114.245920,91.902154,32.000000,32.000000,32.000000,32.000000,552.816033,32.000000,69.616211,72.790146,100.151664,100.000000,23.392346,49.367089,40.000000,17.480128,22.379747,26.000000,34.537755,1669.921875,34.031173,0.701289,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.613929,61.429810,173.588787,154.228780,112.707057,113.880272,54.505938,14.169435,169.018257,6.374395,61.638622,49.927737,152.096072,174.183553,150.336891,171.994865,110.595038,170.542380,-0.063398,-1.788112,32.025740,-235.883773,159.241152,6.057753,33.861092,12.677602,56.546013,2922.726435,0.746922,453197.799273,0.977976,21.452893,3.286935,3.490884,0.075929,0.053855,114.193635,91.898713,32.000000,32.000000,32.000000,32.000000,452.401081,32.000000,69.601591,72.752833,100.118597,100.000000,23.422591,49.367089,40.000000,17.506232,22.379747,26.000000,34.555414,1662.597656,33.991741,0.702156,75.415320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.730911,61.436426,173.599279,154.229059,112.753694,113.887112,54.243419,14.169863,167.815786,6.378144,61.659220,49.928815,152.086034,174.156826,150.335950,172.142625,110.556021,170.419234,-0.063254,-1.787198,32.025740,-235.883835,158.733503,6.060558,33.881539,12.710923,20.679133,1074.027151,1.422711,453193.733197,0.972831,21.487593,3.262391,3.493423,0.074637,0.054229,114.359543,91.917115,32.000000,32.000000,32.000000,32.000000,298.588817,32.000000,69.619660,72.721203,100.070700,100.000000,23.468142,49.367089,40.000000,17.548976,22.379747,26.000000,34.573125,1680.908203,34.005480,0.701528,75.421866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682518,61.442490,173.609981,154.236331,112.738522,113.900061,54.599697,14.168436,169.147191,6.381737,61.639591,49.966210,152.106970,174.195313,150.339453,172.113492,110.607842,170.473309,-0.063220,-1.786351,32.025740,-235.881015,160.257774,6.064080,33.877049,12.731099,49.122852,2534.681187,0.422854,453360.037889,0.976680,21.561979,3.352391,3.498791,0.074402,0.053161,114.382755,91.951431,32.000000,32.000000,32.000000,32.000000,172.507664,32.000000,69.620165,72.759344,100.082257,100.000000,23.502070,49.367089,40.000000,17.480566,22.379747,26.000000,34.590896,1662.597656,34.023582,0.703427,75.428284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690580,61.443317,173.643834,154.242205,112.755904,113.917577,54.594933,14.170719,168.625494,6.386634,61.648415,49.966869,152.119420,174.211011,150.351551,172.127836,110.586138,170.541868,-0.063275,-1.783761,32.025740,-235.879549,158.771723,6.068428,33.869639,12.723814,21.263594,1097.272093,1.153838,453385.340841,0.978950,21.447257,3.341135,3.490772,0.074618,0.053525,114.340227,91.949491,32.000000,32.000000,32.000000,32.000000,258.171474,32.000000,69.615531,72.748523,100.022217,100.000000,23.533765,49.367089,40.000000,17.520413,22.379747,26.000000,34.608542,1673.583984,34.027333,0.701662,75.417502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707112,61.443041,173.673018,154.244162,112.754257,113.935795,54.395662,14.167580,168.132859,6.389823,61.686864,50.024481,152.127272,174.290318,150.367399,172.090308,110.591439,170.499714,-0.063272,-1.781114,32.025740,-235.876644,158.122148,6.071419,33.872343,12.704161,13.065322,676.683925,0.486263,453373.060060,0.973728,21.503489,3.311393,3.494388,0.074030,0.053285,114.496204,91.990499,32.000000,32.000000,32.000000,32.000000,187.634801,32.000000,69.632430,72.751711,99.951021,100.000000,23.529224,49.367089,40.000000,17.524172,22.379747,26.000000,34.626155,1673.583984,33.996176,0.702061,75.410411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.776358,61.446900,173.622797,154.251155,112.748541,113.952007,54.495512,14.170434,169.253462,6.392093,61.704245,49.926787,152.103991,174.230192,150.347867,172.111578,110.607981,170.443312,-0.063186,-1.780228,32.025740,-235.881141,159.914365,6.074131,33.896071,12.715755,58.656908,3032.413505,1.123540,453486.426451,0.973791,21.495957,3.361081,3.494502,0.074713,0.054603,114.474416,91.971394,32.000000,32.000000,32.000000,32.000000,227.271493,32.000000,69.636830,72.751132,99.920462,100.000000,23.597133,49.367089,40.000000,17.518215,22.379747,26.000000,34.643923,1658.935547,34.031967,0.702097,75.422531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.677925,61.461234,173.703294,154.256748,112.732989,113.964977,54.271854,14.169007,168.588643,6.393091,61.666676,49.940954,152.112560,174.213224,150.349235,172.228474,110.586485,170.507834,-0.062979,-1.780024,32.025740,-235.882568,159.355914,6.075166,33.902418,12.683300,13.458186,698.621339,1.828494,453533.030321,0.977157,21.478540,3.338574,3.493927,0.074384,0.054370,114.470758,91.957126,32.000000,32.000000,32.000000,32.000000,286.843643,32.000000,69.622549,72.732768,99.871445,100.000000,23.593784,49.367089,40.000000,17.483566,22.379747,26.000000,34.657173,1669.921875,34.046337,0.702722,75.413036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630221,61.469504,173.682280,154.271292,112.727936,113.989059,54.406873,14.169007,169.327216,6.392975,61.714028,50.045238,152.120956,174.245287,150.386909,172.188055,110.624024,170.460821,-0.062997,-1.779708,32.025740,-235.884692,159.106933,6.074612,33.889472,12.686203,60.197189,3117.112262,0.406711,453510.126035,0.974026,21.410653,3.299007,3.488057,0.074330,0.053588,114.453315,91.960274,32.000000,32.000000,32.000000,32.000000,312.769467,32.000000,69.681140,72.747303,99.830064,100.000000,23.632250,49.367089,40.000000,17.572120,22.379747,26.000000,34.680295,1655.273437,34.034635,0.701000,75.420894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726448,61.486043,173.674690,154.285836,112.679763,114.002770,54.323310,14.165154,168.245820,6.394591,61.726780,49.986806,152.147454,174.292145,150.389527,172.192025,110.647645,170.482597,-0.063094,-1.779691,32.025740,-235.889688,158.488298,6.075754,33.877572,12.636114,8.792720,456.002258,1.776908,453710.096593,0.980316,21.526998,3.346844,3.496589,0.073777,0.053352,114.387687,92.018373,32.000000,32.000000,32.000000,32.000000,245.561259,32.000000,69.688567,72.742708,99.834330,100.000000,23.651227,49.367089,40.000000,17.585520,22.379747,26.000000,34.698870,1673.583984,34.034148,0.702395,75.412772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.757657,61.490178,173.630513,154.298981,112.685985,114.024087,54.652341,14.173002,169.632264,6.394688,61.696332,49.947873,152.149433,174.321914,150.391130,172.181620,110.658670,170.559823,-0.063065,-1.777961,32.025740,-235.876612,158.871412,6.075688,33.890356,12.646175,32.979081,1700.042492,0.397678,453774.171875,0.979142,21.584760,3.290111,3.499527,0.073121,0.053773,114.369869,92.028418,32.000000,32.000000,32.000000,32.000000,112.589615,32.000000,69.687827,72.745280,99.805799,100.000000,23.693294,49.367089,40.000000,17.531261,22.379747,26.000000,34.717174,1662.597656,33.962658,0.703375,75.422028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.701461,61.477222,173.649116,154.293667,112.709258,114.049253,54.332563,14.166723,169.031399,6.394026,61.727977,50.014041,152.150418,174.225663,150.385278,172.264653,110.669774,170.456579,-0.063015,-1.777383,32.025740,-235.884198,159.788449,6.075892,33.867349,12.638278,57.895937,3002.049799,2.717961,453724.400063,0.978727,21.501500,3.275380,3.492602,0.074707,0.053393,114.504799,92.030457,32.000000,32.000000,32.000000,32.000000,343.449918,32.000000,69.688075,72.757522,99.740864,100.000000,23.725346,49.367089,40.000000,17.581871,22.379747,26.000000,34.739385,1662.597656,34.022807,0.702185,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.675912,61.489902,173.639839,154.293388,112.702148,114.061568,54.746234,14.174001,168.244045,6.394739,61.698793,50.047797,152.161875,174.265004,150.401320,172.207718,110.689130,170.555761,-0.063188,-1.777057,32.025740,-235.879044,158.265297,6.076412,33.873660,12.653928,20.944222,1077.804454,0.724214,453768.229000,0.972357,21.473298,3.295878,3.489524,0.074695,0.053559,114.464909,92.049820,32.000000,32.000000,32.000000,32.000000,204.068174,32.000000,69.686506,72.771261,99.738007,100.000000,23.720859,49.367089,40.000000,17.536722,22.379747,27.000000,34.757945,1677.246094,34.003857,0.703241,75.425685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722270,61.494588,173.691272,154.298422,112.682228,114.082867,54.365520,14.168721,168.872248,6.395453,61.746121,49.992486,152.155064,174.236004,150.416152,172.154033,110.677141,170.567785,-0.063404,-1.776797,32.025740,-235.882690,158.888831,6.076883,33.864320,12.664043,58.452509,3029.072044,0.413085,453868.325298,0.979476,21.518580,3.242630,3.493843,0.074883,0.055679,114.177972,92.035958,32.000000,32.000000,32.000000,32.000000,118.622667,32.000000,69.685275,72.744392,99.749124,100.000000,23.781415,49.367089,40.000000,17.543593,22.379747,27.000000,34.776331,1655.273437,33.993850,0.702938,75.410513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.763481,61.510025,173.701148,154.304575,112.715371,114.101225,54.345026,14.168008,169.719611,6.396833,61.737564,50.139103,152.171070,174.228257,150.409015,172.251596,110.653552,170.601188,-0.063388,-1.776655,32.025740,-235.882097,159.950281,6.077681,33.903230,12.686960,21.171866,1097.562654,1.142563,453916.634639,0.972761,21.557754,3.263759,3.495453,0.074047,0.053729,114.240095,92.021574,32.000000,32.000000,32.000000,32.000000,176.834778,32.000000,69.714836,72.747791,99.775360,100.000000,23.808225,49.367089,40.000000,17.567186,22.379747,27.000000,34.795217,1680.908203,33.986133,0.703746,75.409064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.755444,61.492383,173.822593,154.284158,112.746110,114.131267,54.382242,14.165011,167.845583,6.398963,61.563030,50.142929,152.153284,174.291185,150.392330,172.338889,110.649846,170.668712,-0.063223,-1.776656,32.025740,-235.880030,158.422076,6.079664,33.921981,12.690422,29.302217,1518.005541,0.409213,453997.132679,0.978766,21.514376,3.280655,3.493229,0.074164,0.053628,114.161430,91.959949,32.000000,32.000000,32.000000,32.000000,159.051415,32.000000,69.680836,72.710189,99.754769,100.000000,23.850369,49.367089,40.000000,17.610724,22.379747,27.000000,34.818899,1669.921875,34.029046,0.703643,75.414655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.729003,61.448279,173.874294,154.233814,112.777683,114.159618,54.358204,14.170291,169.544892,6.403171,61.523395,50.266463,152.170387,174.402795,150.433788,172.356881,110.692135,170.675787,-0.063160,-1.776891,32.025740,-235.883081,158.902148,6.083719,33.951966,12.677152,37.331451,1934.816405,1.129176,454112.100889,0.978442,21.487112,3.317874,3.490534,0.075067,0.053118,114.086760,92.005162,32.000000,32.000000,32.000000,32.000000,212.671957,32.000000,69.692919,72.711889,99.790364,100.000000,23.906541,49.367089,40.000000,17.539090,22.379747,27.000000,34.836097,1658.935547,34.082073,0.703427,75.418550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.720463,61.388738,174.025479,154.196336,112.833679,114.184583,54.666300,14.173430,169.142216,6.404699,61.417471,50.227856,152.175419,174.602891,150.428952,172.482907,110.698688,170.742917,-0.063015,-1.777219,32.025740,-235.879614,159.845898,6.085265,33.958962,12.687645,19.828319,1021.871312,0.816618,454221.038883,0.978158,21.477797,3.349127,3.493539,0.075671,0.055010,113.862399,91.984755,32.000000,32.000000,32.000000,32.000000,248.347512,32.000000,69.677674,72.735164,99.770537,100.000000,24.001884,49.367089,40.000000,17.563304,22.379747,27.000000,34.852368,1673.583984,34.120388,0.703185,75.491946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.850987,61.327820,173.990126,154.154663,112.857383,114.214866,54.684321,14.170434,169.287947,6.405129,61.321297,50.341815,152.153821,174.627867,150.461262,172.593343,110.694727,170.830845,-0.063036,-1.777343,32.025740,-235.882121,159.206256,6.085744,33.976884,12.677819,40.637622,2093.608414,0.641537,454198.464743,0.979292,21.461088,3.309724,3.496436,0.074642,0.053712,114.045538,92.005383,32.000000,32.000000,32.000000,32.000000,266.046995,32.000000,69.687650,72.743864,99.758509,100.000000,24.096605,49.367089,40.000000,17.564814,22.379747,27.000000,34.871656,1658.935547,34.097615,0.702701,75.497827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690481,61.276550,174.065393,154.123339,112.900000,114.245301,54.600443,14.170006,169.445727,6.405076,61.249879,50.279498,152.138091,174.626130,150.462216,172.740899,110.718281,170.913507,-0.063089,-1.776167,32.025740,-235.880099,159.516645,6.085654,34.004524,12.675853,32.235411,1663.286428,1.208955,454203.566373,0.974016,21.410398,3.330549,3.500078,0.074306,0.053698,114.026388,91.993442,32.000000,32.000000,32.000000,32.000000,476.344821,32.000000,69.668352,72.743247,99.761507,100.000000,24.135036,49.367089,40.000000,17.595317,22.379747,27.000000,34.885731,1662.597656,34.158179,0.702558,75.435427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.774237,61.231896,174.151680,154.094812,112.973442,114.297160,54.578610,14.168436,168.633017,6.409017,61.167240,50.227735,152.139806,174.760009,150.448737,172.632741,110.746615,170.949972,-0.063178,-1.774272,32.025740,-235.882322,159.422238,6.089686,34.004019,12.739627,18.296385,944.436600,0.588375,454139.384276,0.970999,21.214333,3.370356,3.490204,0.074569,0.053908,114.191953,92.027639,32.000000,32.000000,32.000000,32.000000,353.853578,32.000000,69.696797,72.712030,99.748495,100.000000,24.219978,49.367089,40.000000,17.533467,22.379747,27.000000,34.901712,1677.246094,34.117034,0.701227,75.415329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722674,61.189172,174.114555,154.077751,113.013486,114.332966,54.410007,14.169863,169.391159,6.411839,61.145933,50.264086,152.143033,174.789900,150.459949,172.570607,110.756054,171.026164,-0.063097,-1.773965,32.025740,-235.878118,160.774620,6.092843,33.996284,12.701799,59.897630,3101.421926,0.744360,454264.074445,0.976068,21.329293,3.380489,3.502993,0.075381,0.053937,114.236082,92.032830,32.000000,32.000000,32.000000,32.000000,147.928936,32.000000,69.700744,72.699419,99.769679,100.000000,24.290192,49.367089,40.000000,17.546474,22.379747,27.000000,34.915124,1655.273437,34.122660,0.702460,75.413990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.849222,61.153339,174.210078,154.042232,113.078809,114.372901,54.337827,14.171004,168.647026,6.415495,61.058240,50.394528,152.131989,174.786952,150.442042,172.745810,110.750683,171.082970,-0.062855,-1.773748,32.025740,-235.881060,158.967799,6.096273,33.994427,12.716458,10.535162,546.221689,1.310309,454275.245222,0.974983,21.197845,3.367013,3.498832,0.073932,0.053190,114.477702,92.060510,32.000000,32.000000,32.000000,32.000000,372.160317,32.000000,69.704842,72.700607,99.719736,100.000000,24.369981,49.367089,40.000000,17.574019,22.379747,27.000000,34.928277,1669.921875,34.073743,0.702696,75.431148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830055,61.112545,174.164695,154.023494,113.155944,114.419688,54.293779,14.168436,169.505283,6.418593,61.047457,50.434680,152.099271,174.840984,150.441551,172.744545,110.748350,171.095093,-0.062674,-1.773737,32.025740,-235.879382,160.715271,6.098038,34.019399,12.698391,19.558809,1014.897830,0.400649,454377.120049,0.979314,21.208541,3.388608,3.501713,0.073615,0.054655,114.571230,92.045590,32.000000,32.000000,32.000000,32.000000,232.475238,32.000000,69.685627,72.697591,99.701736,100.000000,24.437180,49.367089,40.000000,17.594210,22.379747,27.000000,34.944200,1673.583984,34.162381,0.703284,75.430586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.741656,61.077815,174.291793,153.995246,113.188892,114.463924,54.566857,14.168436,170.234867,6.422188,61.002491,50.324710,152.085276,174.871574,150.432086,172.870853,110.787173,171.084319,-0.062874,-1.773760,32.025740,-235.884119,159.703850,6.100469,34.045598,12.712599,59.583496,3076.288332,2.273969,454393.628186,0.978131,21.041677,3.417110,3.494740,0.074081,0.053379,114.744778,92.053290,32.000000,32.000000,32.000000,32.000000,416.753745,32.000000,69.720946,72.723272,99.675288,100.000000,24.503475,49.367089,40.000000,17.577320,22.379747,27.000000,34.956353,1658.935547,34.191283,0.703082,75.485332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.762144,61.018829,174.397924,153.966440,113.227149,114.511484,54.381820,14.169007,168.356725,6.423035,60.977424,50.364103,152.096672,175.016591,150.427168,172.822367,110.767303,171.208790,-0.062895,-1.773752,32.025740,-235.882241,159.472735,6.101638,34.045868,12.781259,45.850459,2375.308054,1.225392,454539.436109,0.979634,21.020711,3.424378,3.495174,0.074045,0.053760,114.760876,92.107412,32.000000,32.000000,32.000000,32.000000,219.931199,32.000000,69.718893,72.748524,99.687245,100.000000,24.624575,49.367089,40.000000,17.523339,22.379747,27.000000,34.971743,1658.935547,34.148100,0.701567,75.484028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.737537,60.975280,174.429254,153.949660,113.359761,114.569113,54.342316,14.164440,169.117209,6.424358,60.929772,50.372207,152.082684,174.967692,150.428729,172.865716,110.748137,171.165862,-0.063063,-1.773790,32.025740,-235.887788,159.428358,6.102976,34.032940,12.741863,11.542063,598.377527,0.403276,454650.803951,0.976921,21.077513,3.381169,3.503940,0.075543,0.053944,114.509879,92.158611,32.000000,32.000000,32.000000,32.000000,186.132552,32.000000,69.723504,72.790755,99.682274,100.000000,24.722812,49.367089,40.000000,17.510628,22.379747,27.000000,34.986172,1680.908203,34.157350,0.702770,75.481147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.805920,60.956537,174.379130,153.929523,113.433005,114.608325,54.621827,14.171718,170.158719,6.424669,60.912209,50.364053,152.079837,174.990347,150.429295,172.873157,110.765496,171.114863,-0.063073,-1.773767,32.025740,-235.883450,161.157614,6.103634,34.051223,12.769413,29.673548,1530.499697,0.524251,454781.535835,0.980057,20.997302,3.451704,3.504630,0.074372,0.053656,114.467212,92.188470,32.000000,32.000000,32.000000,32.000000,291.911547,32.000000,69.729104,72.812463,99.683010,100.000000,24.821094,49.367089,40.000000,17.530409,22.379747,27.000000,34.996552,1658.935547,34.192491,0.703909,75.484215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.825322,60.935865,174.498155,153.932040,113.506689,114.657148,54.531536,14.172432,170.202907,6.424844,60.883693,50.454757,152.051639,175.071545,150.409018,172.954219,110.729677,171.207807,-0.062900,-1.772622,32.025740,-235.882410,160.296196,6.104314,34.082253,12.746695,60.869413,3144.715630,2.084633,455006.709543,0.981684,20.979246,3.453401,3.506994,0.074021,0.053723,114.424429,92.219828,32.000000,32.000000,32.000000,32.000000,230.479294,32.000000,69.733933,72.891713,99.729340,100.000000,24.910998,49.367089,40.000000,17.602687,22.379747,27.000000,35.009705,1658.935547,34.157080,0.704415,75.413411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845182,60.914090,174.403610,153.924489,113.565902,114.696439,54.611322,14.167580,169.572580,6.424054,60.813955,50.388829,152.055624,175.126565,150.387933,172.899333,110.760803,171.226136,-0.062861,-1.772654,32.025740,-235.885955,159.350081,6.103647,34.074825,12.743882,10.078458,519.925848,0.809844,455039.842256,0.975473,20.889682,3.415282,3.501173,0.073625,0.053637,114.371014,92.191765,32.000000,32.000000,32.000000,32.000000,287.955454,32.000000,69.731654,72.921284,99.707930,100.000000,24.995683,49.367089,40.000000,17.518000,22.379747,27.000000,35.020301,1677.246094,34.161046,0.702813,75.446814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.849971,60.879912,174.471086,153.895963,113.651603,114.748862,54.618566,14.164868,169.393029,6.424885,60.819902,50.417630,152.030715,175.062018,150.375510,172.862070,110.766059,171.227342,-0.062884,-1.772659,32.025740,-235.883766,159.929684,6.104791,34.053567,12.784577,16.569146,854.653012,0.395010,455267.674532,0.977033,20.848929,3.488931,3.502198,0.075117,0.053341,114.426352,92.153054,32.000000,32.000000,32.000000,32.000000,291.733111,32.000000,69.739253,72.967309,99.717662,100.000000,25.051360,49.367089,40.000000,17.556869,22.379747,27.000000,35.032845,1666.259766,34.161407,0.703925,75.409055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845286,60.862548,174.485588,153.886454,113.692150,114.797106,54.403266,14.167437,170.486216,6.423677,60.817676,50.409803,152.052114,175.020419,150.383275,172.953299,110.790078,171.313490,-0.062716,-1.772686,32.025740,-235.882178,160.123311,6.104009,34.056218,12.782305,56.203841,2910.522841,2.384407,455307.102901,0.975457,20.806607,3.465263,3.498906,0.074612,0.054073,114.419905,92.178796,32.000000,32.000000,32.000000,32.000000,217.576733,32.000000,69.726566,72.997674,99.758021,100.000000,25.146064,49.367089,40.000000,17.460658,22.379747,27.000000,35.042874,1655.273437,34.164111,0.703466,75.407069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.815552,60.834159,174.461701,153.876386,113.765438,114.860092,54.636127,14.167580,169.491515,6.421350,60.844127,50.456078,152.017526,175.012219,150.354313,172.930136,110.755426,171.241643,-0.062535,-1.772741,32.025740,-235.887099,159.379939,6.101227,34.059950,12.704666,10.477481,540.265173,1.451200,455449.021889,0.975583,20.767476,3.460497,3.499924,0.074252,0.053380,114.283988,92.123997,32.000000,32.000000,32.000000,32.000000,324.976668,32.000000,69.730627,72.996757,99.773855,100.000000,25.223365,49.367089,40.000000,17.478754,22.379747,27.000000,35.055075,1673.583984,34.119937,0.703869,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.836089,60.833608,174.492808,153.878343,113.783097,114.895961,54.345893,14.166723,170.009572,6.422878,60.840977,50.417211,152.019670,175.023632,150.345822,172.931072,110.777379,171.387704,-0.062480,-1.772706,32.025740,-235.883871,160.683538,6.102703,34.050159,12.699924,42.008771,2177.726048,0.428048,455567.546443,0.979912,20.754957,3.471525,3.500543,0.074306,0.053604,114.269168,92.111637,32.000000,32.000000,32.000000,32.000000,424.066204,32.000000,69.722181,73.006537,99.762804,100.000000,25.284869,49.367089,40.000000,17.506574,22.379747,27.000000,35.065049,1662.597656,34.139698,0.704188,75.405015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.939584,60.820653,174.459131,153.877784,113.809198,114.954564,54.407756,14.171861,169.776908,6.424577,60.827108,50.361922,152.002854,175.102546,150.338090,172.986896,110.797460,171.290653,-0.062549,-1.772720,32.025740,-235.879551,159.821976,6.104583,34.052107,12.711536,50.445596,2612.115899,2.298283,455874.215281,0.976837,20.757334,3.476949,3.502153,0.073932,0.053049,114.579914,92.121226,32.000000,32.000000,32.000000,32.000000,529.326629,32.000000,69.706265,72.978277,99.761886,100.000000,25.371778,49.367089,40.000000,17.456679,22.379747,27.000000,35.077755,1666.259766,34.130719,0.705752,75.409839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.883355,60.818724,174.577983,153.867436,113.853089,115.011845,54.578347,14.168008,169.903478,6.425689,60.772622,50.324769,151.998704,175.117178,150.347991,172.932846,110.829620,171.192283,-0.062302,-1.772689,32.025740,-235.880300,160.706685,6.105777,34.060094,12.751527,14.071756,726.369989,0.573250,455953.844099,0.981915,20.735532,3.514405,3.501334,0.074096,0.053082,114.854086,92.129807,32.000000,32.000000,32.000000,32.000000,257.243719,32.000000,69.700891,72.985742,99.784427,100.000000,25.495981,49.367089,40.000000,17.480507,22.379747,27.000000,35.089752,1677.246094,34.121307,0.705382,75.414954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.983738,60.796950,174.502427,153.855411,113.854954,115.053355,54.554483,14.164868,169.694244,6.426163,60.784493,50.398788,151.983363,175.107495,150.324638,172.998157,110.817144,171.239422,-0.062176,-1.772652,32.025740,-235.884093,159.650519,6.106576,34.034888,12.709426,28.092486,1450.740490,0.476592,456036.931066,0.979031,20.615584,3.454854,3.493404,0.074659,0.053943,114.839691,92.099270,32.000000,32.000000,32.000000,32.000000,312.337119,32.000000,69.716475,72.998372,99.775002,100.000000,25.577190,49.367089,40.000000,17.454974,22.379747,27.000000,35.101351,1666.259766,34.151634,0.704409,75.409541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.974427,60.759741,174.495076,153.838071,113.843525,115.097601,54.555987,14.170434,169.660748,6.424966,60.708679,50.462018,151.989320,175.123694,150.338967,173.000626,110.865467,171.333790,-0.062320,-1.772666,32.025740,-235.876567,160.330583,6.106010,34.056127,12.743089,58.733255,3032.994628,1.712128,456234.568622,0.977662,20.671764,3.382669,3.499724,0.074456,0.052658,115.015160,92.152669,32.000000,32.000000,32.000000,32.000000,385.719380,32.000000,69.696015,73.033809,99.764593,100.000000,25.660962,49.367089,40.000000,17.437845,22.379747,27.000000,35.112869,1655.273437,34.119072,0.706088,75.407248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.975843,60.730525,174.442130,153.813740,113.854028,115.134181,54.222077,14.170006,169.871154,6.421029,60.724945,50.405549,151.989919,175.018898,150.337287,172.967928,110.911808,171.314426,-0.062292,-1.772374,32.025740,-235.880916,160.593983,6.102259,34.025566,12.747705,15.092752,784.191782,0.855945,456313.955839,0.976228,20.546286,3.414327,3.491184,0.075706,0.053518,115.273760,92.208895,32.000000,32.000000,32.000000,32.000000,373.542070,32.000000,69.722821,73.082009,99.783453,100.000000,25.751487,49.367089,40.000000,17.442275,22.379747,27.000000,35.123741,1677.246094,34.121235,0.704084,75.414272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827028,60.715366,174.451687,153.779901,113.856735,115.172772,54.559433,14.171433,169.351543,6.419196,60.702748,50.495830,151.967574,175.107189,150.321355,172.883303,110.879233,171.310140,-0.062223,-1.774365,32.025740,-235.877365,159.383303,6.100812,34.008257,12.742890,49.539603,2558.071409,0.409574,456336.871041,0.976680,20.518689,3.404393,3.491687,0.074496,0.053896,115.302029,92.220107,32.000000,32.000000,32.000000,32.000000,425.230436,32.000000,69.716210,73.066329,99.766905,100.000000,25.813960,49.367089,40.000000,17.385147,22.379747,27.000000,35.131635,1658.935547,34.122732,0.705049,75.416812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898388,60.702688,174.425577,153.759205,113.863362,115.207823,54.481377,14.165582,169.867548,6.417560,60.715590,50.492090,151.963140,174.951494,150.305512,172.872073,110.890248,171.199488,-0.062181,-1.775714,32.025740,-235.889097,159.473063,6.099303,34.030055,12.706307,44.490323,2300.633678,1.593788,456334.955366,0.982900,20.488012,3.350176,3.490529,0.074774,0.053359,115.384325,92.234187,32.000000,32.000000,32.000000,32.000000,485.032880,32.000000,69.744148,73.006091,99.789686,100.000000,25.864620,49.367089,40.000000,17.348446,22.379747,27.000000,35.141538,1655.273437,34.126590,0.704976,75.415976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.897512,60.691939,174.389238,153.754451,113.888699,115.241834,54.325206,14.164583,169.700006,6.416163,60.670036,50.434076,151.921005,175.048810,150.268228,172.780295,110.900016,171.177105,-0.061956,-1.777113,32.025740,-235.888299,159.968883,6.098267,34.023979,12.671634,23.083124,1197.080062,0.487104,456658.295555,0.980318,20.626667,3.381009,3.501146,0.074922,0.053376,115.364097,92.225563,32.000000,32.000000,32.000000,32.000000,265.530946,32.000000,69.744103,72.959322,99.769508,100.000000,25.964494,49.367089,40.000000,17.339062,22.379747,27.000000,35.151820,1677.246094,34.150535,0.707181,75.410828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885533,60.663550,174.374868,153.735714,113.849768,115.263267,54.388989,14.166866,168.929067,6.411466,60.646066,50.370247,151.908801,174.906811,150.251818,172.812078,110.836854,171.154086,-0.061906,-1.776984,32.025740,-235.889119,159.097940,6.093472,34.010763,12.748047,25.286689,1309.818030,0.541731,456693.765984,0.980446,20.540187,3.324973,3.495615,0.075535,0.053932,114.998497,92.250018,32.000000,32.000000,32.000000,32.000000,435.194646,32.000000,69.762705,72.948082,99.750454,100.000000,26.012701,49.367089,40.000000,17.381936,22.379747,27.000000,35.161796,1662.597656,34.117214,0.706246,75.405373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.045677,60.659967,174.235960,153.731519,113.912305,115.276974,54.393337,14.170006,169.846802,6.409940,60.694168,50.364453,151.897672,174.966715,150.249026,172.730795,110.914236,171.029081,-0.062008,-1.778136,32.025740,-235.882713,159.560045,6.092015,33.992137,12.712311,56.617129,2932.460255,1.044247,456790.985746,0.983545,20.530343,3.306097,3.494949,0.074730,0.053436,114.748683,92.263134,32.000000,32.000000,32.000000,32.000000,129.617439,32.000000,69.767957,72.922715,99.750629,100.000000,26.086037,49.367089,40.000000,17.341357,22.379747,27.000000,35.171438,1655.273437,34.125148,0.705830,75.417681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.008266,60.669338,174.244162,153.737951,113.922846,115.289152,54.350873,14.168864,168.940871,6.407809,60.720600,50.291351,151.875083,174.756838,150.193705,172.583461,110.904907,170.948768,-0.062423,-1.780475,32.025740,-235.879280,160.993559,6.090467,33.974215,12.664314,19.453252,1008.360190,0.953510,456981.907289,0.982760,20.514338,3.359891,3.495500,0.075455,0.053905,114.824174,92.242689,32.000000,32.000000,32.000000,32.000000,147.366541,32.000000,69.756931,72.914625,99.728752,100.000000,26.104958,49.367089,40.000000,17.351215,22.379747,27.000000,35.179371,1680.908203,34.121884,0.706714,75.410445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.040669,60.683946,174.077712,153.745222,113.974457,115.313529,54.641595,14.175571,169.983771,6.404004,60.768326,50.187113,151.884515,174.772215,150.219500,172.563929,110.941153,170.923806,-0.062281,-1.783997,32.025740,-235.875840,159.293462,6.087044,33.945998,12.746857,19.216360,990.781203,0.424339,456727.015182,0.979334,20.345395,3.231613,3.481539,0.074027,0.054084,114.911925,92.196407,32.000000,32.000000,32.000000,32.000000,192.877029,32.000000,69.771820,72.967087,99.773477,100.000000,26.184991,49.367089,40.000000,17.345604,22.379747,27.000000,35.192562,1673.583984,34.024015,0.704021,75.417349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.884091,60.689734,174.110870,153.743265,113.936105,115.333809,54.397975,14.164440,168.906865,6.400743,60.731473,50.231698,151.877351,174.579505,150.236643,172.569096,110.962353,170.843951,-0.062475,-1.786663,32.025740,-235.885664,159.449569,6.084388,33.955968,12.728971,58.052600,3006.553507,1.236090,456838.754973,0.981033,20.393360,3.208229,3.484307,0.075531,0.054098,114.946443,92.172365,32.000000,32.000000,32.000000,32.000000,245.621172,32.000000,69.780996,72.983258,99.816194,100.000000,26.204562,49.367089,40.000000,17.290544,22.379747,27.000000,35.201151,1662.597656,34.082326,0.704708,75.418934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.938699,60.690010,174.004331,153.739909,113.897851,115.338937,54.460473,14.172574,169.420511,6.399112,60.714972,50.194188,151.859926,174.599908,150.192958,172.550012,110.940735,170.834292,-0.062473,-1.789550,32.025740,-235.873936,159.981606,6.082535,33.957375,12.643867,19.773321,1022.888279,1.249912,456850.674343,0.975363,20.374539,3.161813,3.478725,0.074505,0.053299,114.676880,92.157564,32.000000,32.000000,32.000000,32.000000,204.673950,32.000000,69.772302,73.029176,99.806732,100.000000,26.230439,49.367089,40.000000,17.256222,22.379747,27.000000,35.211582,1666.259766,34.077854,0.705935,75.409081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
