OSU 80 Ton Compressor Load Stand
49.919023,60.678709,173.978862,153.728163,113.892831,115.332263,54.630335,14.173430,168.474738,6.394808,60.751739,50.112526,151.861753,174.534022,150.190228,172.376482,110.968150,170.847555,-0.062160,-1.792490,32.025740,-235.880431,159.545360,6.078424,33.933845,12.690873,20.432233,1053.687827,0.415120,457019.577437,0.983298,20.542012,3.108071,3.490309,0.074091,0.053665,114.516053,92.164941,32.000000,32.000000,32.000000,32.000000,193.439098,32.000000,69.781358,73.083262,99.804825,100.000000,26.271135,49.367089,40.000000,17.249143,22.379747,27.000000,35.222193,1669.921875,34.043542,0.707076,75.415550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.007465,60.685324,173.871426,153.712222,113.897038,115.321590,54.368579,14.169292,168.877722,6.393922,60.773450,50.314033,151.821248,174.505018,150.152297,172.315790,110.934144,170.777467,-0.062035,-1.797139,32.025740,-235.883753,158.941123,6.077726,33.899732,12.676034,14.194303,735.522684,1.216939,457042.775809,0.981034,20.485854,3.125752,3.484358,0.074600,0.053564,114.461660,92.158919,32.000000,32.000000,32.000000,32.000000,327.041124,32.000000,69.747820,73.061018,99.791638,100.000000,26.304522,49.367089,40.000000,17.196234,22.379747,27.000000,35.234500,1673.583984,33.980508,0.706116,75.408569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.887351,60.694144,173.910756,153.709425,113.841395,115.320367,54.363717,14.172003,168.541301,6.389334,60.757360,50.244622,151.848093,174.406143,150.159816,172.414495,110.982597,170.649912,-0.062218,-1.800056,32.025740,-235.875651,159.262157,6.073583,33.909468,12.709318,58.327220,3022.679685,1.177893,456955.241891,0.978322,20.494881,3.103743,3.485222,0.074965,0.053848,114.582119,92.242781,32.000000,32.000000,32.000000,32.000000,339.692017,32.000000,69.799612,73.084907,99.823464,100.000000,26.323186,49.367089,40.000000,17.166333,22.379747,27.000000,35.245546,1655.273437,34.005390,0.706947,75.413487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.953359,60.649770,173.805377,153.684536,113.817456,115.320305,54.460062,14.171004,169.666222,6.387159,60.638905,50.174263,151.838748,174.404490,150.151212,172.305116,111.044241,170.627365,-0.062213,-1.802956,32.025740,-235.881224,159.847062,6.071791,33.893078,12.709931,11.499670,594.890786,1.691723,456924.134296,0.981048,20.410171,3.109179,3.476909,0.074325,0.053080,114.906165,92.240642,32.000000,32.000000,32.000000,32.000000,237.526568,32.000000,69.769878,73.028001,99.812925,100.000000,26.368160,49.367089,40.000000,17.168396,22.379747,27.000000,35.255999,1677.246094,33.991506,0.706665,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.891474,60.622484,173.676721,153.647621,113.777674,115.309028,54.640706,14.167151,168.124423,6.383951,60.646936,50.244481,151.813986,174.346490,150.177325,172.244057,111.024159,170.523446,-0.062344,-1.805820,32.025740,-235.885077,158.560454,6.068459,33.888336,12.646410,17.409902,897.656154,0.412714,456921.543785,0.983744,20.543053,3.008708,3.486069,0.074061,0.053980,115.061215,92.227409,32.000000,32.000000,32.000000,32.000000,198.720205,32.000000,69.788434,73.010928,99.844305,100.000000,26.372604,49.367089,40.000000,17.180913,22.379747,27.000000,35.263318,1673.583984,33.957898,0.707902,75.424244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.021118,60.617247,173.719207,153.627765,113.760302,115.300353,54.540911,14.172003,169.479595,6.378863,60.615706,50.218957,151.802476,174.328604,150.142988,172.222670,111.048725,170.476550,-0.062250,-1.808722,32.025740,-235.879245,160.130652,6.064031,33.876941,12.628902,60.590185,3129.751699,2.089399,456664.884184,0.980463,20.430473,2.937866,3.479353,0.074108,0.053514,115.023390,92.189420,32.000000,32.000000,32.000000,32.000000,142.390257,32.000000,69.760897,72.997554,99.835507,100.000000,26.414393,49.367089,40.000000,17.155901,22.379747,27.000000,35.272603,1655.273437,33.979823,0.706865,75.416300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.982820,60.596025,173.710360,153.611265,113.714393,115.278713,54.356480,14.168008,169.451737,6.373672,60.615882,50.267429,151.788271,174.163640,150.123051,172.085847,111.056810,170.472391,-0.062223,-1.811663,32.025740,-235.883730,159.526558,6.058346,33.834407,12.666694,9.095211,471.402032,1.380662,456672.098231,0.978387,20.467130,2.915541,3.481090,0.074008,0.053269,114.911981,92.156835,32.000000,32.000000,32.000000,32.000000,320.244302,32.000000,69.744106,72.970903,99.886992,100.000000,26.409607,49.367089,40.000000,17.158045,22.379747,27.000000,35.281268,1680.908203,33.920268,0.707853,75.423409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.990979,60.594371,173.619473,153.604833,113.651564,115.259638,54.266666,14.167437,168.178643,6.370124,60.660652,50.180441,151.801138,174.172885,150.138226,172.072563,111.024521,170.396567,-0.062087,-1.814592,32.025740,-235.885608,158.725367,6.054641,33.872812,12.655263,13.459698,698.766620,0.395780,456468.749132,0.977299,20.328008,2.871833,3.472917,0.073936,0.053242,114.811606,92.213221,32.000000,32.000000,32.000000,32.000000,268.607119,32.000000,69.751961,72.980383,99.934470,100.000000,26.457289,49.367089,40.000000,17.129675,22.379747,27.000000,35.290233,1673.583984,33.984384,0.705723,75.414596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.973720,60.594922,173.497410,153.595604,113.639369,115.246879,54.376742,14.164440,168.908009,6.366579,60.647894,50.128226,151.773278,174.083024,150.129691,171.959882,111.008838,170.383775,-0.062357,-1.817530,32.025740,-235.884684,160.783229,6.051061,33.843044,12.679009,58.630016,3037.643617,2.637760,456364.471780,0.981201,20.346308,2.862051,3.475401,0.074653,0.053542,114.865778,92.205289,32.000000,32.000000,32.000000,32.000000,248.239828,32.000000,69.741396,72.979367,99.929011,100.000000,26.441942,49.367089,40.000000,17.156657,22.379747,27.000000,35.299268,1655.273437,33.999133,0.707276,75.419275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.958698,60.583347,173.404589,153.590291,113.628131,115.230323,54.477388,14.168721,168.869306,6.364159,60.613421,50.111552,151.770471,174.061132,150.106354,171.937435,110.982421,170.294520,-0.062375,-1.821050,32.025740,-235.882200,160.665467,6.047968,33.833452,12.628596,44.006679,2275.790646,1.781089,456349.966312,0.982482,20.336234,2.863377,3.473016,0.073674,0.054075,114.842228,92.211061,32.000000,32.000000,32.000000,32.000000,319.739564,32.000000,69.748700,72.974653,99.920302,100.000000,26.453200,49.367089,40.000000,17.159943,22.379747,27.000000,35.310055,1658.935547,33.993400,0.705410,75.421099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.972157,60.572598,173.422332,153.564283,113.607079,115.206712,54.327144,14.165582,168.761893,6.362415,60.638274,50.086971,151.733045,173.962949,150.117880,171.901700,110.992177,170.284524,-0.062512,-1.823977,32.025740,-235.887136,158.817981,6.046691,33.849337,12.636096,22.523642,1168.023884,0.408745,456348.181427,0.980758,20.354602,2.873837,3.471773,0.073757,0.053015,114.873236,92.252970,32.000000,32.000000,32.000000,32.000000,208.557945,32.000000,69.720611,73.002905,99.963050,100.000000,26.426065,49.367089,40.000000,17.107912,22.379747,27.000000,35.318667,1680.908203,33.959557,0.704863,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.994202,60.580315,173.302959,153.564842,113.633683,115.173184,54.595057,14.170291,168.669031,6.357030,60.649610,50.020858,151.735376,173.917929,150.114514,171.810089,111.032638,170.108036,-0.062800,-1.825174,32.025740,-235.879160,160.088639,6.041148,33.836499,12.676196,17.553016,905.791884,0.544396,456333.683585,0.979099,20.358537,2.863795,3.470959,0.074087,0.053796,114.819296,92.277717,32.000000,32.000000,32.000000,32.000000,408.046526,32.000000,69.710294,73.061676,99.984377,100.000000,26.435436,49.367089,40.000000,17.075103,22.379747,27.000000,35.329096,1669.921875,33.928328,0.704756,75.428472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.971682,60.584725,173.334583,153.572113,113.589506,115.133159,54.340728,14.170148,168.684905,6.353255,60.605325,50.160411,151.738072,173.876563,150.116456,171.867151,111.025403,170.150009,-0.062496,-1.825197,32.025740,-235.882080,159.003980,6.037000,33.840808,12.678179,47.037586,2438.650520,1.063197,456191.713733,0.981287,20.333890,2.849955,3.470379,0.073802,0.053588,114.657896,92.269520,32.000000,32.000000,32.000000,32.000000,422.279405,32.000000,69.700377,73.070817,100.003908,100.000000,26.444797,49.367089,40.000000,17.097190,22.379747,27.000000,35.340012,1662.597656,33.957213,0.705164,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.934418,60.563778,173.240281,153.565401,113.571148,115.107593,54.460095,14.168293,168.369577,6.349987,60.626867,50.069378,151.731658,173.855895,150.087983,171.702807,111.073975,170.026703,-0.062677,-1.828109,32.025740,-235.877891,159.775008,6.034691,33.822435,12.616155,50.522208,2613.568708,1.362568,455960.146160,0.975734,20.318851,2.737356,3.466461,0.074027,0.053331,114.515389,92.277888,32.000000,32.000000,32.000000,32.000000,255.006146,32.000000,69.717018,73.053902,99.995770,100.000000,26.401079,49.367089,40.000000,17.088759,22.379747,27.000000,35.348079,1662.597656,33.960837,0.704933,75.418448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.964207,60.553030,173.192249,153.543309,113.449802,115.081686,54.427101,14.169435,168.816902,6.344299,60.615541,49.994661,151.699789,173.729440,150.036662,171.608280,111.031546,170.047107,-0.062876,-1.831068,32.025740,-235.882303,160.506285,6.029315,33.790702,12.681010,16.334242,845.500316,0.508593,455843.113175,0.980457,20.346506,2.761751,3.468656,0.074067,0.054187,114.457331,92.281050,32.000000,32.000000,32.000000,32.000000,337.536531,32.000000,69.676746,73.032808,99.950803,100.000000,26.411448,49.367089,40.000000,17.107019,22.379747,27.000000,35.358198,1662.597656,33.945637,0.704504,75.420136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.010854,60.554683,173.105254,153.544148,113.379468,115.053804,54.337124,14.171575,168.724086,6.337907,60.626952,49.951157,151.722589,173.615435,150.072433,171.596404,110.998048,170.048595,-0.062591,-1.831049,32.025740,-235.878366,158.944222,6.023010,33.791080,12.705856,22.183128,1150.154335,0.473514,455631.445581,0.978839,20.364046,2.662754,3.469356,0.073727,0.052828,114.648785,92.302635,32.000000,32.000000,32.000000,32.000000,383.699308,32.000000,69.695055,73.048564,99.961379,100.000000,26.381814,49.367089,40.000000,17.058127,22.379747,27.000000,35.366445,1677.246094,33.919745,0.704428,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.949297,60.555786,173.060037,153.541631,113.308896,115.009585,54.661891,14.171861,168.222945,6.330697,60.603987,50.024539,151.672561,173.559938,150.042826,171.583000,111.015423,169.947671,-0.062643,-1.832170,32.025740,-235.881347,158.925092,6.015652,33.763440,12.632995,16.678128,859.592562,1.463053,455582.492212,0.978543,20.322531,2.713530,3.466326,0.074236,0.053361,114.718153,92.302591,32.000000,32.000000,32.000000,32.000000,217.064121,32.000000,69.671440,72.989898,99.892787,100.000000,26.364361,49.367089,40.000000,17.034359,22.379747,27.000000,35.376708,1666.259766,33.874165,0.704004,75.419079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.041089,60.573149,173.010493,153.543868,113.296128,114.965455,54.590359,14.169720,167.700093,6.325902,60.675950,50.036368,151.700430,173.543075,150.043005,171.438416,111.028763,169.835016,-0.062609,-1.831852,32.025740,-235.884305,159.820814,6.010407,33.753848,12.605174,57.897576,2987.957553,1.075633,455509.868769,0.978925,20.276033,2.747637,3.461354,0.073856,0.053472,114.758652,92.334410,32.000000,32.000000,32.000000,32.000000,280.018138,32.000000,69.701107,72.973553,99.895471,100.000000,26.295860,49.367089,40.000000,17.074791,22.379747,27.000000,35.385374,1662.597656,33.870468,0.703452,75.419266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.937446,60.580315,172.939750,153.546385,113.289117,114.921243,54.436262,14.165296,168.879937,6.317854,60.664306,49.942441,151.691912,173.518367,150.021926,171.377438,111.053329,169.725466,-0.062533,-1.831866,32.025740,-235.881541,158.747211,6.002693,33.759960,12.682633,56.468116,2922.435873,1.431514,455347.067206,0.974055,20.340685,2.688972,3.464714,0.073662,0.053224,114.427360,92.310981,32.000000,32.000000,32.000000,32.000000,307.671897,32.000000,69.682654,72.960960,99.889880,100.000000,26.268154,49.367089,40.000000,17.066598,22.379747,27.000000,35.396569,1658.935547,33.878852,0.704814,75.418610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.937246,60.578386,172.892622,153.551139,113.233125,114.895666,54.579174,14.168293,168.233433,6.311477,60.677868,49.901580,151.685056,173.432537,150.018097,171.332845,111.047211,169.742664,-0.062722,-1.831864,32.025740,-235.876584,159.516727,5.996363,33.756678,12.687591,14.451930,745.982908,0.411407,455091.388469,0.973037,20.263309,2.629524,3.457369,0.073802,0.052591,114.223206,92.267938,32.000000,32.000000,32.000000,32.000000,362.181493,32.000000,69.684699,72.957208,99.910144,100.000000,26.254631,49.367089,40.000000,16.999675,22.379747,27.000000,35.405347,1677.246094,33.921512,0.703253,75.422778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.882330,60.576732,172.855235,153.550580,113.195466,114.860650,54.339062,14.172146,168.338291,6.302548,60.655223,50.050652,151.656303,173.405472,150.039079,171.296117,111.001549,169.660653,-0.062774,-1.831879,32.025740,-235.877632,158.732687,5.987511,33.766397,12.643543,13.362766,692.810104,0.422367,454955.462301,0.977660,20.377454,2.560097,3.463128,0.075355,0.053140,114.073118,92.315915,32.000000,32.000000,32.000000,32.000000,465.238763,32.000000,69.676479,72.990782,99.910006,100.000000,26.172666,49.367089,40.000000,17.036399,22.379747,27.000000,35.415849,1680.908203,33.920214,0.703987,75.481522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.890677,60.570944,172.747825,153.546385,113.153032,114.814966,54.369378,14.166723,168.838216,6.295218,60.625055,49.964660,151.676049,173.409047,150.018573,171.330624,110.937255,169.675309,-0.062764,-1.833059,32.025740,-235.882401,159.299299,5.980298,33.730210,12.621077,13.246858,686.417745,1.649581,454865.480857,0.974882,20.375732,2.573259,3.462198,0.073861,0.053571,114.140443,92.320606,32.000000,32.000000,32.000000,32.000000,587.800418,32.000000,69.657822,72.972198,99.887397,100.000000,26.145331,49.367089,40.000000,16.960595,22.379747,27.000000,35.424441,1666.259766,33.869459,0.702788,75.430773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885437,60.553030,172.684962,153.518140,113.143736,114.752913,54.644210,14.169720,167.913215,6.285927,60.611919,49.878316,151.660193,173.288700,150.005344,171.170316,110.851921,169.573995,-0.062887,-1.833074,32.025740,-235.882181,158.517502,5.970518,33.737170,12.670877,29.499728,1520.911158,1.785040,454866.929533,0.980071,20.430832,2.585326,3.465260,0.074141,0.053589,114.206135,92.366487,32.000000,32.000000,32.000000,32.000000,384.923376,32.000000,69.656244,72.972694,99.890395,100.000000,26.104845,49.367089,40.000000,16.946110,22.379747,27.000000,35.434386,1666.259766,33.833740,0.703211,75.417783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.814290,60.548620,172.698590,153.501640,113.082192,114.710776,54.394113,14.170006,167.355689,6.277540,60.650490,49.915313,151.657303,173.203594,150.033998,171.086505,110.871150,169.481886,-0.063047,-1.833094,32.025740,-235.882223,158.732178,5.962693,33.707978,12.591994,59.731469,3093.722039,1.798724,454811.951759,0.978940,20.416413,2.655625,3.462527,0.074243,0.054155,114.475820,92.398654,32.000000,32.000000,32.000000,32.000000,127.731439,32.000000,69.678818,72.987323,99.885008,100.000000,26.039769,49.367089,40.000000,16.978625,22.379747,27.000000,35.444144,1655.273437,33.843982,0.703508,75.429375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.874966,60.557164,172.609255,153.508352,113.097337,114.676126,54.511015,14.169577,168.695448,6.272579,60.619391,49.899940,151.631756,173.277107,149.984070,171.074505,110.868524,169.542510,-0.062929,-1.833103,32.025740,-235.882324,158.855913,5.956993,33.709385,12.668767,59.730535,3087.039118,0.807086,454728.565427,0.973557,20.403917,2.699442,3.461631,0.075242,0.053668,114.439279,92.351095,32.000000,32.000000,32.000000,32.000000,226.461339,32.000000,69.664976,72.933012,99.864309,100.000000,25.982838,49.367089,40.000000,16.934157,22.379747,27.000000,35.454266,1662.597656,33.882909,0.703700,75.432520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.780104,60.554683,172.633526,153.510030,113.064914,114.635725,54.313246,14.167294,168.370212,6.265248,60.615292,49.862408,151.623148,173.142156,149.980385,171.083956,110.925999,169.457790,-0.063199,-1.833117,32.025740,-235.876276,159.065737,5.950168,33.690705,12.624809,9.995441,518.473040,0.399015,454569.347932,0.979197,20.473102,2.642453,3.466848,0.073908,0.052885,114.498120,92.379867,32.000000,32.000000,32.000000,32.000000,296.232103,32.000000,69.644763,72.937688,99.831100,100.000000,25.907566,49.367089,40.000000,16.941203,22.379747,27.000000,35.462991,1669.921875,33.885470,0.704225,75.425156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.916081,60.542281,172.556026,153.498005,113.012653,114.586183,54.313112,14.171718,167.958851,6.255830,60.608475,49.807217,151.628224,173.052682,149.979390,171.015040,110.955551,169.412262,-0.063425,-1.833242,32.025740,-235.880837,158.951707,5.942960,33.690471,12.581879,10.001018,518.763601,0.398281,454401.995035,0.975518,20.418876,2.669936,3.460840,0.075371,0.053327,114.579234,92.329183,32.000000,32.000000,32.000000,32.000000,264.747657,32.000000,69.646167,72.962656,99.836168,100.000000,25.823848,49.367089,40.000000,16.944604,22.379747,27.000000,35.474268,1677.246094,33.819388,0.702110,75.430219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.966334,60.544486,172.522858,153.495488,112.931747,114.539657,54.580904,14.166152,167.906052,6.248204,60.594837,49.942160,151.614091,173.092920,149.972830,170.970359,110.937843,169.400330,-0.063430,-1.833265,32.025740,-235.886566,158.158737,5.936075,33.722258,12.662132,17.666680,911.893681,2.383777,454188.140178,0.980768,20.514557,2.577723,3.467922,0.074383,0.052530,114.690958,92.285626,32.000000,32.000000,32.000000,32.000000,428.955636,32.000000,69.632776,72.996455,99.845498,100.000000,25.780803,49.367089,40.000000,16.926304,22.379747,27.000000,35.484241,1677.246094,33.827159,0.703160,75.429333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.938767,60.513066,172.507441,153.472277,112.826974,114.495459,54.363775,14.171290,167.148264,6.239551,60.580382,49.890607,151.622664,173.073029,149.998907,170.999618,110.977558,169.340008,-0.063170,-1.833265,32.025740,-235.877344,158.473061,5.926653,33.692292,12.599801,13.851031,717.798416,2.374267,453797.392808,0.977381,20.361493,2.529500,3.456923,0.074576,0.053527,114.575521,92.326186,32.000000,32.000000,32.000000,32.000000,223.414160,32.000000,69.646309,72.980577,99.881704,100.000000,25.719834,49.367089,40.000000,16.983725,22.379747,27.000000,35.493445,1669.921875,33.826799,0.702115,75.429776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.824231,60.515822,172.497911,153.459133,112.754021,114.456176,54.385857,14.173430,167.548538,6.231659,60.627003,49.906555,151.628333,173.017097,149.971897,171.026205,110.950587,169.327457,-0.063335,-1.833246,32.025740,-235.877164,158.402596,5.920192,33.694005,12.605030,61.309783,3175.951021,1.342014,453614.169710,0.971122,20.311790,2.542314,3.452782,0.074540,0.053926,114.523012,92.313197,32.000000,32.000000,32.000000,32.000000,445.288144,32.000000,69.630096,72.953264,99.860407,100.000000,25.649573,49.367089,40.000000,16.972365,22.379747,27.000000,35.500826,1662.597656,33.824383,0.700885,75.436271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.853653,60.521059,172.504430,153.461930,112.727572,114.418044,54.479998,14.170148,167.742688,6.227095,60.594105,49.804186,151.612566,173.002527,149.968261,170.981689,110.930021,169.363842,-0.063377,-1.833247,32.025740,-235.883550,158.013280,5.915444,33.690308,12.608780,54.409233,2813.620489,1.711673,453326.351988,0.975134,20.308841,2.477852,3.454379,0.073804,0.054146,114.484771,92.284107,32.000000,32.000000,32.000000,32.000000,262.857280,32.000000,69.624050,72.910853,99.845997,100.000000,25.597675,49.367089,40.000000,16.968033,22.379747,27.000000,35.510586,1655.273437,33.842593,0.700877,75.428199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.783568,60.519130,172.484175,153.463608,112.719611,114.376884,54.571798,14.171004,167.244243,6.218523,60.586855,49.776128,151.632705,172.909486,149.988442,171.008296,110.935407,169.388205,-0.063451,-1.833230,32.025740,-235.879427,158.099305,5.906480,33.702191,12.650322,17.337291,895.041098,0.387403,453326.814446,0.976873,20.430017,2.499674,3.462129,0.074176,0.054195,114.458578,92.325592,32.000000,32.000000,32.000000,32.000000,401.969991,32.000000,69.641938,72.887320,99.829801,100.000000,25.537602,49.367089,40.000000,16.975037,22.379747,27.000000,35.520182,1673.583984,33.840339,0.702203,75.421440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.890080,60.510586,172.458037,153.444592,112.657398,114.340509,54.353567,14.171290,167.844834,6.210206,60.598562,49.824333,151.604792,172.969643,149.973395,170.977453,110.920399,169.316175,-0.063524,-1.833243,32.025740,-235.880121,158.235665,5.898765,33.707185,12.603227,22.786857,1181.099164,0.436167,453205.534512,0.974241,20.404814,2.535167,3.460216,0.074635,0.053350,114.605744,92.332504,32.000000,32.000000,32.000000,32.000000,244.819581,32.000000,69.616788,72.879221,99.785737,100.000000,25.454037,49.367089,40.000000,16.953123,22.379747,27.000000,35.529232,1677.246094,33.868719,0.701232,75.425582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.880892,60.518027,172.442105,153.448227,112.639975,114.298243,54.366922,14.168864,167.596271,6.203749,60.615430,49.763754,151.596674,172.967708,149.962219,170.882455,110.924943,169.284529,-0.063564,-1.832095,32.025740,-235.876993,158.143338,5.892348,33.687965,12.612008,23.333547,1209.138375,1.370020,453085.023626,0.973752,20.475416,2.539777,3.464681,0.075118,0.053766,114.740024,92.340379,32.000000,32.000000,32.000000,32.000000,299.347498,32.000000,69.612055,72.836874,99.700126,100.000000,25.371879,49.367089,40.000000,16.981572,22.379747,27.000000,35.540574,1677.246094,33.836048,0.701897,75.426938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.831812,60.522712,172.441966,153.462489,112.560302,114.264637,54.717194,14.169577,167.920591,6.198815,60.636705,49.827006,151.590328,172.913457,149.979048,170.948197,110.875077,169.289486,-0.063414,-1.833252,32.025740,-235.882161,158.499901,5.888033,33.727253,12.603191,17.270618,889.229863,1.039757,452873.027216,0.975036,20.356672,2.525233,3.456760,0.075225,0.054570,114.767650,92.297542,32.000000,32.000000,32.000000,32.000000,332.109412,32.000000,69.609678,72.853942,99.642406,100.000000,25.295958,49.367089,40.000000,16.992898,22.379747,27.000000,35.550074,1673.583984,33.839510,0.699548,75.421321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.892800,60.527673,172.487655,153.479268,112.481322,114.230342,54.282213,14.172289,168.008943,6.195261,60.593377,49.839626,151.603363,172.951503,149.968922,170.830793,110.883005,169.293830,-0.063456,-1.833254,32.025740,-235.877816,159.817672,5.885513,33.717697,12.648105,34.432462,1787.065743,1.015147,452713.450315,0.974652,20.373612,2.507701,3.457077,0.073937,0.053188,114.571649,92.271674,32.000000,32.000000,32.000000,32.000000,249.281031,32.000000,69.664209,72.892964,99.603118,100.000000,25.240251,49.367089,40.000000,16.950554,22.379747,27.000000,35.559979,1662.597656,33.888120,0.700051,75.420724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.858581,60.508381,172.432656,153.482904,112.495796,114.187596,54.354381,14.172003,168.041182,6.193104,60.569594,49.878651,151.590837,172.952035,149.954469,170.898633,110.861597,169.329621,-0.063451,-1.833387,32.025740,-235.882348,158.104383,5.884358,33.695826,12.606076,38.108041,1975.204491,1.372435,452735.791411,0.969188,20.429063,2.559603,3.460480,0.073914,0.053143,114.516400,92.252642,32.000000,32.000000,32.000000,32.000000,575.179876,32.000000,69.626010,72.906189,99.505237,100.000000,25.175973,49.367089,40.000000,16.954601,22.379747,27.000000,35.570342,1666.259766,33.820470,0.700448,75.420835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.875063,60.494325,172.473239,153.479828,112.464978,114.157224,54.508508,14.166723,167.960067,6.191964,60.549744,49.856314,151.598714,172.933341,149.956280,170.930186,110.864910,169.284837,-0.063262,-1.833364,32.025740,-235.891059,159.611095,5.882479,33.711116,12.625801,58.027204,2999.144182,0.687533,452540.712283,0.975363,20.370948,2.553457,3.457165,0.074435,0.054010,114.448302,92.253195,32.000000,32.000000,32.000000,32.000000,344.753890,32.000000,69.639610,72.980108,99.521026,100.000000,25.120495,49.367089,40.000000,16.923925,22.379747,27.000000,35.579074,1658.935547,33.884911,0.698576,75.428173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.871489,60.465386,172.480327,153.467243,112.398273,114.132843,54.444022,14.168436,167.061239,6.192108,60.559534,49.790453,151.595796,172.985765,149.960959,171.029359,110.880943,169.307444,-0.063047,-1.832216,32.025740,-235.882322,158.051867,5.882298,33.729218,12.660005,57.166824,2958.174972,0.400266,452434.140378,0.972315,20.389400,2.584038,3.458547,0.074544,0.053476,114.192441,92.240050,32.000000,32.000000,32.000000,32.000000,321.757568,32.000000,69.682079,72.958320,99.431384,100.000000,25.037384,49.367089,40.000000,16.957571,22.379747,27.000000,35.587098,1662.597656,33.916049,0.698700,75.503163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.836473,60.464835,172.452954,153.470879,112.348992,114.114406,54.350481,14.175714,168.476040,6.192670,60.545273,49.836066,151.601651,172.900617,149.984313,170.949607,110.845616,169.347370,-0.062785,-1.832233,32.025740,-235.872920,159.457253,5.882822,33.720059,12.605697,52.903743,2742.287574,0.407780,452255.282424,0.970985,20.355938,2.567861,3.458106,0.074062,0.053192,114.396336,92.227830,32.000000,32.000000,32.000000,32.000000,368.264663,32.000000,69.685166,72.971732,99.433702,100.000000,24.995718,49.367089,40.000000,16.939701,22.379747,27.000000,35.595348,1658.935547,33.856134,0.698314,75.422522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.802991,60.463181,172.468634,153.477870,112.338883,114.089897,54.681125,14.175428,167.390204,6.189083,60.507433,49.929670,151.594057,172.921762,149.964538,171.035863,110.896774,169.285706,-0.062664,-1.832207,32.025740,-235.878433,158.216798,5.880644,33.743372,12.649655,22.261531,1146.958156,0.413836,452084.484148,0.971930,20.330695,2.561107,3.458496,0.074388,0.053051,114.387737,92.241257,32.000000,32.000000,32.000000,32.000000,240.005014,32.000000,69.688478,73.004802,99.430575,100.000000,24.914738,49.367089,40.000000,16.903253,22.379747,27.000000,35.604148,1673.583984,33.887074,0.697538,75.426230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742760,60.428179,172.462532,153.451863,112.362647,114.080972,54.605340,14.164868,167.870119,6.189128,60.489203,49.892632,151.592511,173.002645,149.974774,170.998737,110.806203,169.374396,-0.062292,-1.832210,32.025740,-235.885563,159.238217,5.880346,33.773699,12.641523,16.514448,852.037956,0.447353,452116.544932,0.974196,20.366361,2.612815,3.460376,0.073817,0.053881,114.453720,92.252683,32.000000,32.000000,32.000000,32.000000,743.038735,32.000000,69.672259,73.034128,99.433086,100.000000,24.872064,49.367089,40.000000,16.907621,22.379747,27.000000,35.613019,1669.921875,33.925245,0.699035,75.416070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.752219,60.426801,172.460048,153.453540,112.374088,114.079337,54.319868,14.166581,168.668752,6.188411,60.480542,49.953797,151.557231,172.966243,149.965270,171.034512,110.803913,169.304609,-0.061956,-1.832132,32.025740,-235.883197,159.199955,5.879412,33.778441,12.668695,23.030435,1194.465006,1.063643,451931.409686,0.968808,20.399358,2.536354,3.463018,0.074319,0.053011,114.443944,92.308571,32.000000,32.000000,32.000000,32.000000,262.949169,32.000000,69.679316,73.091596,99.435580,100.000000,24.852301,49.367089,40.000000,16.909618,22.379747,27.000000,35.620234,1680.908203,33.870324,0.698742,75.426298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768691,60.411367,172.615239,153.454379,112.335589,114.066354,54.656428,14.171004,168.705537,6.186783,60.452656,49.883174,151.590628,173.105788,149.969085,171.115373,110.816622,169.355883,-0.061817,-1.830306,32.025740,-235.881224,159.126552,5.877737,33.791080,12.618985,17.958884,925.695365,1.435165,452092.251191,0.971277,20.426733,2.663317,3.467088,0.074213,0.053767,114.440037,92.326804,32.000000,32.000000,32.000000,32.000000,441.171811,32.000000,69.680991,73.069285,99.461688,100.000000,24.782827,49.367089,40.000000,16.900846,22.379747,27.000000,35.627966,1673.583984,33.916085,0.698623,75.426196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.731952,60.398414,172.625703,153.438160,112.383221,114.057900,54.665692,14.174715,168.155358,6.187643,60.497291,49.890621,151.600884,173.111625,149.980883,171.216707,110.818243,169.455253,-0.061917,-1.828832,32.025740,-235.876043,159.144458,5.878655,33.804315,12.684833,18.105696,933.104690,1.028896,452079.351712,0.976160,20.415556,2.636971,3.466379,0.075327,0.053768,114.451119,92.323608,32.000000,32.000000,32.000000,32.000000,178.782957,32.000000,69.701345,73.105268,99.492608,100.000000,24.773911,49.367089,40.000000,16.914752,22.379747,27.000000,35.633318,1669.921875,33.959899,0.699607,75.422667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794341,60.400619,172.734554,153.441236,112.382138,114.053376,54.655358,14.168008,168.375829,6.188383,60.439426,49.929071,151.599573,173.174932,149.958281,171.290186,110.771978,169.598237,-0.062074,-1.826054,32.025740,-235.883077,159.818612,5.879673,33.858208,12.644102,18.711060,964.485362,1.319788,451965.649408,0.969646,20.383060,2.645301,3.468350,0.074200,0.053425,114.636178,92.307501,32.000000,32.000000,32.000000,32.000000,288.032611,32.000000,69.695760,73.109628,99.545613,100.000000,24.733161,49.367089,40.000000,16.989550,22.379747,27.000000,35.641953,1677.246094,33.962045,0.698840,75.424756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.733746,60.385185,172.761478,153.431448,112.408194,114.046557,54.374105,14.172574,168.878226,6.186504,60.424294,49.978958,151.558278,173.221213,149.958336,171.255637,110.767898,169.583868,-0.062111,-1.822541,32.025740,-235.877857,160.581377,5.876843,33.866916,12.689376,12.942379,670.582128,1.309923,451941.112933,0.970164,20.408167,2.684439,3.471123,0.074973,0.053597,114.793411,92.290396,32.000000,32.000000,32.000000,32.000000,460.245577,32.000000,69.685857,73.091083,99.541079,100.000000,24.726879,49.367089,40.000000,16.938163,22.379747,27.000000,35.648815,1669.921875,34.032453,0.698384,75.492006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.673295,60.378846,172.828050,153.443193,112.421663,114.044244,54.393488,14.172860,168.675685,6.185381,60.442103,49.962512,151.583860,173.253888,149.972947,171.360392,110.794321,169.599008,-0.062331,-1.818439,32.025740,-235.881819,160.023334,5.875594,33.912714,12.679784,21.698442,1123.858495,1.266646,451979.616150,0.968979,20.345750,2.789321,3.468960,0.074007,0.053410,114.742038,92.351339,32.000000,32.000000,32.000000,32.000000,352.303532,32.000000,69.721736,73.110694,99.585083,100.000000,24.697065,49.367089,40.000000,16.945296,22.379747,27.000000,35.656634,1680.908203,34.041793,0.697846,75.490037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690584,60.364515,172.802794,153.445431,112.507109,114.050131,54.675534,14.169863,168.947427,6.186252,60.431550,49.972023,151.571886,173.387321,149.945362,171.388524,110.754200,169.690691,-0.062189,-1.816115,32.025740,-235.884162,159.560555,5.876746,33.888138,12.718676,18.207638,938.189522,1.833379,451986.966249,0.975197,20.393079,2.787512,3.473727,0.073727,0.053333,114.940252,92.386384,32.000000,32.000000,32.000000,32.000000,529.388704,32.000000,69.728143,73.104673,99.590569,100.000000,24.664156,49.367089,40.000000,16.917152,22.379747,27.000000,35.663130,1673.583984,34.045616,0.697225,75.491707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.777096,60.350184,172.868471,153.450185,112.505507,114.061732,54.745582,14.170434,168.878210,6.184814,60.377340,50.057224,151.568106,173.390509,149.954499,171.440270,110.717745,169.661062,-0.061872,-1.812050,32.025740,-235.882121,159.119618,5.875352,33.909775,12.690494,20.687070,1064.583893,1.095116,451960.248781,0.976116,20.449412,2.767295,3.479295,0.074161,0.053443,114.859402,92.388384,32.000000,32.000000,32.000000,32.000000,424.109875,32.000000,69.708648,73.072440,99.582126,100.000000,24.666854,49.367089,40.000000,16.935025,22.379747,27.000000,35.670367,1669.921875,34.087446,0.698033,75.489440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.777374,60.321246,172.968516,153.431448,112.560009,114.072451,54.284651,14.175999,168.803854,6.181167,60.340704,49.915784,151.565871,173.477213,149.972788,171.417640,110.726501,169.737964,-0.061741,-1.807408,32.025740,-235.874595,159.558534,5.872723,33.896522,12.697995,15.188551,788.259646,1.304496,452037.355384,0.970723,20.417149,2.844982,3.477576,0.073646,0.053137,115.016365,92.383980,32.000000,32.000000,32.000000,32.000000,370.687752,32.000000,69.728618,73.079514,99.607434,100.000000,24.658341,49.367089,40.000000,16.942503,22.379747,27.000000,35.675491,1673.583984,34.001135,0.697646,75.438828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.824786,60.303332,172.964404,153.430609,112.538066,114.092930,54.317418,14.173002,168.460581,6.177445,60.303779,50.064666,151.566236,173.548320,149.953766,171.503630,110.668057,169.876497,-0.061576,-1.803304,32.025740,-235.879716,159.299214,5.869173,33.916698,12.684292,23.421540,1214.804330,1.146662,452071.323579,0.967692,20.313171,2.869298,3.472852,0.074182,0.053780,115.229002,92.386981,32.000000,32.000000,32.000000,32.000000,156.746989,32.000000,69.750185,72.985643,99.665748,100.000000,24.658476,49.367089,40.000000,16.972336,22.379747,27.000000,35.681860,1673.583984,34.074897,0.695889,75.494793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.832582,60.269433,173.050927,153.418025,112.619176,114.137320,54.549309,14.175143,168.912011,6.170611,60.340737,50.169792,151.555248,173.573036,149.957581,171.577318,110.624356,169.921570,-0.061502,-1.798214,32.025740,-235.872021,160.170828,5.862455,33.926633,12.692531,60.222574,3110.284060,1.562512,452053.676456,0.975920,20.283945,2.892044,3.474842,0.074853,0.052894,115.343951,92.348434,32.000000,32.000000,32.000000,32.000000,426.631905,32.000000,69.761406,72.891792,99.651977,100.000000,24.641274,49.367089,40.000000,16.931319,22.379747,27.000000,35.690248,1655.273437,33.994950,0.697985,75.417528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827373,60.275220,173.074492,153.424177,112.655102,114.160632,54.597689,14.164155,168.957409,6.166452,60.367363,50.103250,151.531616,173.584131,149.952908,171.607074,110.667872,169.999711,-0.061704,-1.795312,32.025740,-235.882193,160.336214,5.859247,33.928652,12.703512,43.720952,2256.032446,1.012459,452199.819634,0.974440,20.216950,3.007211,3.471453,0.074384,0.054166,115.425871,92.369812,32.000000,32.000000,32.000000,32.000000,239.434515,32.000000,69.779963,72.863964,99.649521,100.000000,24.637504,49.367089,40.000000,16.898588,22.379747,27.000000,35.695342,1655.273437,34.030055,0.695918,75.408638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.887066,60.265575,173.105921,153.416906,112.729781,114.185401,54.522890,14.171718,168.959905,6.161497,60.336510,50.103991,151.568139,173.619177,149.978861,171.625557,110.651628,169.966301,-0.061581,-1.792954,32.025740,-235.879530,160.690164,5.854730,33.901769,12.694172,23.217731,1199.695118,0.393978,452414.889526,0.970421,20.174986,3.069359,3.472646,0.075595,0.053607,115.370300,92.400128,32.000000,32.000000,32.000000,32.000000,145.146515,32.000000,69.805809,72.942646,99.654327,100.000000,24.645646,49.367089,40.000000,16.989747,22.379747,27.000000,35.701732,1666.259766,34.024358,0.697938,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.718823,60.250968,173.253105,153.386984,112.763180,114.211390,54.593710,14.169577,168.074385,6.155093,60.292459,50.142460,151.543803,173.658423,149.966260,171.707839,110.672748,169.905231,-0.061562,-1.792126,32.025740,-235.874483,159.619823,5.848267,33.930960,12.717161,10.739613,554.212138,0.542912,452426.931842,0.969886,20.186163,3.057816,3.473482,0.075308,0.053026,115.184401,92.397026,32.000000,32.000000,32.000000,32.000000,242.242147,32.000000,69.784165,72.957884,99.632805,100.000000,24.657984,49.367089,40.000000,16.931136,22.379747,27.000000,35.706374,1662.597656,33.981536,0.697519,75.418491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690240,60.247110,173.128922,153.365731,112.774833,114.238632,54.717476,14.169149,168.571297,6.145412,60.310636,50.089402,151.539989,173.658486,149.952174,171.638471,110.687244,169.938756,-0.061696,-1.788030,32.025740,-235.880465,160.141666,5.839217,33.923135,12.640910,13.272415,683.366846,1.021524,452497.662451,0.970125,20.114779,3.060391,3.469956,0.074463,0.054130,114.937857,92.390397,32.000000,32.000000,32.000000,32.000000,256.756496,32.000000,69.787463,73.023192,99.661517,100.000000,24.716794,49.367089,40.000000,16.923719,22.379747,27.000000,35.711339,1677.246094,34.049763,0.697073,75.419616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.855861,60.243251,173.230961,153.355944,112.833422,114.260055,54.641212,14.171004,168.216042,6.134440,60.291059,50.071764,151.515219,173.795790,149.945981,171.725727,110.661913,169.974729,-0.061743,-1.783938,32.025740,-235.879100,159.465596,5.826713,33.922288,12.682993,21.292890,1097.853216,2.217468,452667.878049,0.972653,20.274327,3.014279,3.484658,0.075832,0.053323,114.721391,92.399307,32.000000,32.000000,32.000000,32.000000,210.194069,32.000000,69.775720,73.083434,99.655919,100.000000,24.664456,49.367089,40.000000,16.949940,22.379747,27.000000,35.716459,1677.246094,34.042478,0.700814,75.413470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
