OSU 80 Ton Compressor Load Stand
49.896091,60.231125,173.238175,153.338046,112.884575,114.289022,54.666796,14.173859,169.242014,6.125507,60.212471,50.077380,151.520102,173.680372,149.901834,171.801270,110.639930,169.930080,-0.061772,-1.786653,32.025740,-235.878206,161.256181,5.817372,33.952453,12.680866,17.897453,922.353905,1.794670,452762.254116,0.971288,20.300102,3.013505,3.484164,0.073892,0.053659,114.906524,92.391420,32.000000,32.000000,32.000000,32.000000,414.489851,32.000000,69.813021,73.077593,99.634864,100.000000,24.679429,49.367089,40.000000,16.914020,22.379747,27.000000,35.721683,1669.921875,34.071183,0.699553,75.415047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.847817,60.208526,173.266355,153.316234,112.954766,114.322593,54.304097,14.173288,169.336891,6.114761,60.266753,50.090616,151.508969,173.739673,149.912727,171.823353,110.649516,170.067448,-0.061473,-1.783990,32.025740,-235.881064,160.811003,5.806659,33.909017,12.691017,41.917657,2174.675149,1.115849,452763.639194,0.969266,20.124722,3.053554,3.474636,0.075120,0.053288,114.807239,92.357946,32.000000,32.000000,32.000000,32.000000,531.527110,32.000000,69.831554,73.049749,99.610083,100.000000,24.695238,49.367089,40.000000,16.971496,22.379747,27.000000,35.724539,1658.935547,34.048699,0.697941,75.414561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768564,60.199432,173.372815,153.303091,112.953262,114.356300,54.351028,14.171861,169.181833,6.101763,60.243475,50.163098,151.480115,173.921461,149.915367,171.756083,110.688392,170.038596,-0.061701,-1.784014,32.025740,-235.878897,160.668117,5.795463,33.920376,12.712527,56.446966,2925.922615,1.326858,452874.508596,0.968168,20.070998,3.057268,3.471979,0.075134,0.053010,114.708717,92.298981,32.000000,32.000000,32.000000,32.000000,317.671444,32.000000,69.832776,73.054275,99.616966,100.000000,24.750170,49.367089,40.000000,16.949288,22.379747,27.000000,35.728699,1662.597656,34.077872,0.696993,75.416206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.697889,60.196124,173.395512,153.307285,112.927034,114.397416,54.367898,14.172003,169.375812,6.088434,60.210436,50.204175,151.466449,173.877600,149.894071,171.828914,110.611857,170.088690,-0.061751,-1.784027,32.025740,-235.879408,159.876613,5.783237,33.953228,12.666766,61.281127,3175.515178,0.567251,452995.164874,0.975900,20.098318,3.103880,3.475907,0.073799,0.053631,114.745294,92.296454,32.000000,32.000000,32.000000,32.000000,377.675485,32.000000,69.816167,73.032767,99.634109,100.000000,24.728306,49.367089,40.000000,16.893069,22.379747,27.000000,35.732934,1655.273437,34.042677,0.698348,75.419045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.853088,60.152581,173.346722,153.294142,112.825890,114.424152,54.393457,14.172289,169.579741,6.078407,60.190189,50.251568,151.495593,173.984706,149.902365,171.885590,110.661141,170.191491,-0.061764,-1.783429,32.025740,-235.876182,161.470144,5.772355,33.952344,12.702286,58.345103,3021.953281,0.422205,453094.423554,0.977028,20.171255,3.053202,3.483581,0.075565,0.053496,114.656733,92.331404,32.000000,32.000000,32.000000,32.000000,292.874302,32.000000,69.827712,73.038067,99.655537,100.000000,24.811560,49.367089,40.000000,16.868028,22.379747,27.000000,35.736260,1655.273437,34.079909,0.699345,75.413522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.760711,60.130533,173.426037,153.280440,112.799088,114.456770,54.581315,14.172860,169.226306,6.066796,60.107672,50.295022,151.462220,174.008506,149.892494,171.931469,110.511859,170.214589,-0.061909,-1.783061,32.025740,-235.877081,159.743190,5.759951,33.941057,12.689268,60.618182,3128.880014,0.389601,453477.596635,0.978595,20.241186,3.150225,3.488992,0.074467,0.052980,114.301747,92.341146,32.000000,32.000000,32.000000,32.000000,304.363546,32.000000,69.791618,73.016168,99.639937,100.000000,24.845045,49.367089,40.000000,16.921465,22.379747,27.000000,35.738805,1658.935547,34.032183,0.701332,75.417084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926321,60.112344,173.491503,153.275966,112.759883,114.487336,54.486772,14.172860,168.256632,6.058040,60.155062,50.294047,151.467090,174.035988,149.890911,171.909466,110.491522,170.268132,-0.062056,-1.783261,32.025740,-235.877245,159.859033,5.750126,33.985791,12.713519,59.819171,3092.995634,0.407947,453287.438268,0.974905,20.036919,3.142971,3.477151,0.074577,0.052565,114.235325,92.313108,32.000000,32.000000,32.000000,32.000000,432.129968,32.000000,69.794871,72.990051,99.667868,100.000000,24.871504,49.367089,40.000000,16.827472,22.379747,27.000000,35.740386,1655.273437,34.076754,0.698410,75.416087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.812068,60.109037,173.498295,153.300574,112.813159,114.518615,54.549528,14.171718,169.169596,6.046096,60.120312,50.300053,151.459433,174.142649,149.901487,172.053539,110.566248,170.332940,-0.062226,-1.783245,32.025740,-235.880347,159.926091,5.738353,33.994590,12.692766,59.629274,3079.629793,0.393575,453784.922283,0.973752,20.110491,3.301694,3.485200,0.073939,0.052776,114.136541,92.333994,32.000000,32.000000,32.000000,32.000000,531.831311,32.000000,69.818452,73.016025,99.666528,100.000000,24.924861,49.367089,40.000000,16.838014,22.379747,27.000000,35.742633,1658.935547,34.072066,0.701037,75.422156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.813356,60.066045,173.657096,153.291626,112.776360,114.546690,54.649946,14.172146,168.791666,6.033410,60.076038,50.379101,151.444752,174.164180,149.884496,172.015993,110.606180,170.455798,-0.062391,-1.782055,32.025740,-235.879102,160.819161,5.725510,34.001405,12.750391,57.943863,2987.085868,0.397780,453790.651507,0.972099,19.920976,3.343912,3.474951,0.074417,0.053721,114.140811,92.331496,32.000000,32.000000,32.000000,32.000000,419.871946,32.000000,69.794923,73.095534,99.670866,100.000000,24.994318,49.367089,40.000000,16.849699,22.379747,27.000000,35.744598,1658.935547,34.100176,0.698273,75.492227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925291,60.065219,173.641758,153.308963,112.767965,114.579990,54.623493,14.177854,168.618083,6.026346,60.099434,50.324057,151.452837,174.264277,149.886894,172.197392,110.673156,170.456773,-0.062221,-1.781731,32.025740,-235.873720,160.190671,5.717936,34.040134,12.751743,53.656796,2767.421167,0.400038,453840.155454,0.973686,20.035819,3.295664,3.483057,0.075228,0.053461,113.958524,92.358225,32.000000,32.000000,32.000000,32.000000,435.781687,32.000000,69.820783,73.170901,99.681737,100.000000,25.044898,49.367089,40.000000,16.838887,22.379747,27.000000,35.744527,1658.935547,34.124372,0.700103,75.417954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785177,60.045101,173.560871,153.319869,112.785413,114.610816,54.375750,14.172860,168.925418,6.019962,60.085753,50.277154,151.475469,174.296907,149.889804,172.207065,110.711249,170.543356,-0.062740,-1.779398,32.025740,-235.876755,160.873880,5.711013,34.008365,12.737481,13.169897,682.349880,0.412015,453802.142738,0.971997,19.991494,3.305905,3.486155,0.075120,0.053647,114.539798,92.382560,32.000000,32.000000,32.000000,32.000000,655.225895,32.000000,69.796982,73.185227,99.697050,100.000000,25.107245,49.367089,40.000000,16.803801,22.379747,27.000000,35.745819,1669.921875,34.099923,0.700106,75.487642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.968409,60.037109,173.646588,153.313158,112.795406,114.649080,54.654089,14.173145,168.744124,6.012929,60.015977,50.410151,151.443889,174.239937,149.848654,172.143463,110.690526,170.490098,-0.063010,-1.776215,32.025740,-235.875489,160.386321,5.703689,34.014098,12.728087,10.359735,534.018094,0.444082,453695.908233,0.970351,19.874914,3.239327,3.478032,0.075749,0.052924,114.439080,92.351295,32.000000,32.000000,32.000000,32.000000,241.257040,32.000000,69.778621,73.200837,99.650003,100.000000,25.130908,49.367089,40.000000,16.806994,22.379747,27.000000,35.746297,1673.583984,34.155421,0.698270,75.480993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.003644,60.027187,173.706243,153.310082,112.854085,114.678793,54.583602,14.171004,169.306823,6.008793,60.048520,50.391929,151.453312,174.290962,149.856956,172.164139,110.687373,170.445842,-0.063183,-1.777766,32.025740,-235.880570,160.079563,5.699507,34.015541,12.775868,14.880945,768.065603,1.813830,453820.010212,0.977999,19.999720,3.236577,3.486196,0.073825,0.053221,114.543234,92.364249,32.000000,32.000000,32.000000,32.000000,590.092142,32.000000,69.825868,73.283027,99.558187,100.000000,25.228247,49.367089,40.000000,16.787651,22.379747,27.000000,35.746646,1673.583984,34.102646,0.700528,75.458389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.922132,60.023329,173.799044,153.323505,112.845118,114.712198,54.447820,14.174572,169.584802,6.009853,60.054792,50.237770,151.461858,174.269174,149.857916,172.185146,110.675904,170.489730,-0.063383,-1.781227,32.025740,-235.878636,161.487601,5.701403,34.055641,12.768115,33.594105,1738.251365,2.299417,453854.912082,0.969400,19.802271,3.235563,3.475127,0.074233,0.053170,114.643433,92.339602,32.000000,32.000000,32.000000,32.000000,167.877365,32.000000,69.821521,73.310524,99.471576,100.000000,25.271619,49.367089,40.000000,16.797221,22.379747,27.000000,35.747130,1662.597656,34.167123,0.697440,75.484957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.892168,60.016440,173.768059,153.322666,112.836116,114.746495,54.517099,14.175714,169.411556,6.009428,60.021105,50.298851,151.446510,174.388097,149.879413,172.311455,110.664902,170.559269,-0.063511,-1.778299,32.025740,-235.873901,160.851934,5.702343,34.084327,12.767340,59.804674,3090.525859,1.600529,453935.715096,0.970126,19.755979,3.220648,3.473872,0.074445,0.053380,114.996044,92.308154,32.000000,32.000000,32.000000,32.000000,308.416553,32.000000,69.813031,73.268590,99.423935,100.000000,25.337436,49.367089,40.000000,16.697106,22.379747,27.000000,35.747440,1658.935547,34.132594,0.698403,75.487608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.975709,59.997975,173.793861,153.327699,112.816711,114.766931,54.599911,14.176142,168.668998,6.014276,60.041344,50.441412,151.466797,174.424023,149.861724,172.348716,110.696795,170.494564,-0.063634,-1.781211,32.025740,-235.876413,160.360928,5.706788,34.073364,12.749057,49.013237,2529.015232,0.710583,454153.954478,0.974565,19.836290,3.250034,3.481403,0.074051,0.053641,115.040803,92.309986,32.000000,32.000000,32.000000,32.000000,421.613258,32.000000,69.801191,73.255971,99.374813,100.000000,25.426578,49.367089,40.000000,16.760411,22.379747,27.000000,35.747335,1662.597656,34.183025,0.698665,75.482894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.987556,60.002936,173.854987,153.336648,112.838460,114.806410,54.270453,14.175571,169.950594,6.020724,60.060959,50.378465,151.466389,174.247271,149.868919,172.260463,110.678989,170.551291,-0.063718,-1.781200,32.025740,-235.871593,160.917218,5.712301,34.054775,12.729566,12.464333,647.046624,0.399439,454329.336257,0.974243,19.860368,3.289419,3.482872,0.074420,0.052855,114.646900,92.347604,32.000000,32.000000,32.000000,32.000000,536.190873,32.000000,69.804481,73.247260,99.357982,100.000000,25.504870,49.367089,40.000000,16.686262,22.379747,27.000000,35.747380,1669.921875,34.204319,0.699869,75.409294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.842708,60.001007,173.760623,153.326581,112.918700,114.841640,54.250047,14.174572,169.864280,6.024563,60.013466,50.371293,151.454607,174.300255,149.851791,172.276088,110.706755,170.588490,-0.063532,-1.781141,32.025740,-235.877819,160.533612,5.716078,34.061897,12.764040,12.708628,659.976623,0.486730,454244.141559,0.971103,19.755601,3.231116,3.477567,0.074664,0.053135,114.797196,92.371907,32.000000,32.000000,32.000000,32.000000,272.637521,32.000000,69.787026,73.219542,99.359229,100.000000,25.535466,49.367089,40.000000,16.641193,22.379747,27.000000,35.747232,1677.246094,34.162813,0.697897,75.410070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885753,59.983369,173.812736,153.304769,112.990740,114.882823,54.673338,14.172003,168.788418,6.028870,60.058611,50.352156,151.448826,174.340382,149.853221,172.259666,110.782098,170.537276,-0.063758,-1.781134,32.025740,-235.882838,160.209784,5.722491,34.016190,12.762237,20.256599,1043.808726,1.914751,454437.588679,0.977092,19.748332,3.272075,3.477965,0.074277,0.053205,115.033079,92.442357,32.000000,32.000000,32.000000,32.000000,289.208612,32.000000,69.803114,73.204149,99.415889,100.000000,25.578808,49.367089,40.000000,16.651476,22.379747,27.000000,35.746903,1673.583984,34.158378,0.697751,75.412047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925239,59.992464,173.742363,153.301413,113.042090,114.914849,54.613259,14.172146,169.340816,6.030453,60.044615,50.457883,151.422508,174.325475,149.831031,172.266817,110.707030,170.491385,-0.063849,-1.782988,32.025740,-235.880899,161.419096,5.725084,34.022519,12.685968,21.476321,1107.877597,1.882878,454632.165042,0.980879,19.896084,3.259491,3.486179,0.074723,0.053212,115.103028,92.372188,32.000000,32.000000,32.000000,32.000000,178.678917,32.000000,69.782211,73.140750,99.482644,100.000000,25.635400,49.367089,40.000000,16.703699,22.379747,27.000000,35.746613,1677.246094,34.162579,0.700434,75.404828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.031766,59.975377,173.780921,153.275966,113.057285,114.948403,54.366040,14.173430,169.503413,6.031884,60.036663,50.430254,151.420376,174.361439,149.839921,172.193783,110.681261,170.532663,-0.063876,-1.784129,32.025740,-235.875204,160.545849,5.726380,34.026089,12.709877,16.150508,836.928743,1.180971,454567.748546,0.972665,19.833931,3.163248,3.484216,0.074571,0.054570,114.880644,92.344263,32.000000,32.000000,32.000000,32.000000,410.163730,32.000000,69.771993,73.102046,99.539967,100.000000,25.681676,49.367089,40.000000,16.595186,22.379747,27.000000,35.745802,1677.246094,34.152211,0.700339,75.416437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.891419,59.983369,173.757353,153.275686,113.078926,114.974495,54.367749,14.173859,169.357728,6.033296,60.001628,50.375453,151.400536,174.240160,149.802550,172.182314,110.686404,170.468121,-0.064182,-1.784150,32.025740,-235.878369,160.398456,5.727497,34.052034,12.752194,20.524670,1063.566927,1.113029,454839.490627,0.973183,19.802215,3.219583,3.480051,0.074401,0.053624,114.691750,92.349513,32.000000,32.000000,32.000000,32.000000,205.921771,32.000000,69.739497,73.106887,99.557206,100.000000,25.742637,49.367089,40.000000,16.596077,22.379747,27.000000,35.745595,1677.246094,34.161281,0.699706,75.406856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.003223,59.973724,173.625979,153.263382,113.028558,114.988253,54.583893,14.173288,169.746302,6.027063,60.005238,50.384953,151.419528,174.319746,149.816258,172.144421,110.705673,170.469999,-0.064544,-1.784154,32.025740,-235.881064,161.555007,5.721891,34.043452,12.772641,13.817041,713.149428,1.477685,454917.618299,0.975560,19.675153,3.262202,3.473412,0.074244,0.053453,114.762994,92.372420,32.000000,32.000000,32.000000,32.000000,430.654816,32.000000,69.783931,73.094920,99.632058,100.000000,25.779333,49.367089,40.000000,16.561345,22.379747,27.000000,35.744706,1673.583984,34.141934,0.698794,75.407291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.029035,59.959393,173.745547,153.237934,113.038470,115.005539,54.568902,14.170576,169.278938,6.023478,60.036068,50.308170,151.387711,174.288898,149.811371,172.085971,110.664854,170.437252,-0.064463,-1.784139,32.025740,-235.880835,160.214557,5.719139,34.021022,12.683624,17.136577,884.726155,1.166046,455134.868238,0.978790,19.828072,3.230713,3.482710,0.073859,0.053198,115.050007,92.352176,32.000000,32.000000,32.000000,32.000000,367.926629,32.000000,69.752861,73.035857,99.652080,100.000000,25.850560,49.367089,40.000000,16.573750,22.379747,27.000000,35.743988,1669.921875,34.163805,0.700580,75.411638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.920317,59.974275,173.690112,153.263382,112.969908,115.014301,54.455289,14.173002,170.384730,6.019030,60.100353,50.393439,151.394499,174.237014,149.790418,172.171190,110.745707,170.361159,-0.064091,-1.788846,32.025740,-235.878899,160.953808,5.715635,34.000900,12.677260,54.421062,2815.509141,1.727530,455040.972025,0.972609,19.702949,3.212210,3.472296,0.074809,0.053547,115.279482,92.338496,32.000000,32.000000,32.000000,32.000000,168.220034,32.000000,69.754476,73.011832,99.659363,100.000000,25.900892,49.367089,40.000000,16.491812,22.379747,27.000000,35.742727,1666.259766,34.121181,0.699121,75.409720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.880530,59.992464,173.663147,153.286312,112.969995,115.020512,54.408628,14.171575,169.098848,6.016271,60.069793,50.369921,151.396975,174.326540,149.795941,172.099519,110.794300,170.413764,-0.064022,-1.790649,32.025740,-235.881796,161.410694,5.712522,34.002343,12.705784,61.958325,3208.203378,1.393132,455155.886354,0.972434,19.661986,3.239658,3.472894,0.074160,0.054100,115.274245,92.321802,32.000000,32.000000,32.000000,32.000000,213.743375,32.000000,69.766316,72.981865,99.719795,100.000000,25.931615,49.367089,40.000000,16.506778,22.379747,27.000000,35.743342,1658.935547,34.113915,0.698796,75.411800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.026036,59.979236,173.571948,153.274567,112.949225,115.023077,54.605670,14.172003,169.936893,6.008796,60.051833,50.322755,151.418933,174.130175,149.805397,172.090005,110.840601,170.437699,-0.063755,-1.791849,32.025740,-235.879081,160.737113,5.705410,34.016893,12.736436,26.885484,1387.107462,0.439532,455122.767576,0.976909,19.789112,3.127730,3.479347,0.074666,0.053279,115.098025,92.318135,32.000000,32.000000,32.000000,32.000000,346.237126,32.000000,69.803617,72.957416,99.791936,100.000000,25.963265,49.367089,40.000000,16.482883,22.379747,27.000000,35.743067,1669.921875,34.142673,0.701025,75.483039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.950434,59.964354,173.574623,153.248840,112.925733,115.030693,54.266006,14.173859,169.341384,6.003208,60.024418,50.330945,151.403011,174.170309,149.784879,172.133257,110.822489,170.448043,-0.063377,-1.794013,32.025740,-235.876082,160.455398,5.699345,34.014892,12.740168,22.932043,1190.542422,0.386346,455101.565761,0.978705,19.848425,3.100622,3.481582,0.074159,0.052754,114.758654,92.315814,32.000000,32.000000,32.000000,32.000000,270.759419,32.000000,69.787030,72.935102,99.809681,100.000000,25.992890,49.367089,40.000000,16.459126,22.379747,27.000000,35.741644,1677.246094,34.156142,0.701688,75.481360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.077288,59.979236,173.521511,153.268695,112.961163,115.028045,54.600151,14.175428,169.435786,5.991011,60.095907,50.317246,151.397229,174.105627,149.819388,172.066376,110.860279,170.356402,-0.063435,-1.795188,32.025740,-235.877126,160.836149,5.687199,34.005895,12.776012,20.288610,1046.859625,0.887481,454871.938297,0.972042,19.684922,3.064095,3.469632,0.074778,0.053063,114.505225,92.296178,32.000000,32.000000,32.000000,32.000000,257.470771,32.000000,69.799798,72.993306,99.825492,100.000000,26.036685,49.367089,40.000000,16.401627,22.379747,27.000000,35.740905,1669.921875,34.113500,0.698843,75.411467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.975933,60.007621,173.528644,153.279881,112.912218,115.004243,54.565611,14.172432,169.556185,5.979499,60.139682,50.337315,151.410481,174.013640,149.809474,172.032250,110.840475,170.254155,-0.063183,-1.799858,32.025740,-235.877019,160.899558,5.675379,34.001297,12.742584,60.868055,3142.681698,1.042025,454981.105954,0.979781,19.748078,3.086430,3.474937,0.074353,0.054244,114.630254,92.333775,32.000000,32.000000,32.000000,32.000000,184.005538,32.000000,69.856626,73.058189,99.848338,100.000000,26.045316,49.367089,40.000000,16.378072,22.379747,27.000000,35.741402,1662.597656,34.106126,0.699604,75.486346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.064754,60.008999,173.502331,153.289388,112.874985,114.991713,54.390281,14.170148,169.576292,5.969154,60.076440,50.399357,151.395622,174.018554,149.777095,171.934461,110.845752,170.153111,-0.063257,-1.804557,32.025740,-235.877669,161.331929,5.664981,33.976072,12.718026,53.542707,2773.377684,1.174678,454804.474251,0.971088,19.632072,3.011217,3.465074,0.074735,0.053532,115.086991,92.332290,32.000000,32.000000,32.000000,32.000000,165.222745,32.000000,69.816716,73.148661,99.788332,100.000000,26.076424,49.367089,40.000000,16.359670,22.379747,27.000000,35.742430,1662.597656,34.088636,0.698626,75.412840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.919906,59.987503,173.392225,153.270932,112.758318,114.975159,54.690807,14.177141,169.226011,5.960690,60.088806,50.321720,151.404465,173.960931,149.791279,171.857031,110.851952,170.225237,-0.063021,-1.809242,32.025740,-235.875741,161.228790,5.656374,33.977605,12.703566,17.826346,918.286040,0.392267,454877.363903,0.973742,19.765014,2.989248,3.472244,0.074830,0.053504,115.305222,92.340642,32.000000,32.000000,32.000000,32.000000,218.016776,32.000000,69.788621,73.200876,99.724845,100.000000,26.047150,49.367089,40.000000,16.306009,22.379747,27.000000,35.741703,1662.597656,34.086527,0.700066,75.413445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.071360,60.007621,173.344877,153.282677,112.741915,114.958339,54.313760,14.172574,168.517683,5.955386,60.142543,50.253153,151.404354,173.928391,149.769496,171.792977,110.872888,170.141988,-0.062837,-1.810462,32.025740,-235.876550,160.327339,5.651325,33.971457,12.696841,23.736458,1231.221070,0.445080,454743.411846,0.974873,19.674756,2.942671,3.465558,0.076399,0.053981,115.229893,92.357977,32.000000,32.000000,32.000000,32.000000,265.538854,32.000000,69.841624,73.204062,99.706752,100.000000,26.097175,49.367089,40.000000,16.348546,22.379747,27.000000,35.741625,1680.908203,34.029010,0.699082,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.995418,60.002385,173.338664,153.291066,112.708428,114.921947,54.598630,14.180851,169.225799,5.948472,60.141468,50.255907,151.405127,173.935196,149.788140,171.828472,110.865928,170.192544,-0.062685,-1.815184,32.025740,-235.865986,161.712839,5.644189,33.954490,12.685085,10.264757,529.659668,1.339555,454751.731320,0.972414,19.802764,2.965952,3.473408,0.074582,0.053685,115.559508,92.329442,32.000000,32.000000,32.000000,32.000000,159.735452,32.000000,69.815077,73.258227,99.687274,100.000000,26.109546,49.367089,40.000000,16.220394,22.379747,27.000000,35.742472,1677.246094,34.069127,0.700552,75.414971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.949769,60.017266,173.254163,153.292464,112.690588,114.888736,54.315235,14.171718,169.207023,5.949763,60.203775,50.210225,151.433431,173.805828,149.811181,171.824554,110.871249,170.107831,-0.062166,-1.819869,32.025740,-235.881490,160.609400,5.645748,33.939759,12.706667,19.465705,1009.667718,1.002813,454543.907146,0.975818,19.666567,2.910987,3.461957,0.074724,0.053261,115.331523,92.363581,32.000000,32.000000,32.000000,32.000000,234.723194,32.000000,69.857658,73.311382,99.704692,100.000000,26.106150,49.367089,40.000000,16.259059,22.379747,27.000000,35.742196,1669.921875,34.049943,0.699498,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.982528,60.028014,173.346551,153.307845,112.677858,114.856686,54.480191,14.173002,169.058925,5.959991,60.111018,50.262352,151.398966,173.799260,149.769039,171.672150,110.821569,170.096056,-0.062014,-1.822403,32.025740,-235.878082,161.095103,5.655130,33.921296,12.700988,44.028609,2276.807612,2.321453,454470.576632,0.972027,19.739665,2.938614,3.467091,0.074052,0.054001,114.965537,92.336303,32.000000,32.000000,32.000000,32.000000,243.072658,32.000000,69.817884,73.264742,99.728161,100.000000,26.093619,49.367089,40.000000,16.203540,22.379747,27.000000,35.743831,1655.273437,34.038998,0.699435,75.414919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.007052,60.016715,173.244302,153.315395,112.644296,114.824862,54.481503,14.177854,167.963190,5.967173,60.126468,50.191996,151.429988,173.775975,149.787580,171.674557,110.846536,170.019124,-0.061840,-1.823578,32.025740,-235.874374,159.423009,5.661407,33.919367,12.704954,59.324535,3067.716760,1.224445,454385.462995,0.977836,19.801678,2.898660,3.468568,0.074312,0.053949,115.062936,92.361393,32.000000,32.000000,32.000000,32.000000,322.424960,32.000000,69.812805,73.182385,99.759858,100.000000,26.068370,49.367089,40.000000,16.165465,22.379747,27.000000,35.743790,1658.935547,34.029641,0.699992,75.413044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.991455,60.003211,173.181639,153.317073,112.584949,114.808006,54.385295,14.174429,168.992853,5.978045,60.070708,50.289932,151.377414,173.812302,149.774438,171.737464,110.750422,170.105645,-0.061924,-1.824833,32.025740,-235.879105,159.952950,5.671944,33.883072,12.688511,59.505837,3082.535411,0.541104,454356.538768,0.973929,19.778600,2.943525,3.468143,0.075144,0.053124,114.980254,92.362312,32.000000,32.000000,32.000000,32.000000,319.763909,32.000000,69.783933,73.084587,99.757963,100.000000,26.060501,49.367089,40.000000,16.137073,22.379747,27.000000,35.743970,1662.597656,34.003857,0.699905,75.418150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.021013,60.013684,173.169158,153.323225,112.476521,114.778108,54.650262,14.176570,169.002675,5.985015,60.109086,50.160336,151.410941,173.820658,149.794347,171.632691,110.745290,170.035960,-0.061762,-1.821487,32.025740,-235.871901,161.383546,5.679656,33.898109,12.679441,37.134661,1914.331800,0.401085,454137.952260,0.973082,19.741989,2.887093,3.464397,0.075048,0.053904,114.900233,92.344538,32.000000,32.000000,32.000000,32.000000,297.279015,32.000000,69.836793,73.052902,99.831348,100.000000,26.063389,49.367089,40.000000,16.138474,22.379747,27.000000,35.743876,1658.935547,33.994590,0.699220,75.413590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.974670,60.018920,173.113650,153.320988,112.480967,114.739296,54.718029,14.174858,168.902573,5.995827,60.148457,50.190786,151.402862,173.667630,149.783210,171.572632,110.756545,169.980704,-0.061814,-1.824097,32.025740,-235.876554,160.806046,5.690243,33.887922,12.698572,19.542339,1006.180977,0.399788,454275.943924,0.974959,19.744583,3.018594,3.464225,0.073647,0.052392,115.076236,92.278399,32.000000,32.000000,32.000000,32.000000,247.815633,32.000000,69.871118,73.001926,99.815080,100.000000,26.036148,49.367089,40.000000,16.046597,22.379747,27.000000,35.744759,1673.583984,33.949045,0.699619,75.418031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.013089,60.013959,173.092376,153.316793,112.421034,114.703940,54.376361,14.175286,167.312265,6.005997,60.161279,50.129812,151.428000,173.591009,149.802316,171.570942,110.796837,169.939343,-0.061877,-1.824717,32.025740,-235.873839,159.479993,5.700074,33.902490,12.747687,11.131487,576.730675,0.640092,454159.028039,0.969376,19.724552,2.995227,3.461928,0.074408,0.053561,114.907793,92.298920,32.000000,32.000000,32.000000,32.000000,429.815168,32.000000,69.873713,72.982597,99.829814,100.000000,26.026670,49.367089,40.000000,16.087977,22.379747,27.000000,35.745096,1680.908203,34.040982,0.699217,75.418388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.934974,60.017542,173.058230,153.314556,112.424360,114.677584,54.420090,14.175856,168.939038,6.019179,60.124701,50.195846,151.416569,173.692839,149.779075,171.624969,110.836543,170.035573,-0.061877,-1.823582,32.025740,-235.875065,159.552028,5.712279,33.933250,12.710724,59.302565,3070.041254,1.216674,454025.480881,0.968849,19.777616,2.961367,3.464028,0.074100,0.054175,114.995034,92.279622,32.000000,32.000000,32.000000,32.000000,254.747374,32.000000,69.857475,72.894881,99.797450,100.000000,25.973007,49.367089,40.000000,16.037018,22.379747,27.000000,35.745731,1658.935547,34.044281,0.700363,75.490736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.930187,60.001834,173.007868,153.328259,112.410200,114.637454,54.752936,14.174144,168.416287,6.029629,60.089229,50.134356,151.403047,173.577926,149.765145,171.545027,110.810381,169.820668,-0.062294,-1.822734,32.025740,-235.880044,160.841228,5.722636,33.864681,12.697147,18.939286,974.509743,2.133533,453757.444354,0.973800,19.733003,2.904151,3.460941,0.074054,0.054130,115.194080,92.324071,32.000000,32.000000,32.000000,32.000000,245.288482,32.000000,69.824839,72.855331,99.693175,100.000000,25.949547,49.367089,40.000000,16.034554,22.379747,27.000000,35.745796,1677.246094,34.036961,0.697671,75.470356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.031942,59.993566,173.045547,153.339444,112.476279,114.596866,54.341658,14.179139,168.857006,6.040611,60.073452,50.096305,151.417465,173.634450,149.795562,171.440337,110.867069,169.886714,-0.062496,-1.822767,32.025740,-235.870149,160.201582,5.733496,33.907881,12.713573,10.219247,529.804949,0.400924,453637.506619,0.974477,19.817235,2.903815,3.465672,0.073958,0.054682,115.183897,92.310390,32.000000,32.000000,32.000000,32.000000,343.798700,32.000000,69.868415,72.876008,99.651539,100.000000,25.947041,49.367089,40.000000,15.986791,22.379747,27.000000,35.745666,1680.908203,34.048140,0.698380,75.490318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.992932,59.979511,173.029981,153.323505,112.458311,114.561807,54.557650,14.177997,169.223108,6.052338,60.115577,49.994452,151.430165,173.597974,149.790038,171.547739,110.885292,169.953154,-0.062444,-1.822863,32.025740,-235.875374,159.702153,5.744356,33.900309,12.707929,55.823158,2882.628910,1.254687,453511.835684,0.968276,19.806471,2.842030,3.464995,0.075095,0.054300,115.231599,92.336277,32.000000,32.000000,32.000000,32.000000,409.675083,32.000000,69.892681,72.936164,99.578165,100.000000,25.955324,49.367089,40.000000,16.001630,22.379747,27.000000,35.744772,1658.935547,34.048194,0.698149,75.493702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.881368,59.998251,173.102585,153.356223,112.439994,114.535193,54.336658,14.175856,168.045525,6.064745,60.122940,49.891600,151.416878,173.483450,149.778244,171.609323,110.794877,169.848335,-0.062596,-1.823183,32.025740,-235.873595,158.873450,5.756722,33.882531,12.689340,16.609717,861.190652,2.320316,453134.009659,0.973056,19.693161,2.812381,3.458701,0.074989,0.053780,114.894407,92.304601,32.000000,32.000000,32.000000,32.000000,458.051615,32.000000,69.910103,72.940704,99.504637,100.000000,25.921977,49.367089,40.000000,15.931361,22.379747,27.000000,35.744753,1669.921875,33.949243,0.696422,75.500129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.983727,59.991361,173.071532,153.360138,112.383667,114.503967,54.444334,14.178996,168.381097,6.072198,60.085223,49.996588,151.442319,173.571818,149.830733,171.558191,110.884977,169.843313,-0.063099,-1.820888,32.025740,-235.873885,158.981501,5.764419,33.886858,12.700825,40.532277,2097.385717,0.424908,452967.670723,0.969703,19.719356,2.821348,3.461089,0.073933,0.052536,114.880034,92.297544,32.000000,32.000000,32.000000,32.000000,293.071791,32.000000,69.888546,73.008952,99.424641,100.000000,25.886672,49.367089,40.000000,15.919728,22.379747,27.000000,35.744656,1669.921875,34.007013,0.696650,75.494946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.905668,59.973173,173.061325,153.372163,112.319932,114.484136,54.435049,14.176427,167.840819,6.084429,60.056959,49.803805,151.458033,173.545038,149.812642,171.504936,110.906840,169.814299,-0.063152,-1.823046,32.025740,-235.877108,158.983174,5.775288,33.844252,12.721452,60.051517,3107.959566,1.431351,453176.091865,0.975863,19.853345,2.868862,3.470285,0.075486,0.053187,114.919549,92.394668,32.000000,32.000000,32.000000,32.000000,300.986774,32.000000,69.897849,73.080238,99.327258,100.000000,25.876573,49.367089,40.000000,15.917707,22.379747,27.000000,35.743713,1662.597656,34.044335,0.700290,75.491631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.970398,59.961323,172.981436,153.377476,112.242433,114.460260,54.337465,14.176855,169.065557,6.101698,60.050418,49.806832,151.453494,173.502280,149.829004,171.488903,110.896670,169.796444,-0.063734,-1.823060,32.025740,-235.874719,158.865476,5.791089,33.835814,12.689268,18.036214,935.138623,0.585149,452762.404848,0.971458,19.740708,2.776706,3.462558,0.073775,0.054526,114.668087,92.401668,32.000000,32.000000,32.000000,32.000000,391.503379,32.000000,69.912803,73.102991,99.200215,100.000000,25.826287,49.367089,40.000000,15.951418,22.379747,27.000000,35.742353,1673.583984,33.957898,0.697427,75.418235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.816724,59.953882,173.011688,153.372443,112.255268,114.431354,54.636074,14.170719,169.083773,6.112251,60.053451,49.784777,151.449127,173.516919,149.819685,171.559693,110.864707,169.759129,-0.063865,-1.820789,32.025740,-235.881019,159.591433,5.800902,33.863328,12.691089,10.621161,547.674498,0.395433,452672.112879,0.973079,19.803147,2.742965,3.467769,0.074526,0.054150,114.656758,92.378329,32.000000,32.000000,32.000000,32.000000,253.493177,32.000000,69.879807,73.126346,99.147767,100.000000,25.812932,49.367089,40.000000,15.831888,22.379747,27.000000,35.741035,1677.246094,33.944141,0.697512,75.420153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.914452,59.945614,172.936724,153.374680,112.192816,114.400842,54.410074,14.177712,168.279952,6.128769,60.031207,49.791932,151.440876,173.331863,149.804574,171.374860,110.880409,169.772161,-0.064408,-1.822211,32.025740,-235.874190,158.432330,5.816684,33.792667,12.655100,55.874177,2893.089134,1.314152,452528.812310,0.973205,19.724431,2.745824,3.461678,0.074327,0.054210,114.811606,92.363636,32.000000,32.000000,32.000000,32.000000,311.690819,32.000000,69.858747,73.133892,99.154450,100.000000,25.730671,49.367089,40.000000,15.942988,22.379747,27.000000,35.740164,1662.597656,33.917311,0.697992,75.424773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.805562,59.943410,172.895902,153.374680,112.127594,114.363214,54.282034,14.173573,168.152582,6.145706,60.031406,49.827915,151.429618,173.407390,149.808880,171.429557,110.880994,169.722479,-0.064683,-1.821230,32.025740,-235.876205,159.393112,5.833763,33.785509,12.651765,21.645584,1123.422652,2.237893,452598.038578,0.970904,19.875844,2.762506,3.472964,0.073802,0.053989,114.950981,92.429728,32.000000,32.000000,32.000000,32.000000,535.790210,32.000000,69.871333,73.149736,99.211612,100.000000,25.723714,49.367089,40.000000,15.878165,22.379747,27.000000,35.738270,1666.259766,33.927625,0.700239,75.423341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.876382,59.927150,172.915992,153.362655,112.058247,114.333788,54.332415,14.177141,168.079988,6.166832,59.980546,49.687076,151.463288,173.378568,149.821329,171.355220,110.818449,169.692256,-0.065061,-1.817762,32.025740,-235.877864,158.862661,5.855716,33.798996,12.680667,11.904194,617.264043,0.424335,452351.267064,0.972558,19.766512,2.752141,3.464662,0.074941,0.053407,115.079519,92.392550,32.000000,32.000000,32.000000,32.000000,289.032678,32.000000,69.876206,73.188903,99.234896,100.000000,25.642866,49.367089,40.000000,15.925881,22.379747,27.000000,35.735840,1677.246094,33.932745,0.699035,75.479416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.814819,59.918883,172.858656,153.347834,112.018570,114.311289,54.573679,14.174715,168.434182,6.184507,60.028543,49.760833,151.447794,173.385957,149.831277,171.351980,110.882235,169.584866,-0.064830,-1.819244,32.025740,-235.876696,158.627244,5.873190,33.770345,12.690296,21.013291,1084.777936,1.097056,452285.263022,0.976868,19.876926,2.731209,3.471418,0.074888,0.054379,115.520180,92.327091,32.000000,32.000000,32.000000,32.000000,182.193613,32.000000,69.885404,73.280323,99.260609,100.000000,25.616485,49.367089,40.000000,15.885023,22.379747,27.000000,35.733618,1673.583984,33.926921,0.699914,75.424500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.911113,59.920536,172.824597,153.352028,111.861035,114.281633,54.381763,14.177569,167.949829,6.207724,59.948701,49.823627,151.433411,173.307836,149.813061,171.293717,110.863447,169.746553,-0.064715,-1.817446,32.025740,-235.873352,158.619330,5.895709,33.799374,12.687429,55.853517,2893.524977,1.991661,452223.081347,0.974146,19.787399,2.781374,3.466891,0.073856,0.054578,115.425037,92.322056,32.000000,32.000000,32.000000,32.000000,375.455065,32.000000,69.868012,73.354344,99.283695,100.000000,25.592721,49.367089,40.000000,15.887219,22.379747,27.000000,35.731538,1655.273437,33.963072,0.698709,75.420588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.870459,59.882506,172.816295,153.333852,111.724526,114.249710,54.589485,14.173430,168.181531,6.234303,59.940400,49.810067,151.433003,173.277852,149.801247,171.317774,110.860316,169.569706,-0.064573,-1.817490,32.025740,-235.880268,159.988662,5.921105,33.766235,12.644462,25.638889,1323.183872,1.129075,452031.154728,0.970945,19.842817,2.673585,3.470025,0.074796,0.053930,115.588596,92.438532,32.000000,32.000000,32.000000,32.000000,236.700825,32.000000,69.880431,73.439036,99.376395,100.000000,25.521355,49.367089,40.000000,15.923610,22.379747,27.000000,35.727186,1669.921875,33.879754,0.699314,75.418994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.791603,59.851917,172.844343,153.305887,111.643951,114.219126,54.189422,14.170434,168.101882,6.261425,59.920929,49.761100,151.430216,173.247372,149.816324,171.335638,110.793522,169.750355,-0.064657,-1.817063,32.025740,-235.879671,158.404330,5.946422,33.742543,12.588857,24.221444,1259.260281,0.423823,451882.283994,0.972057,19.744884,2.758617,3.462648,0.074374,0.052992,115.074808,92.432594,32.000000,32.000000,32.000000,32.000000,369.033601,32.000000,69.866592,73.516169,99.417835,100.000000,25.445746,49.367089,40.000000,15.886746,22.379747,27.000000,35.722028,1677.246094,33.884658,0.696992,75.421806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.797900,59.859082,172.851131,153.288270,111.558713,114.191579,54.336566,14.173288,168.160959,6.282835,59.929127,49.710837,151.410921,173.312389,149.798129,171.314534,110.801306,169.647592,-0.064854,-1.818822,32.025740,-235.874530,159.299989,5.966085,33.756462,12.667956,9.523389,493.775289,0.923614,451736.024128,0.968858,19.748880,2.689290,3.465304,0.076180,0.053699,115.433338,92.422753,32.000000,32.000000,32.000000,32.000000,259.297296,32.000000,69.854202,73.577384,99.448581,100.000000,25.411166,49.367089,40.000000,15.873516,22.379747,27.000000,35.717732,1673.583984,33.907232,0.698955,75.421653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
