OSU 80 Ton Compressor Load Stand
49.753446,59.847508,172.823762,153.275966,111.583318,114.153428,54.370256,14.178996,167.715580,6.292719,59.888065,49.827166,151.413169,173.218474,149.803043,171.219033,110.763904,169.743899,-0.064835,-1.819381,32.025740,-235.871925,158.353666,5.977331,33.754443,12.644715,32.517271,1684.933280,0.978916,451782.627246,0.977369,19.799883,2.830099,3.471355,0.073775,0.053600,115.836589,92.395483,32.000000,32.000000,32.000000,32.000000,165.124676,32.000000,69.847531,73.589749,99.403076,100.000000,25.354551,49.367089,40.000000,15.915577,22.379747,27.000000,35.714201,1655.273437,33.858424,0.699749,75.425267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.747167,59.848059,172.826039,153.265619,111.668197,114.138977,54.360171,14.172717,168.021139,6.299096,59.887710,49.728622,151.406077,173.222173,149.797838,171.365791,110.777031,169.667753,-0.064560,-1.820569,32.025740,-235.876734,159.356035,5.984911,33.724566,12.650899,53.955978,2796.332064,2.488986,451660.356972,0.974370,19.800529,2.780218,3.471053,0.074240,0.053706,115.818529,92.397161,32.000000,32.000000,32.000000,32.000000,461.492810,32.000000,69.866749,73.596901,99.327324,100.000000,25.292629,49.367089,40.000000,15.927242,22.379747,27.000000,35.709578,1662.597656,33.873479,0.699072,75.424542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.764250,59.826288,172.762148,153.261145,111.619280,114.109607,54.390087,14.177997,168.185771,6.307226,59.888932,49.811547,151.428690,173.291906,149.794263,171.287463,110.775419,169.764285,-0.064479,-1.823344,32.025740,-235.873741,159.981808,5.993184,33.734375,12.581104,60.299223,3123.359340,0.729207,451611.749415,0.974367,19.834991,2.857073,3.473604,0.074075,0.053416,115.674718,92.424219,32.000000,32.000000,32.000000,32.000000,264.092771,32.000000,69.899368,73.588058,99.242252,100.000000,25.233247,49.367089,40.000000,15.919252,22.379747,27.000000,35.704505,1662.597656,33.886119,0.700323,75.421355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.692073,59.803415,172.793719,153.252755,111.603957,114.088988,54.241113,14.183277,167.890816,6.312671,59.847103,49.783365,151.380096,173.346752,149.777126,171.374395,110.745605,169.676518,-0.064112,-1.823233,32.025740,-235.867971,158.063446,5.998398,33.739189,12.606382,34.697290,1802.174955,0.439469,451530.269978,0.974561,19.842048,2.812754,3.474088,0.073686,0.053178,115.786481,92.389334,32.000000,32.000000,32.000000,32.000000,302.252540,32.000000,69.916352,73.472327,99.179952,100.000000,25.204474,49.367089,40.000000,15.924532,22.379747,27.000000,35.698874,1669.921875,33.860786,0.700016,75.420570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.739586,59.779165,172.879984,153.235977,111.596313,114.087235,54.245215,14.176570,168.071245,6.317917,59.816299,49.781206,151.417887,173.373089,149.803969,171.437117,110.806647,169.713559,-0.064033,-1.822776,32.025740,-235.869451,158.440814,6.003215,33.744382,12.598305,14.192866,737.120774,0.392868,451373.752510,0.973351,19.802579,2.853906,3.471612,0.074500,0.052957,115.498942,92.375244,32.000000,32.000000,32.000000,32.000000,179.387708,32.000000,69.934445,73.365951,99.173592,100.000000,25.161276,49.367089,40.000000,15.946289,22.379747,27.000000,35.691876,1669.921875,33.879357,0.699095,75.419300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.762410,59.757394,172.844756,153.223114,111.622003,114.089251,54.250185,14.177141,167.767822,6.324678,59.841274,49.788924,151.389954,173.339307,149.798791,171.344138,110.822832,169.731760,-0.063834,-1.820986,32.025740,-235.869860,157.589207,6.008317,33.726477,12.597529,21.694430,1126.618832,0.683635,451379.831729,0.977347,19.854507,2.847770,3.477289,0.074430,0.054364,115.701009,92.381663,32.000000,32.000000,32.000000,32.000000,153.766079,32.000000,69.964481,73.261125,99.172339,100.000000,25.137535,49.367089,40.000000,15.924942,22.379747,27.000000,35.684807,1680.908203,33.876635,0.700523,75.422642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.676002,59.779716,172.823750,153.241849,111.627240,114.064077,54.712305,14.176427,168.731226,6.331180,59.859203,49.826221,151.371438,173.418096,149.810653,171.378628,110.784021,169.639795,-0.063729,-1.817475,32.025740,-235.874004,159.930637,6.014242,33.737025,12.610728,17.494786,900.852334,1.670281,451166.242678,0.976169,19.781007,2.801903,3.475702,0.074250,0.053058,115.698640,92.405510,32.000000,32.000000,32.000000,32.000000,135.784441,32.000000,69.979087,73.166959,99.206034,100.000000,25.111749,49.367089,40.000000,15.899454,22.379747,27.000000,35.678200,1662.597656,33.887020,0.699720,75.427926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.758219,59.778338,172.869119,153.244646,111.653642,114.052625,54.452946,14.183277,167.983812,6.334187,59.849907,49.684116,151.364221,173.456354,149.788593,171.376025,110.775591,169.742467,-0.063283,-1.816873,32.025740,-235.866664,158.218283,6.016956,33.769985,12.682579,57.757454,2988.248115,1.092021,451089.220461,0.975549,19.735591,2.793173,3.473400,0.074005,0.052508,115.871452,92.383966,32.000000,32.000000,32.000000,32.000000,289.761814,32.000000,69.989038,73.123957,99.248443,100.000000,25.061270,49.367089,40.000000,15.937333,22.379747,27.000000,35.672235,1658.935547,33.878708,0.699325,75.425864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.665119,59.766764,172.922427,153.256950,111.741510,114.054878,54.464554,14.176855,167.597235,6.335389,59.814492,49.762811,151.354901,173.413617,149.766327,171.430231,110.719000,169.714497,-0.063194,-1.813916,32.025740,-235.873576,157.812286,6.018364,33.757003,12.683661,20.724115,1071.993218,1.356068,451175.257664,0.969002,19.847474,2.794308,3.479019,0.074164,0.053289,115.705654,92.388856,32.000000,32.000000,32.000000,32.000000,222.937788,32.000000,69.949383,73.096025,99.270545,100.000000,25.009683,49.367089,40.000000,15.978962,22.379747,27.000000,35.665614,1666.259766,33.912191,0.700095,75.418806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.663916,59.762354,172.925486,153.257230,111.680040,114.047871,54.590644,14.171718,167.111591,6.333555,59.857093,49.732821,151.371064,173.454120,149.763513,171.375548,110.732122,169.707728,-0.063194,-1.809186,32.025740,-235.877733,157.958560,6.018381,33.767172,12.624557,12.729299,656.925725,0.410149,451081.582621,0.971748,19.760877,2.844799,3.474182,0.074204,0.053250,115.491377,92.415997,32.000000,32.000000,32.000000,32.000000,214.348622,32.000000,69.972454,73.081389,99.373692,100.000000,24.975193,49.367089,40.000000,15.918294,22.379747,27.000000,35.658275,1662.597656,33.858983,0.699234,75.426418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.750499,59.764835,172.990883,153.265060,111.745970,114.048669,54.431752,14.178140,167.980799,6.334100,59.842586,49.695060,151.402570,173.484916,149.791282,171.430049,110.745673,169.900081,-0.063057,-1.809192,32.025740,-235.870821,158.256220,6.019362,33.766559,12.628055,55.944156,2895.558909,1.145391,451271.367183,0.973532,19.845810,2.889934,3.481768,0.073518,0.053589,115.641184,92.438725,32.000000,32.000000,32.000000,32.000000,156.808856,32.000000,69.957531,73.084298,99.415495,100.000000,24.982204,49.367089,40.000000,15.955442,22.379747,27.000000,35.653290,1655.273437,33.920683,0.699961,75.417690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.814489,59.744167,173.030754,153.249959,111.661186,114.065512,54.252398,14.175000,168.007079,6.337075,59.829164,49.759494,151.390946,173.565368,149.824117,171.546046,110.736494,169.873108,-0.063036,-1.804618,32.025740,-235.876248,158.812878,6.021149,33.765513,12.658995,16.928075,879.060201,1.864683,451209.551055,0.971238,19.842650,2.874039,3.481914,0.074247,0.054835,115.974353,92.448356,32.000000,32.000000,32.000000,32.000000,128.657995,32.000000,69.962660,73.053440,99.479997,100.000000,24.967379,49.367089,40.000000,15.986283,22.379747,27.000000,35.645141,1673.583984,33.842269,0.701029,75.426750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.685049,59.730663,173.182439,153.254154,111.566427,114.057751,54.486158,14.182278,168.360517,6.339776,59.794953,49.823138,151.395761,173.689119,149.820197,171.612160,110.742032,169.987635,-0.063265,-1.801510,32.025740,-235.869950,159.408833,6.023674,33.780749,12.642046,12.536352,648.208871,0.423713,451119.981948,0.972224,19.755371,2.939247,3.477169,0.073987,0.053562,116.397223,92.456839,32.000000,32.000000,32.000000,32.000000,183.571692,32.000000,70.000707,72.983436,99.520899,100.000000,24.979808,49.367089,40.000000,15.994860,22.379747,27.000000,35.636666,1662.597656,33.918014,0.698815,75.420894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.633262,59.711098,173.220440,153.233460,111.601854,114.069095,54.282716,14.171433,168.006943,6.342244,59.809404,49.813430,151.401659,173.762519,149.802915,171.754025,110.746246,169.996052,-0.063215,-1.800231,32.025740,-235.881776,158.429151,6.024966,33.799158,12.618823,60.919186,3161.713494,1.398967,451123.731899,0.974151,19.668441,2.937387,3.473503,0.076074,0.054993,116.488404,92.434864,32.000000,32.000000,32.000000,32.000000,236.294998,32.000000,70.009232,73.017566,99.491479,100.000000,25.018618,49.367089,40.000000,15.980536,22.379747,27.000000,35.629556,1673.583984,33.958637,0.699770,75.420110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.646639,59.703382,173.252879,153.245205,111.560944,114.106137,54.279012,14.180138,168.435029,6.346152,59.814054,49.814338,151.369841,173.810976,149.781298,171.756537,110.675418,170.048179,-0.063217,-1.800357,32.025740,-235.867190,159.839226,6.029294,33.831505,12.715737,14.014172,727.386955,1.894875,451168.342335,0.972649,19.789038,2.978715,3.485605,0.074922,0.053431,116.219982,92.390453,32.000000,32.000000,32.000000,32.000000,154.282490,32.000000,70.012197,72.991164,99.448624,100.000000,25.037860,49.367089,40.000000,15.974076,22.379747,27.000000,35.622768,1669.921875,33.945294,0.700360,75.418678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.671558,59.693186,173.400771,153.247163,111.512298,114.115413,54.336780,14.179852,167.960611,6.349759,59.760421,49.873179,151.376553,173.906224,149.780039,171.850453,110.643111,170.301080,-0.062981,-1.794344,32.025740,-235.872376,158.015478,6.033591,33.827935,12.643669,50.304135,2608.193315,0.390417,451217.398464,0.977460,19.823199,2.977944,3.490007,0.073938,0.052806,115.485561,92.307336,32.000000,32.000000,32.000000,32.000000,284.162855,32.000000,70.015802,73.089024,99.414701,100.000000,25.077965,49.367089,40.000000,15.953104,22.379747,27.000000,35.612650,1658.935547,33.966029,0.700378,75.420553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.724105,59.666455,173.411900,153.242409,111.482102,114.124654,54.340917,14.178425,169.563486,6.353348,59.686256,49.977662,151.388371,174.017671,149.778193,171.940294,110.712899,170.248559,-0.062669,-1.794344,32.025740,-235.872823,159.006709,6.037715,33.825591,12.713663,26.444082,1370.981283,1.697447,451496.745500,0.977535,19.801601,3.070097,3.489720,0.073899,0.053249,115.422205,92.276695,32.000000,32.000000,32.000000,32.000000,294.962305,32.000000,69.986816,73.087843,99.452491,100.000000,25.141937,49.367089,40.000000,16.033371,22.379747,27.000000,35.603763,1673.583984,33.952056,0.700784,75.422275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.727282,59.644685,173.516727,153.223393,111.473746,114.153454,54.245736,14.178282,169.154586,6.357718,59.679409,49.885254,151.385080,174.136945,149.796187,172.017566,110.685014,170.284492,-0.062853,-1.794302,32.025740,-235.878029,158.831987,6.042148,33.860461,12.710364,21.852099,1134.899842,0.473016,451574.057320,0.976010,19.765554,3.205786,3.490947,0.075055,0.054183,115.580443,92.293106,32.000000,32.000000,32.000000,32.000000,146.368560,32.000000,69.948361,73.023067,99.453529,100.000000,25.186997,49.367089,40.000000,16.060005,22.379747,27.000000,35.593326,1673.583984,33.956816,0.700543,75.421312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.674417,59.645512,173.562755,153.232901,111.562301,114.197837,54.436779,14.173859,169.242505,6.363421,59.717018,49.950841,151.379208,174.147898,149.790684,172.105877,110.645865,170.251501,-0.063112,-1.790394,32.025740,-235.877879,158.672236,6.047308,33.826853,12.649926,59.949560,3102.584173,0.898960,451375.740456,0.974812,19.684341,3.114536,3.487482,0.074114,0.054129,115.329097,92.414459,32.000000,32.000000,32.000000,32.000000,154.879143,32.000000,69.980946,73.042304,99.477252,100.000000,25.270215,49.367089,40.000000,16.010782,22.379747,27.000000,35.580787,1658.935547,33.955986,0.700169,75.423468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.738187,59.642205,173.604268,153.227588,111.524581,114.233709,54.604422,14.173573,169.268206,6.364703,59.711817,49.900525,151.375593,174.090685,149.779457,172.090271,110.701521,170.445146,-0.063278,-1.789315,32.025740,-235.876205,159.081316,6.048322,33.814989,12.634564,26.735630,1379.407575,1.088530,451516.128771,0.976644,19.659279,3.157105,3.489367,0.074105,0.053256,115.502303,92.435293,32.000000,32.000000,32.000000,32.000000,206.395570,32.000000,70.009773,73.075988,99.468642,100.000000,25.307665,49.367089,40.000000,16.061783,22.379747,27.000000,35.570734,1669.921875,33.932529,0.700498,75.425105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.689309,59.638072,173.603061,153.222834,111.631468,114.287155,54.496753,14.174858,168.518495,6.366466,59.724600,49.913992,151.375475,174.209914,149.779339,172.134908,110.695043,170.493606,-0.063207,-1.787621,32.025740,-235.876227,159.693630,6.050251,33.879177,12.620554,47.875211,2474.970742,0.397420,451820.029999,0.974736,19.714914,3.182772,3.494007,0.074239,0.053081,115.370152,92.406040,32.000000,32.000000,32.000000,32.000000,136.951841,32.000000,70.004250,73.104386,99.487750,100.000000,25.405618,49.367089,40.000000,16.106283,22.379747,27.000000,35.558153,1669.921875,33.953372,0.701649,75.414059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639135,59.638072,173.658272,153.244366,111.735509,114.336762,54.339520,14.180994,168.862783,6.366448,59.674538,49.955215,151.379559,174.185624,149.773926,172.177714,110.681182,170.407512,-0.062905,-1.788083,32.025740,-235.866660,158.626671,6.050628,33.866916,12.664548,34.575296,1792.586417,0.890493,451788.334977,0.970670,19.645498,3.206215,3.490362,0.074643,0.053071,115.372911,92.404019,32.000000,32.000000,32.000000,32.000000,270.522712,32.000000,70.003736,73.057984,99.510209,100.000000,25.511473,49.367089,40.000000,16.067706,22.379747,27.000000,35.549173,1666.259766,34.010006,0.701625,75.420187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.787764,59.609137,173.606992,153.241849,111.874698,114.391106,54.586120,14.172003,167.813350,6.367433,59.677521,49.903666,151.355903,174.168781,149.803071,172.272215,110.759256,170.364567,-0.062491,-1.787995,32.025740,-235.880061,158.888034,6.050154,33.843134,12.629678,10.746565,554.647980,0.497980,452048.078064,0.974084,19.692029,3.232477,3.493771,0.076615,0.053799,115.471880,92.377396,32.000000,32.000000,32.000000,32.000000,175.720024,32.000000,69.980771,73.021456,99.509467,100.000000,25.515304,49.367089,40.000000,16.075056,22.379747,27.000000,35.536380,1666.259766,33.987900,0.702166,75.420102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.680573,59.644134,173.570903,153.244925,111.951309,114.433881,54.412225,14.180138,169.151865,6.369747,59.788822,49.775515,151.355343,174.122278,149.745478,172.037349,110.707302,170.481257,-0.062449,-1.787764,32.025740,-235.868170,159.902042,6.052119,33.839654,12.634149,51.008118,2641.026796,0.690675,452313.777275,0.978413,19.744078,3.211188,3.498415,0.074346,0.053510,115.452495,92.340930,32.000000,32.000000,32.000000,32.000000,222.658378,32.000000,69.932853,73.023328,99.499764,100.000000,25.564959,49.367089,40.000000,16.132660,22.379747,27.000000,35.524550,1655.273437,34.002631,0.702155,75.413811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.792253,59.701728,173.475492,153.263102,112.094664,114.443394,54.584944,14.179567,168.948632,6.369668,59.897491,49.866234,151.364933,174.179616,149.767634,172.027651,110.721770,170.328545,-0.062488,-1.789236,32.025740,-235.872335,159.175741,6.051058,33.804008,12.648826,18.084581,933.395252,2.216169,452193.769404,0.971184,19.561078,3.115575,3.486941,0.074829,0.053177,115.442854,92.356509,32.000000,32.000000,32.000000,32.000000,279.429589,32.000000,69.900183,73.054036,99.526046,100.000000,25.592377,49.367089,40.000000,16.120841,22.379747,27.000000,35.514954,1677.246094,33.962982,0.700726,75.425480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766799,59.716334,173.542806,153.267856,112.170884,114.486813,54.379436,14.172432,169.149062,6.367345,59.827254,49.957536,151.384166,174.052410,149.731015,171.926151,110.762400,170.329082,-0.062449,-1.794204,32.025740,-235.877673,159.045911,6.048463,33.854223,12.699726,59.788262,3097.499342,0.468013,452617.524314,0.977055,19.707151,3.215176,3.493738,0.074458,0.053943,115.656251,92.360391,32.000000,32.000000,32.000000,32.000000,435.007483,32.000000,69.853574,73.142794,99.579224,100.000000,25.668770,49.367089,40.000000,16.170896,22.379747,27.000000,35.506829,1658.935547,33.998160,0.702077,75.422642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.753911,59.733419,173.405093,153.265060,112.189991,114.517920,54.323395,14.176142,168.528278,6.362413,59.918659,49.903581,151.365456,174.041234,149.750669,171.952678,110.690386,170.234522,-0.062525,-1.800789,32.025740,-235.880823,158.753162,6.043947,33.800096,12.690278,20.953338,1086.666588,1.316967,452615.177509,0.971791,19.649022,3.138346,3.483986,0.074656,0.053361,115.580665,92.325276,32.000000,32.000000,32.000000,32.000000,261.021872,32.000000,69.845559,73.180698,99.622995,100.000000,25.707809,49.367089,40.000000,16.141421,22.379747,27.000000,35.497858,1677.246094,33.928111,0.701258,75.423443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749465,59.781369,173.452936,153.301133,112.228400,114.537268,54.559524,14.183991,168.985580,6.356762,59.940802,49.837521,151.388636,174.015548,149.762870,172.005672,110.792196,170.368719,-0.062459,-1.806608,32.025740,-235.866931,160.289319,6.038187,33.812140,12.663394,48.490245,2503.881639,0.398839,452740.814937,0.976420,19.689986,3.097935,3.487120,0.075032,0.053637,115.861186,92.343509,32.000000,32.000000,32.000000,32.000000,384.094773,32.000000,69.825261,73.202232,99.626241,100.000000,25.726366,49.367089,40.000000,16.080912,22.379747,27.000000,35.491464,1666.259766,33.958348,0.701387,75.415473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.695421,59.794321,173.437744,153.292185,112.173303,114.542326,54.313471,14.173716,168.462602,6.352383,59.997794,49.848363,151.390146,173.980244,149.749935,171.861429,110.771865,170.291352,-0.062381,-1.813269,32.025740,-235.869364,158.780594,6.033547,33.785888,12.634960,20.145673,1044.970973,1.137972,453054.546798,0.978016,19.720420,3.131314,3.485256,0.074703,0.054276,115.783060,92.412101,32.000000,32.000000,32.000000,32.000000,310.637501,32.000000,69.789145,73.184035,99.602043,100.000000,25.747500,49.367089,40.000000,16.124981,22.379747,27.000000,35.485260,1666.259766,33.909450,0.702789,75.421951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.717391,59.809478,173.351825,153.299735,112.254114,114.542754,54.428277,14.176998,168.456568,6.350754,59.969560,49.838650,151.394016,173.875070,149.754954,171.818588,110.823461,170.188365,-0.062210,-1.816222,32.025740,-235.876047,158.746839,6.031010,33.794128,12.634492,18.467722,955.913790,0.492032,452986.226060,0.974167,19.772977,3.084330,3.486529,0.074599,0.054085,115.534980,92.366941,32.000000,32.000000,32.000000,32.000000,274.305832,32.000000,69.789227,73.141538,99.581711,100.000000,25.756108,49.367089,40.000000,16.139132,22.379747,27.000000,35.479353,1669.921875,33.889112,0.702589,75.424798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.665681,59.816367,173.386912,153.295820,112.210513,114.516101,54.682816,14.179139,168.919439,6.347539,59.975021,49.877014,151.387358,174.026727,149.762730,171.913138,110.763705,170.204544,-0.062507,-1.817302,32.025740,-235.871619,159.282998,6.027108,33.799050,12.640027,18.551268,955.768509,1.185558,453112.115435,0.979827,19.841941,3.073057,3.490015,0.074604,0.053860,115.244976,92.257811,32.000000,32.000000,32.000000,32.000000,275.393869,32.000000,69.760361,73.044982,99.597388,100.000000,25.796789,49.367089,40.000000,16.161555,22.379747,27.000000,35.472847,1673.583984,33.923946,0.704343,75.424142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.666965,59.814989,173.380008,153.300854,112.165268,114.489169,54.447484,14.172432,168.565264,6.344543,59.952655,49.811505,151.391470,173.851200,149.775595,171.852159,110.764247,170.285497,-0.062656,-1.820198,32.025740,-235.879306,158.861215,6.024697,33.770165,12.593382,29.163290,1508.998126,1.292279,453003.655964,0.977328,19.834322,2.979373,3.486744,0.074262,0.054028,115.243544,92.170615,32.000000,32.000000,32.000000,32.000000,198.268301,32.000000,69.810099,73.075923,99.603952,100.000000,25.838545,49.367089,40.000000,16.169336,22.379747,27.000000,35.467492,1673.583984,33.887237,0.704222,75.423460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.790117,59.830422,173.401652,153.292744,112.177243,114.461708,54.351070,14.176570,169.285585,6.338036,59.978020,49.928375,151.400327,173.905886,149.775346,171.788172,110.785560,170.219769,-0.062606,-1.824307,32.025740,-235.877128,158.967164,6.018618,33.776728,12.657444,20.336194,1054.123669,1.287668,453081.704607,0.973683,19.894832,3.045742,3.491081,0.074844,0.053369,115.194599,92.254248,32.000000,32.000000,32.000000,32.000000,239.432757,32.000000,69.800696,73.128570,99.519263,100.000000,25.846602,49.367089,40.000000,16.208007,22.379747,27.000000,35.461723,1662.597656,33.919529,0.704160,75.421244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.662341,59.832075,173.319106,153.297218,112.116817,114.444905,54.425804,14.178996,168.241194,6.326225,60.027171,49.825704,151.386074,173.835517,149.734448,171.786687,110.842525,170.104661,-0.062554,-1.824324,32.025740,-235.872089,160.380751,6.007699,33.764972,12.614983,54.012702,2795.896221,0.818866,452972.875812,0.977630,19.892120,3.078282,3.490852,0.075143,0.053260,115.231989,92.306352,32.000000,32.000000,32.000000,32.000000,231.271912,32.000000,69.797142,73.074592,99.534447,100.000000,25.864556,49.367089,40.000000,16.163044,22.379747,27.000000,35.455448,1658.935547,33.923189,0.704715,75.424875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630397,59.869829,173.282108,153.322107,112.131002,114.410516,54.702102,14.174715,168.958816,6.318695,60.064740,49.768955,151.384349,173.771527,149.739183,171.745736,110.820388,170.114909,-0.063110,-1.824847,32.025740,-235.874409,159.691692,5.999965,33.801935,12.611106,18.157247,935.138623,1.171425,452738.496262,0.976508,19.779927,3.030110,3.482652,0.075092,0.053180,115.157924,92.297091,32.000000,32.000000,32.000000,32.000000,554.504485,32.000000,69.791104,73.035088,99.505209,100.000000,25.818488,49.367089,40.000000,16.247664,22.379747,27.000000,35.451515,1677.246094,33.967093,0.702319,75.423426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.560332,59.885538,173.206527,153.315675,112.139840,114.365071,54.587346,14.175714,168.675761,6.306472,60.059662,49.768655,151.393172,173.769254,149.766275,171.702078,110.822297,169.963767,-0.063209,-1.824665,32.025740,-235.876188,158.958640,5.988473,33.753090,12.644282,38.110922,1966.923481,0.441897,452651.630922,0.977786,19.914003,2.926088,3.489950,0.074495,0.053810,115.240233,92.307127,32.000000,32.000000,32.000000,32.000000,205.734639,32.000000,69.797850,73.048423,99.523585,100.000000,25.824787,49.367089,40.000000,16.273879,22.379747,27.000000,35.447680,1666.259766,33.887868,0.703591,75.420008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.668302,59.901797,173.076255,153.328259,112.137713,114.340653,54.305710,14.179424,168.933126,6.294329,60.072674,49.816061,151.412902,173.660909,149.773119,171.598386,110.865142,170.009267,-0.063199,-1.824198,32.025740,-235.869864,159.562938,5.979202,33.753757,12.673185,49.188806,2551.824331,1.314845,452646.688051,0.973340,19.984904,2.952415,3.491451,0.073945,0.053341,115.031788,92.336725,32.000000,32.000000,32.000000,32.000000,347.601282,32.000000,69.788719,73.077778,99.582619,100.000000,25.800005,49.367089,40.000000,16.340835,22.379747,27.000000,35.444396,1658.935547,33.926326,0.702856,75.422164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.833474,59.903726,173.096264,153.318471,112.135933,114.325796,54.652912,14.177141,167.946623,6.283000,60.122396,49.854387,151.401401,173.566691,149.771100,171.662109,110.828415,169.957195,-0.062764,-1.824009,32.025740,-235.877211,158.528838,5.968826,33.732409,12.662168,18.417116,949.376150,0.626830,452539.866913,0.976554,20.073372,2.888685,3.494862,0.076375,0.053535,115.477259,92.353805,32.000000,32.000000,32.000000,32.000000,145.905549,32.000000,69.768253,73.090053,99.549031,100.000000,25.780069,49.367089,40.000000,16.285369,22.379747,27.000000,35.441202,1666.259766,33.924487,0.704945,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700144,59.921914,173.000729,153.329377,112.205011,114.287965,54.540646,14.175856,168.673452,6.266748,60.063088,49.823864,151.390260,173.569005,149.789211,171.531094,110.841389,169.895512,-0.062653,-1.826354,32.025740,-235.873595,158.663791,5.953510,33.748763,12.623511,60.128634,3105.925633,0.484285,452286.967856,0.979107,19.977542,2.864456,3.484642,0.074485,0.052393,115.300225,92.443463,32.000000,32.000000,32.000000,32.000000,188.378004,32.000000,69.751084,73.154394,99.479154,100.000000,25.711120,49.367089,40.000000,16.339937,22.379747,27.000000,35.438804,1658.935547,33.868882,0.702150,75.426170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.803907,59.908686,173.033581,153.330496,112.224125,114.275323,54.556589,14.176713,168.701929,6.251643,60.085667,49.712963,151.419171,173.583275,149.777500,171.519075,110.806207,169.952360,-0.062480,-1.828109,32.025740,-235.876332,160.642785,5.938622,33.770562,12.676376,17.824798,920.465253,1.289313,452175.265259,0.969223,19.808355,2.879878,3.473494,0.076034,0.053734,115.268360,92.454439,32.000000,32.000000,32.000000,32.000000,277.967575,32.000000,69.737469,73.194989,99.458759,100.000000,25.685882,49.367089,40.000000,16.308089,22.379747,27.000000,35.436046,1673.583984,33.881611,0.699950,75.420195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.723023,59.902899,173.003634,153.310641,112.170337,114.240071,54.409150,14.177712,168.232882,6.234924,60.025819,49.750997,151.408202,173.604068,149.772972,171.523985,110.760462,169.857863,-0.062533,-1.828114,32.025740,-235.874516,159.232950,5.923488,33.750584,12.638512,59.759204,3094.303162,0.395632,452131.493387,0.973806,19.964638,2.841661,3.480890,0.075073,0.053438,115.053328,92.479292,32.000000,32.000000,32.000000,32.000000,340.650200,32.000000,69.763241,73.241737,99.442908,100.000000,25.649800,49.367089,40.000000,16.374430,22.379747,27.000000,35.432691,1662.597656,33.915094,0.702380,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700242,59.908962,172.997312,153.326301,112.139268,114.210856,54.308397,14.176570,168.652428,6.227328,60.086415,49.757653,151.407264,173.474021,149.756062,171.507197,110.785930,169.877616,-0.062522,-1.828149,32.025740,-235.874515,159.826195,5.914934,33.787384,12.705315,20.799124,1078.966701,1.331957,452055.244616,0.971151,19.843916,2.900108,3.474297,0.074892,0.052885,115.033346,92.446269,32.000000,32.000000,32.000000,32.000000,200.792729,32.000000,69.802889,73.297342,99.415359,100.000000,25.648743,49.367089,40.000000,16.402802,22.379747,27.000000,35.429502,1666.259766,33.917816,0.700730,75.479297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.622647,59.915851,173.000641,153.355384,112.091085,114.182348,54.659887,14.175571,168.915708,6.222123,60.048719,49.701100,151.425703,173.526515,149.788228,171.490227,110.800423,169.808872,-0.062585,-1.828791,32.025740,-235.872410,159.884260,5.910006,33.747717,12.651602,16.322362,841.287170,0.397723,452071.019022,0.975208,19.921906,2.907178,3.479347,0.074265,0.052828,114.914518,92.403659,32.000000,32.000000,32.000000,32.000000,369.345468,32.000000,69.812683,73.209960,99.350620,100.000000,25.597330,49.367089,40.000000,16.407954,22.379747,27.000000,35.427105,1669.921875,33.929824,0.700797,75.451229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.618989,59.917229,173.014276,153.345876,112.081180,114.155626,54.518565,14.177569,167.460498,6.212339,60.065462,49.624316,151.434064,173.457517,149.799268,171.489943,110.745044,169.877799,-0.062381,-1.829342,32.025740,-235.869595,158.784773,5.900934,33.783129,12.646103,54.166610,2799.092400,1.142904,451928.138665,0.977275,19.951583,2.889796,3.480814,0.074120,0.053465,114.571881,92.364503,32.000000,32.000000,32.000000,32.000000,159.505733,32.000000,69.793606,73.144246,99.266841,100.000000,25.577785,49.367089,40.000000,16.408294,22.379747,27.000000,35.424186,1658.935547,33.891780,0.700853,75.421551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.638885,59.941756,172.937297,153.357621,112.100562,114.131950,54.599644,14.173859,168.445911,6.207105,60.142316,49.640910,151.444169,173.465421,149.801791,171.438317,110.797043,169.754270,-0.062239,-1.829343,32.025740,-235.878533,158.766378,5.895613,33.783814,12.693163,17.588278,907.535254,1.458232,451855.084607,0.972435,20.038970,2.847159,3.486324,0.074326,0.053225,114.742383,92.344010,32.000000,32.000000,32.000000,32.000000,194.576633,32.000000,69.810056,73.096965,99.176700,100.000000,25.515320,49.367089,40.000000,16.416290,22.379747,27.000000,35.422081,1669.921875,33.919006,0.701501,75.423443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.613061,59.940103,172.877473,153.384467,112.004887,114.104472,54.311370,14.174715,168.406888,6.207284,60.060371,49.758884,151.437988,173.439776,149.786852,171.443899,110.794461,169.769818,-0.062284,-1.829488,32.025740,-235.872613,160.356401,5.894492,33.799879,12.664566,20.357749,1056.012321,0.439376,451876.832697,0.974810,20.044146,2.930757,3.486856,0.074247,0.053436,114.576927,92.317114,32.000000,32.000000,32.000000,32.000000,238.416242,32.000000,69.803710,73.105527,99.172078,100.000000,25.448863,49.367089,40.000000,16.452213,22.379747,27.000000,35.421396,1673.583984,33.906132,0.702221,75.421713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593666,59.939827,172.898616,153.390340,111.912670,114.067745,54.342894,14.176713,168.438141,6.208261,60.088703,49.783461,151.430986,173.425089,149.797705,171.442964,110.718011,169.817849,-0.062827,-1.829562,32.025740,-235.876495,158.755690,5.895510,33.778730,12.672265,47.622348,2468.868945,1.351951,451687.271751,0.972795,20.048022,2.828181,3.483908,0.074699,0.052181,114.642772,92.367631,32.000000,32.000000,32.000000,32.000000,383.237693,32.000000,69.834648,73.220676,99.184092,100.000000,25.419523,49.367089,40.000000,16.441771,22.379747,27.000000,35.418728,1658.935547,33.924397,0.701037,75.419999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.646306,59.941481,172.867719,153.399568,111.796721,114.055655,54.594824,14.173288,168.270462,6.207768,60.027422,49.794818,151.444169,173.446038,149.834107,171.452251,110.744560,169.750597,-0.062968,-1.829541,32.025740,-235.882044,158.202910,5.895673,33.807722,12.688961,19.261849,993.977382,1.168002,451602.766964,0.978278,20.073174,2.837131,3.484515,0.074921,0.053932,115.162065,92.380990,32.000000,32.000000,32.000000,32.000000,276.250925,32.000000,69.896794,73.297866,99.257525,100.000000,25.381549,49.367089,40.000000,16.473159,22.379747,27.000000,35.416868,1673.583984,33.943906,0.701286,75.423417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639943,59.919710,172.971900,153.399848,111.759358,114.038526,54.402454,14.175286,168.351727,6.205203,60.036789,49.685058,151.459276,173.430369,149.838600,171.497112,110.786719,169.871761,-0.063183,-1.827235,32.025740,-235.877759,158.831437,5.893253,33.811256,12.622519,60.862795,3151.834394,0.499377,451640.012470,0.977815,20.093037,2.933247,3.486304,0.074688,0.053132,115.006141,92.366218,32.000000,32.000000,32.000000,32.000000,490.142562,32.000000,69.898378,73.249843,99.185498,100.000000,25.332381,49.367089,40.000000,16.491349,22.379747,27.000000,35.414016,1658.935547,34.008635,0.701015,75.424738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.648420,59.931560,172.965976,153.426135,111.718397,114.027069,54.317050,14.172574,168.553149,6.208746,60.022028,49.674712,151.462580,173.493091,149.824422,171.477940,110.814676,169.797224,-0.063267,-1.827301,32.025740,-235.876713,159.613683,5.896559,33.841241,12.712581,11.015708,571.355282,1.233097,451493.124042,0.972070,20.040046,2.879160,3.481986,0.073847,0.052800,115.191260,92.429531,32.000000,32.000000,32.000000,32.000000,388.529358,32.000000,69.891202,73.235256,99.105897,100.000000,25.294047,49.367089,40.000000,16.474804,22.379747,27.000000,35.411883,1669.921875,33.963613,0.699734,75.424329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687636,59.958016,172.879204,153.435923,111.663940,114.021026,54.239533,14.173430,168.759446,6.203113,60.127360,49.740381,151.487737,173.547113,149.867120,171.434140,110.805015,169.719561,-0.063097,-1.825535,32.025740,-235.876674,159.687634,5.891261,33.834786,12.688294,22.548853,1171.220064,0.390403,451308.590933,0.975442,20.024877,2.886611,3.484531,0.075248,0.053260,115.711253,92.460903,32.000000,32.000000,32.000000,32.000000,196.803667,32.000000,69.911664,73.287051,99.067218,100.000000,25.225886,49.367089,40.000000,16.546252,22.379747,27.000000,35.410247,1680.908203,33.964912,0.698677,75.421355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.720520,59.951677,172.961300,153.441236,111.655262,114.011066,54.591834,14.170291,168.809423,6.198478,60.097401,49.779800,151.505685,173.460708,149.854691,171.512001,110.777355,169.784003,-0.062632,-1.825147,32.025740,-235.879650,160.172176,5.888718,33.831577,12.676322,59.712116,3081.518444,2.156459,451211.874091,0.976725,20.027931,2.828138,3.483816,0.074431,0.053196,115.764492,92.461367,32.000000,32.000000,32.000000,32.000000,303.879217,32.000000,69.889798,73.395465,99.022738,100.000000,25.223428,49.367089,40.000000,16.616774,22.379747,27.000000,35.408633,1655.273437,34.010601,0.699423,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.675352,59.965456,172.922169,153.443473,111.735404,114.003437,54.283174,14.175286,168.314790,6.191749,60.106311,49.754582,151.484701,173.358718,149.857615,171.344890,110.792945,169.755044,-0.062591,-1.825508,32.025740,-235.880536,159.249613,5.882209,33.847119,12.684256,10.964050,569.030788,1.052294,451214.790264,0.977289,20.013708,2.805993,3.479320,0.074471,0.053146,115.681911,92.375000,32.000000,32.000000,32.000000,32.000000,176.837586,32.000000,69.851904,73.389964,99.026898,100.000000,25.159994,49.367089,40.000000,16.564398,22.379747,27.000000,35.407313,1677.246094,33.962423,0.698604,75.423008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.595414,59.958567,172.926556,153.428931,111.696664,113.977753,54.591982,14.171575,168.970876,6.185754,60.095372,49.735602,151.497193,173.447106,149.871273,171.383717,110.711672,169.736152,-0.062640,-1.825496,32.025740,-235.875752,159.441530,5.875223,33.886732,12.735426,31.796877,1640.913171,0.397234,451200.527106,0.970176,19.973278,2.860044,3.478670,0.074611,0.053684,115.049700,92.315472,32.000000,32.000000,32.000000,32.000000,342.238727,32.000000,69.835687,73.418037,99.028008,100.000000,25.110308,49.367089,40.000000,16.605308,22.379747,27.000000,35.405608,1662.597656,34.011340,0.697420,75.416437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.631288,59.942032,172.927563,153.426135,111.740449,113.955002,54.460300,14.176713,168.761747,6.173323,60.033508,49.795968,151.485466,173.431959,149.864465,171.398471,110.715887,169.823563,-0.062533,-1.822983,32.025740,-235.871431,159.191650,5.863387,33.861056,12.686275,40.403743,2090.121673,2.164813,451193.050362,0.976637,20.033890,2.832597,3.481046,0.074507,0.053214,114.919455,92.249824,32.000000,32.000000,32.000000,32.000000,207.094376,32.000000,69.801692,73.354015,99.006998,100.000000,25.074100,49.367089,40.000000,16.541055,22.379747,27.000000,35.403557,1658.935547,34.006003,0.698864,75.422522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.685730,59.923843,172.834616,153.420542,111.879274,113.944698,54.669608,14.177426,168.673551,6.158122,60.039689,49.737555,151.500172,173.466698,149.881482,171.445796,110.728885,169.737432,-0.062008,-1.823683,32.025740,-235.874148,159.496002,5.846695,33.856206,12.710309,18.887909,973.347496,0.747442,451322.166742,0.972596,20.109960,2.906131,3.486745,0.074372,0.053232,115.112562,92.236408,32.000000,32.000000,32.000000,32.000000,551.842600,32.000000,69.799519,73.365903,98.980843,100.000000,25.012010,49.367089,40.000000,16.631481,22.379747,27.000000,35.399942,1677.246094,33.949351,0.698776,75.415627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742633,59.937898,172.852248,153.430889,111.852406,113.932570,54.672447,14.173716,168.926601,6.140606,60.119532,49.867368,151.518941,173.476729,149.889265,171.431981,110.675215,169.736497,-0.061867,-1.824054,32.025740,-235.875735,159.884689,5.827337,33.867043,12.691955,34.164058,1760.479341,0.587674,451171.255957,0.973936,20.056181,2.937711,3.484245,0.074379,0.053090,115.055196,92.281889,32.000000,32.000000,32.000000,32.000000,214.323285,32.000000,69.785603,73.390482,98.979831,100.000000,24.971238,49.367089,40.000000,16.668165,22.379747,27.000000,35.398056,1669.921875,34.002559,0.698237,75.421090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.725339,59.919434,173.062933,153.417186,111.810013,113.913415,54.594284,14.169577,168.511581,6.127361,60.040065,49.862580,151.545214,173.554383,149.888982,171.440392,110.724094,169.859197,-0.061754,-1.825157,32.025740,-235.884284,159.250595,5.815095,33.887976,12.663304,21.722236,1120.952877,1.255069,451029.334632,0.968905,19.981513,2.889442,3.478556,0.075128,0.054229,115.056151,92.350795,32.000000,32.000000,32.000000,32.000000,493.355218,32.000000,69.797330,73.225670,99.030964,100.000000,24.966232,49.367089,40.000000,16.708438,22.379747,27.000000,35.395643,1673.583984,34.000972,0.698264,75.414928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
