OSU 80 Ton Compressor Load Stand
49.716228,59.914749,173.122183,153.414390,111.848050,113.900759,54.396829,14.172146,168.901169,6.109975,60.039390,49.758102,151.501917,173.624186,149.863841,171.552808,110.721077,169.896862,-0.061384,-1.822740,32.025740,-235.874691,160.653555,5.799606,33.887687,12.710400,30.937048,1602.268455,0.693133,451072.548727,0.967570,19.936583,2.942730,3.474932,0.075197,0.054015,115.150516,92.363080,32.000000,32.000000,32.000000,32.000000,352.310697,32.000000,69.771544,73.151622,99.083281,100.000000,24.973246,49.367089,40.000000,16.712974,22.379747,27.000000,35.392504,1662.597656,34.054090,0.696425,75.414630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.738350,59.911442,173.166775,153.424737,111.877412,113.876436,54.602858,14.173859,168.734378,6.092411,60.010959,49.783530,151.514995,173.648309,149.870104,171.565603,110.649325,169.860703,-0.061258,-1.825023,32.025740,-235.877389,160.765889,5.781953,33.874273,12.698031,47.033596,2426.737488,1.091336,450879.960886,0.969115,19.936040,2.944092,3.480377,0.073839,0.053777,115.165425,92.319341,32.000000,32.000000,32.000000,32.000000,390.835096,32.000000,69.759703,73.066239,99.142191,100.000000,25.005121,49.367089,40.000000,16.680743,22.379747,27.000000,35.389332,1658.935547,33.972881,0.697223,75.420707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604986,59.883608,173.179554,153.384188,111.765799,113.873393,54.662588,14.175000,169.538324,6.073410,60.007262,49.897404,151.525100,173.659429,149.900759,171.602763,110.660072,169.931711,-0.061148,-1.824586,32.025740,-235.878535,160.667667,5.761910,33.870793,12.642894,20.796649,1071.847937,0.766518,450837.663294,0.972709,19.940800,2.962525,3.482207,0.073886,0.053193,115.177697,92.379234,32.000000,32.000000,32.000000,32.000000,474.798022,32.000000,69.811017,73.055339,99.256986,100.000000,25.005169,49.367089,40.000000,16.746966,22.379747,27.000000,35.384675,1677.246094,34.002180,0.696357,75.416283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.713477,59.893529,173.167435,153.383908,111.683047,113.883463,54.486532,14.177141,168.611650,6.056244,60.027993,49.884925,151.481574,173.665660,149.882995,171.637988,110.583519,170.014819,-0.060896,-1.822568,32.025740,-235.869697,160.063020,5.745125,33.883649,12.639829,55.522800,2870.861159,0.503970,450873.413414,0.968349,19.914566,3.019477,3.481555,0.074391,0.053426,115.043951,92.425611,32.000000,32.000000,32.000000,32.000000,118.999147,32.000000,69.775437,73.027337,99.247243,100.000000,25.020256,49.367089,40.000000,16.750455,22.379747,27.000000,35.381173,1658.935547,34.009681,0.697719,75.416002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726112,59.898765,173.170389,153.393975,111.609880,113.908042,54.597221,14.170719,169.419963,6.036118,60.028261,49.958585,151.492507,173.621777,149.889388,171.721693,110.594467,170.009051,-0.060637,-1.817653,32.025740,-235.882162,161.159715,5.726490,33.877915,12.642064,15.385809,793.925601,1.142630,450906.311450,0.970052,20.025062,3.037793,3.491172,0.074692,0.053133,114.936179,92.496212,32.000000,32.000000,32.000000,32.000000,140.643099,32.000000,69.800679,72.958210,99.178897,100.000000,25.018656,49.367089,40.000000,16.786294,22.379747,27.000000,35.377661,1677.246094,33.965687,0.698864,75.416113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.678261,59.896561,173.259976,153.413551,111.672505,113.917438,54.712080,14.171433,169.019111,6.019223,60.003194,49.983339,151.511676,173.820428,149.915060,171.662757,110.678783,170.044371,-0.060865,-1.819766,32.025740,-235.881122,160.368293,5.709261,33.888499,12.701691,41.995585,2162.471555,0.427123,451040.796995,0.970964,19.922431,3.148350,3.483310,0.074313,0.053785,115.300767,92.525677,32.000000,32.000000,32.000000,32.000000,111.276397,32.000000,69.802973,72.928656,99.185273,100.000000,25.034796,49.367089,40.000000,16.804040,22.379747,27.000000,35.374077,1658.935547,34.006832,0.697304,75.419633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.616719,59.897663,173.318990,153.409915,111.800114,113.935995,54.447182,14.172717,168.383480,6.003908,60.042941,49.968542,151.504460,173.868498,149.883879,171.775518,110.624649,170.079610,-0.061271,-1.813693,32.025740,-235.878368,159.796237,5.697396,33.888715,12.716133,54.483154,2819.141163,1.541365,451112.005219,0.968948,19.914570,3.135042,3.482484,0.074260,0.053697,115.467193,92.430400,32.000000,32.000000,32.000000,32.000000,248.307239,32.000000,69.812096,72.972893,99.189812,100.000000,25.075166,49.367089,40.000000,16.766592,22.379747,27.000000,35.370171,1662.597656,34.006093,0.698209,75.417843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660759,59.883333,173.399381,153.440397,111.915544,113.973431,54.679545,14.172003,169.319426,5.999983,59.994841,50.047586,151.489678,173.897394,149.867164,171.806260,110.631246,170.188757,-0.060666,-1.808423,32.025740,-235.877448,161.257589,5.694166,33.900615,12.675944,20.055879,1033.348502,0.565501,451002.144850,0.968011,19.961975,3.065174,3.487642,0.074355,0.053425,114.862787,92.392259,32.000000,32.000000,32.000000,32.000000,186.421145,32.000000,69.887643,72.941068,99.260282,100.000000,25.105946,49.367089,40.000000,16.768831,22.379747,27.000000,35.366591,1677.246094,34.042064,0.698347,75.418951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.706256,59.907308,173.346427,153.478429,112.029604,114.008602,54.307716,14.174715,169.332271,5.998207,60.028797,49.975576,151.527374,173.897978,149.892774,171.852486,110.665078,170.222158,-0.061300,-1.805548,32.025740,-235.878657,160.634424,5.692273,33.925515,12.664999,15.433050,800.608522,0.436598,451246.107788,0.974208,20.026936,3.133720,3.493157,0.074982,0.053557,114.698514,92.413857,32.000000,32.000000,32.000000,32.000000,240.580188,32.000000,69.894849,72.967682,99.347501,100.000000,25.159617,49.367089,40.000000,16.754979,22.379747,27.000000,35.362588,1677.246094,34.068027,0.699499,75.415797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749384,59.889671,173.342000,153.466684,112.009260,114.050496,54.372840,14.171861,169.748797,5.998954,60.032938,50.016417,151.571712,173.908047,149.897288,171.827956,110.721682,170.243626,-0.061639,-1.800318,32.025740,-235.877917,159.913018,5.692963,33.928472,12.664043,58.199618,3015.560922,1.185819,451325.296963,0.969405,19.966902,3.171748,3.491678,0.075870,0.053371,114.624341,92.371783,32.000000,32.000000,32.000000,32.000000,185.726754,32.000000,69.905586,72.976726,99.391997,100.000000,25.188576,49.367089,40.000000,16.797895,22.379747,27.000000,35.358344,1662.597656,34.043145,0.698625,75.418636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.747099,59.892703,173.479794,153.461650,112.098810,114.087374,54.643080,14.174001,168.869520,6.005449,60.006700,50.023269,151.538114,173.937670,149.930527,171.903274,110.745078,170.203977,-0.061696,-1.796761,32.025740,-235.880024,160.192529,5.700507,33.963451,12.672914,11.600308,598.086966,1.539888,451389.685008,0.975423,19.943696,3.151568,3.487417,0.074777,0.053627,114.880702,92.355239,32.000000,32.000000,32.000000,32.000000,391.498788,32.000000,69.885847,72.950443,99.426925,100.000000,25.222067,49.367089,40.000000,16.820548,22.379747,27.000000,35.354677,1677.246094,34.066837,0.697580,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.672851,59.913371,173.406448,153.484861,112.137427,114.104978,54.661883,14.171433,168.494477,6.012064,60.061048,49.982689,151.541687,173.922833,149.895711,171.852790,110.704419,170.204184,-0.061785,-1.798188,32.025740,-235.882266,159.667199,5.709091,33.935468,12.696624,17.069938,879.786605,0.408122,451372.129418,0.973639,19.881361,3.103739,3.484304,0.074348,0.053053,115.164287,92.311301,32.000000,32.000000,32.000000,32.000000,211.465582,32.000000,69.853650,73.008503,99.490828,100.000000,25.287782,49.367089,40.000000,16.883368,22.379747,27.000000,35.351707,1666.259766,34.076087,0.697720,75.415235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.661365,59.942583,173.459774,153.501361,112.234941,114.136275,54.447567,14.173716,168.553146,6.020033,60.053747,50.040364,151.542604,174.020650,149.901572,172.047714,110.701446,170.272580,-0.061856,-1.799083,32.025740,-235.877369,160.019295,5.716790,33.909360,12.686311,60.410679,3125.829115,2.049663,451472.981864,0.969194,19.886762,3.064137,3.487234,0.075286,0.053517,115.348937,92.375382,32.000000,32.000000,32.000000,32.000000,514.923007,32.000000,69.828922,73.089298,99.555194,100.000000,25.336965,49.367089,40.000000,16.838701,22.379747,27.000000,35.349901,1655.273437,34.091359,0.697943,75.412686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.675872,59.921914,173.568120,153.457456,112.198170,114.165153,54.292463,14.173716,168.234116,6.022559,60.026584,50.137014,151.556261,174.048623,149.895110,171.924828,110.731884,170.231933,-0.061625,-1.798689,32.025740,-235.878676,160.267133,5.719130,33.959683,12.716710,23.209198,1204.344106,1.394710,451721.608111,0.970655,19.984396,3.104881,3.490970,0.073990,0.053288,114.988608,92.301336,32.000000,32.000000,32.000000,32.000000,128.497102,32.000000,69.772891,73.161232,99.607672,100.000000,25.385537,49.367089,40.000000,16.821564,22.379747,27.000000,35.346501,1677.246094,34.079369,0.698661,75.414067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.657988,59.909237,173.461832,153.438160,112.087970,114.216334,54.381543,14.176855,169.097264,6.023709,59.966898,50.187910,151.559841,174.179686,149.894515,172.036511,110.731835,170.386070,-0.061796,-1.801606,32.025740,-235.871942,160.210393,5.719691,33.947242,12.685157,61.313332,3176.386863,0.394419,451906.177668,0.975066,20.025524,3.135806,3.492852,0.073862,0.053250,114.902214,92.259234,32.000000,32.000000,32.000000,32.000000,214.441196,32.000000,69.755225,73.211432,99.575541,100.000000,25.441968,49.367089,40.000000,16.886711,22.379747,27.000000,35.343059,1658.935547,34.046806,0.698919,75.415150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699909,59.902348,173.439452,153.432287,112.079906,114.239248,54.341479,14.169720,169.277428,6.018547,60.045057,50.035556,151.545748,173.980665,149.947302,171.931100,110.747447,170.300253,-0.061851,-1.806838,32.025740,-235.880548,160.859646,5.715102,33.957609,12.717846,51.109934,2649.743649,1.027053,451911.203583,0.977731,19.989807,3.088757,3.494013,0.073900,0.054151,115.007256,92.356040,32.000000,32.000000,32.000000,32.000000,322.618816,32.000000,69.762220,73.166313,99.556863,100.000000,25.502843,49.367089,40.000000,16.800676,22.379747,27.000000,35.338732,1658.935547,34.050033,0.699458,75.416079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.782591,59.924119,173.431810,153.460811,112.017602,114.259015,54.257109,14.173716,168.511960,6.010852,60.067175,50.010151,151.580408,173.941965,149.930333,171.960357,110.748651,170.239442,-0.061956,-1.806954,32.025740,-235.874755,160.060737,5.707229,33.938587,12.673906,23.017816,1195.191410,0.388876,452112.845518,0.976921,19.995681,3.151778,3.493130,0.074463,0.052853,115.129873,92.354440,32.000000,32.000000,32.000000,32.000000,210.992907,32.000000,69.771502,73.089982,99.587758,100.000000,25.529706,49.367089,40.000000,16.859095,22.379747,27.000000,35.336325,1680.908203,34.084561,0.700310,75.413530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.868962,59.938174,173.382902,153.480946,112.043217,114.280156,54.386142,14.169720,169.781142,6.004873,60.085168,50.081039,151.578904,173.868119,149.933387,171.799413,110.813256,170.308415,-0.061930,-1.811610,32.025740,-235.879894,160.796667,5.699720,33.926056,12.644390,49.174717,2547.320624,0.466176,452123.327545,0.976913,19.945315,3.101111,3.489734,0.074669,0.053418,115.312424,92.424847,32.000000,32.000000,32.000000,32.000000,233.906480,32.000000,69.753669,73.039970,99.651979,100.000000,25.566114,49.367089,40.000000,16.837823,22.379747,27.000000,35.334148,1658.935547,34.042857,0.699742,75.420409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.727932,59.956638,173.399170,153.475353,111.958059,114.298842,54.444630,14.171433,169.361839,5.994507,60.113060,50.080802,151.566316,173.949006,149.943202,171.892393,110.827864,170.165985,-0.062402,-1.813995,32.025740,-235.883899,160.859890,5.690472,33.911415,12.706721,57.771094,2989.410362,1.033693,452162.527834,0.976872,19.881416,3.075059,3.483784,0.073748,0.053573,115.520843,92.398525,32.000000,32.000000,32.000000,32.000000,216.394041,32.000000,69.767291,73.048991,99.720902,100.000000,25.577466,49.367089,40.000000,16.800724,22.379747,27.000000,35.332139,1658.935547,34.132071,0.698069,75.417084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.791797,59.969590,173.276012,153.468362,112.007977,114.303745,54.242832,14.172717,168.585652,5.978778,60.108415,50.080462,151.535691,173.782452,149.909092,171.825716,110.767224,170.102300,-0.062758,-1.813408,32.025740,-235.880491,160.581031,5.674577,33.897730,12.650340,20.401988,1059.644343,0.483053,452057.837531,0.972915,19.806096,3.038637,3.476770,0.074727,0.054048,115.424247,92.337419,32.000000,32.000000,32.000000,32.000000,444.594641,32.000000,69.773630,73.072670,99.742899,100.000000,25.598273,49.367089,40.000000,16.793209,22.379747,27.000000,35.331061,1680.908203,34.056326,0.697768,75.415115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.852436,59.982267,173.293003,153.482624,112.006776,114.293864,54.596053,14.167580,168.798540,5.967114,60.135141,50.000278,151.552231,173.834897,149.929088,171.684328,110.842893,170.050313,-0.063414,-1.813845,32.025740,-235.882035,159.468208,5.662415,33.902707,12.640261,21.159861,1091.896700,0.412403,452238.500394,0.975107,19.970556,2.965823,3.486957,0.074553,0.054028,115.270193,92.341500,32.000000,32.000000,32.000000,32.000000,214.102128,32.000000,69.749805,73.009246,99.806285,100.000000,25.603060,49.367089,40.000000,16.868789,22.379747,27.000000,35.330492,1666.259766,34.051421,0.698023,75.415022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.813211,60.002660,173.196324,153.489056,112.021822,114.293850,54.350247,14.176427,169.233633,5.962139,60.171386,50.043888,151.560901,173.739705,149.943098,171.780533,110.831779,170.029287,-0.064049,-1.814557,32.025740,-235.871227,160.769437,5.658866,33.880547,12.687555,55.260604,2864.468800,1.165783,452356.048141,0.977431,19.917357,3.000424,3.480011,0.076005,0.054082,115.229963,92.348346,32.000000,32.000000,32.000000,32.000000,286.171210,32.000000,69.810342,73.069136,99.811069,100.000000,25.579179,49.367089,40.000000,16.839878,22.379747,27.000000,35.330886,1655.273437,34.021779,0.698381,75.416053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.776088,60.034628,173.224580,153.505276,112.127982,114.250062,54.365506,14.171147,169.381657,5.962697,60.163755,50.010018,151.579483,173.750456,149.938529,171.734508,110.845914,170.042780,-0.064374,-1.812837,32.025740,-235.882551,160.099285,5.661512,33.879429,12.622537,9.346234,484.332031,1.122760,452120.437554,0.969757,19.867280,2.903493,3.476119,0.074549,0.053515,115.647940,92.359140,32.000000,32.000000,32.000000,32.000000,301.908986,32.000000,69.826105,73.021581,99.804933,100.000000,25.566208,49.367089,40.000000,16.796988,22.379747,27.000000,35.332524,1673.583984,34.018913,0.697693,75.421917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768535,60.007621,173.286987,153.500242,112.052403,114.226138,54.278407,14.173430,169.587420,5.970198,60.138338,50.043977,151.580041,173.771551,149.954675,171.775417,110.841574,170.048328,-0.064796,-1.814063,32.025740,-235.875040,160.206153,5.669062,33.894250,12.642515,16.874612,875.864021,0.430068,452206.156220,0.975039,19.928258,2.906009,3.476915,0.075099,0.054308,115.553792,92.347027,32.000000,32.000000,32.000000,32.000000,269.672904,32.000000,69.822566,73.088755,99.711530,100.000000,25.605272,49.367089,40.000000,16.798718,22.379747,27.000000,35.332340,1677.246094,34.030632,0.698547,75.418175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.816707,60.034353,173.236527,153.565122,112.004761,114.197209,54.651217,14.174144,168.943046,5.976803,60.234598,50.003919,151.593732,173.722699,149.945966,171.760974,110.843505,170.018679,-0.064641,-1.817897,32.025740,-235.874490,159.666811,5.673816,33.883649,12.677260,20.871234,1075.915802,2.544211,452080.115183,0.975273,19.998660,2.897393,3.480076,0.074537,0.052913,115.329131,92.408026,32.000000,32.000000,32.000000,32.000000,557.230190,32.000000,69.826338,73.223973,99.699451,100.000000,25.614017,49.367089,40.000000,16.778756,22.379747,27.000000,35.333666,1673.583984,34.002162,0.698987,75.412516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765828,60.048132,173.208281,153.573791,112.035037,114.166046,54.424809,14.169863,168.548149,5.987521,60.227064,50.097263,151.605609,173.661817,149.945323,171.722956,110.842290,169.991544,-0.064749,-1.821454,32.025740,-235.876321,159.543913,5.684082,33.891023,12.625314,50.719612,2625.481741,1.409362,451961.424062,0.976727,19.979473,2.904000,3.481858,0.074698,0.053384,115.527711,92.434680,32.000000,32.000000,32.000000,32.000000,211.398911,32.000000,69.826466,73.338182,99.610003,100.000000,25.600365,49.367089,40.000000,16.831910,22.379747,27.000000,35.335537,1666.259766,34.014693,0.698854,75.416769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.881805,60.039589,173.159129,153.564003,112.210244,114.129329,54.543388,14.174572,168.658112,5.996702,60.241022,49.925240,151.607795,173.619414,149.941051,171.585222,110.787439,169.912021,-0.064673,-1.824196,32.025740,-235.876186,160.379264,5.693710,33.886876,12.674627,59.403172,3068.297884,1.137965,451842.512181,0.968856,19.956332,2.889943,3.477478,0.074525,0.052988,115.817459,92.511682,32.000000,32.000000,32.000000,32.000000,334.985817,32.000000,69.830103,73.307085,99.576108,100.000000,25.566233,49.367089,40.000000,16.845408,22.379747,27.000000,35.337304,1658.935547,34.040080,0.698507,75.425949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.783636,60.071833,173.138213,153.590011,112.221854,114.105250,54.399246,14.169720,168.846607,6.011805,60.224288,50.016064,151.608126,173.640408,149.958489,171.618344,110.812331,169.983892,-0.064382,-1.826061,32.025740,-235.879077,159.420422,5.708566,33.913831,12.675601,56.281039,2914.735986,0.468560,451782.500135,0.973750,20.022789,2.880057,3.480466,0.074387,0.054236,115.603100,92.507584,32.000000,32.000000,32.000000,32.000000,317.057930,32.000000,69.860347,73.266939,99.438491,100.000000,25.549934,49.367089,40.000000,16.743992,22.379747,27.000000,35.340732,1658.935547,34.047942,0.698674,75.413888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794756,60.066872,173.151398,153.578266,112.167834,114.087895,54.271717,14.171004,169.033883,6.026310,60.244596,49.900068,151.622093,173.553357,149.999855,171.566497,110.847854,170.003296,-0.063653,-1.831523,32.025740,-235.879753,160.402454,5.722087,33.895188,12.674177,14.289357,741.769763,0.398951,451648.165133,0.968816,19.894231,2.902368,3.471389,0.074778,0.052791,115.644748,92.520403,32.000000,32.000000,32.000000,32.000000,206.860291,32.000000,69.886831,73.305717,99.297182,100.000000,25.539940,49.367089,40.000000,16.780493,22.379747,27.000000,35.343561,1677.246094,34.001712,0.696207,75.419641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.859563,60.065494,173.194495,153.569596,112.166976,114.077945,54.797452,14.168436,168.801684,6.044394,60.176193,49.757965,151.615443,173.655646,149.978747,171.687629,110.803478,170.057209,-0.063225,-1.832033,32.025740,-235.887549,160.292690,5.739153,33.866952,12.683084,14.619933,751.648863,0.421784,451627.830708,0.973367,20.028048,2.906886,3.477814,0.074146,0.054099,115.532433,92.497738,32.000000,32.000000,32.000000,32.000000,162.831219,32.000000,69.883707,73.346417,99.257038,100.000000,25.525229,49.367089,40.000000,16.810465,22.379747,27.000000,35.346018,1677.246094,33.988207,0.697206,75.416121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.784321,60.077344,173.119385,153.585257,112.166405,114.088280,54.253356,14.172003,168.685616,6.066941,60.273955,49.903503,151.637355,173.658886,149.973335,171.689567,110.806841,170.027312,-0.063188,-1.834696,32.025740,-235.878918,159.437390,5.761670,33.882549,12.659157,23.172897,1203.327140,1.660731,451466.052990,0.975253,20.011573,2.879301,3.477302,0.073904,0.053877,115.317074,92.506426,32.000000,32.000000,32.000000,32.000000,168.791387,32.000000,69.880704,73.345493,99.248811,100.000000,25.538786,49.367089,40.000000,16.816114,22.379747,27.000000,35.348956,1677.246094,34.028992,0.697929,75.475223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.703217,60.087817,173.171895,153.595884,112.251855,114.093673,54.623018,14.167865,167.201225,6.087674,60.278672,49.770227,151.632520,173.751754,150.008404,171.602636,110.816469,170.003258,-0.063241,-1.834219,32.025740,-235.884853,158.513199,5.782004,33.842882,12.685373,19.784452,1020.418503,1.621349,451469.287196,0.964429,19.943136,2.945729,3.473646,0.074485,0.053379,115.620613,92.522318,32.000000,32.000000,32.000000,32.000000,329.817408,32.000000,69.933513,73.357584,99.303094,100.000000,25.531311,49.367089,40.000000,16.769343,22.379747,27.000000,35.352861,1673.583984,34.010024,0.697419,75.475487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.745571,60.117581,173.154227,153.632799,112.274464,114.092275,54.217263,14.168293,168.836190,6.117041,60.269820,49.840828,151.655804,173.647651,149.994484,171.638756,110.818752,169.952102,-0.063459,-1.832761,32.025740,-235.882465,160.325995,5.810915,33.829323,12.613108,13.394323,696.006283,1.024163,451581.319142,0.975838,20.032851,2.930138,3.477388,0.075012,0.053770,115.448335,92.526671,32.000000,32.000000,32.000000,32.000000,170.348511,32.000000,69.918317,73.373033,99.378814,100.000000,25.523166,49.367089,40.000000,16.818409,22.379747,27.000000,35.357960,1669.921875,33.932655,0.697430,75.425318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.685561,60.078998,173.120270,153.595604,112.262107,114.089259,54.569827,14.174429,168.937447,6.146053,60.221493,49.697522,151.656066,173.687650,150.033519,171.629409,110.877386,169.942567,-0.062942,-1.831810,32.025740,-235.878125,159.412568,5.839584,33.831649,12.636060,39.162400,2021.839656,1.201823,451661.857000,0.971045,20.127355,2.910670,3.484118,0.074941,0.054004,115.819491,92.541660,32.000000,32.000000,32.000000,32.000000,140.223833,32.000000,69.899929,73.202612,99.494359,100.000000,25.485671,49.367089,40.000000,16.775593,22.379747,27.000000,35.361406,1662.597656,34.003461,0.699129,75.420681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.804337,60.080376,173.125507,153.618256,112.191865,114.105464,54.441661,14.172717,168.748926,6.178818,60.210533,49.794084,151.658969,173.630318,150.034528,171.598361,110.824214,169.965341,-0.063480,-1.830808,32.025740,-235.882452,160.167097,5.870494,33.859271,12.637737,60.112153,3110.719903,1.773724,451660.251568,0.977462,20.113222,2.887456,3.480797,0.073833,0.053941,115.866644,92.597728,32.000000,32.000000,32.000000,32.000000,129.588766,32.000000,69.853720,73.013122,99.603727,100.000000,25.505536,49.367089,40.000000,16.830780,22.379747,27.000000,35.364354,1658.935547,34.013720,0.700147,75.423895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.708961,60.082856,173.033197,153.611265,112.162307,114.100789,54.404420,14.166723,168.305083,6.214963,60.201583,49.786466,151.649438,173.623343,150.016994,171.442590,110.780471,169.961796,-0.063923,-1.828212,32.025740,-235.882074,159.490521,5.906024,33.800618,12.644084,53.231186,2756.525101,0.607168,451511.807194,0.972311,20.136842,2.824922,3.484318,0.074742,0.053382,115.439400,92.481527,32.000000,32.000000,32.000000,32.000000,156.983932,32.000000,69.861138,72.973789,99.640833,100.000000,25.444622,49.367089,40.000000,16.810201,22.379747,27.000000,35.367324,1655.273437,33.969581,0.699286,75.422437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742793,60.098840,173.036940,153.605951,112.160884,114.087830,54.339691,14.170434,167.576431,6.242189,60.276894,49.752978,151.678280,173.563092,150.028031,171.502039,110.744294,169.900373,-0.063912,-1.825350,32.025740,-235.886695,158.371209,5.931980,33.823499,12.618499,12.225236,633.826064,0.394732,451598.395561,0.972188,20.015159,2.887413,3.476113,0.074904,0.053871,115.378179,92.417105,32.000000,32.000000,32.000000,32.000000,243.635206,32.000000,69.845797,72.998199,99.701238,100.000000,25.398664,49.367089,40.000000,16.873252,22.379747,27.000000,35.371282,1673.583984,34.005931,0.697607,75.418653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.771460,60.100770,172.974764,153.610985,112.091321,114.065072,54.333483,14.170576,168.378234,6.274149,60.214571,49.757507,151.646072,173.526755,150.024644,171.559387,110.757167,169.838974,-0.063750,-1.824045,32.025740,-235.881488,160.103119,5.961094,33.800582,12.644300,20.707864,1073.736589,0.446363,451755.590658,0.974871,20.116440,2.929704,3.480926,0.073964,0.053126,115.331087,92.416501,32.000000,32.000000,32.000000,32.000000,193.128249,32.000000,69.796446,73.048265,99.710263,100.000000,25.357298,49.367089,40.000000,16.926730,22.379747,27.000000,35.375914,1680.908203,33.944790,0.699462,75.417826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.708969,60.099116,172.958897,153.607629,111.920592,114.042219,54.581343,14.173002,168.182737,6.297956,60.220675,49.772928,151.669983,173.430048,150.025038,171.499066,110.759006,169.885149,-0.063021,-1.819898,32.025740,-235.875795,158.390583,5.982123,33.775502,12.601622,27.993733,1444.929255,1.942201,451778.019512,0.975234,20.097360,2.940746,3.478633,0.074082,0.053119,115.388878,92.387248,32.000000,32.000000,32.000000,32.000000,179.610848,32.000000,69.753295,73.201656,99.669220,100.000000,25.309389,49.367089,40.000000,16.861584,22.379747,27.000000,35.379018,1669.921875,33.927102,0.698227,75.418371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.678683,60.078998,172.983171,153.577706,111.860275,114.017313,54.558987,14.169149,168.462775,6.306265,60.199938,49.610698,151.657858,173.465456,150.029233,171.496354,110.714360,169.892396,-0.062512,-1.820571,32.025740,-235.879485,159.706848,5.990281,33.813600,12.588262,49.572959,2559.814780,1.145425,451638.148886,0.974538,20.069594,2.902740,3.475381,0.074180,0.053517,115.668340,92.391800,32.000000,32.000000,32.000000,32.000000,225.266888,32.000000,69.771158,73.265329,99.664111,100.000000,25.260116,49.367089,40.000000,16.974137,22.379747,27.000000,35.382571,1666.259766,33.892411,0.698761,75.427449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.679205,60.096360,172.962975,153.608748,111.952513,114.024849,54.411695,14.171147,168.296596,6.306201,60.202319,49.692291,151.689162,173.531579,150.055661,171.539586,110.735234,169.780615,-0.062354,-1.821915,32.025740,-235.881244,158.464760,5.990599,33.777594,12.575388,59.130675,3061.614963,0.848083,451593.395111,0.971254,20.132690,2.919803,3.479430,0.073929,0.054126,115.730470,92.456772,32.000000,32.000000,32.000000,32.000000,206.404284,32.000000,69.751869,73.306053,99.682842,100.000000,25.236401,49.367089,40.000000,16.899679,22.379747,27.000000,35.386627,1658.935547,33.916951,0.699765,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765923,60.090848,172.903498,153.600638,111.953342,114.014307,54.435658,14.171433,168.433678,6.308402,60.217853,49.776881,151.683403,173.607441,150.060533,171.483481,110.694943,169.846523,-0.061778,-1.821899,32.025740,-235.879652,158.084886,5.992544,33.773717,12.588586,60.970120,3155.466416,0.479113,451586.670643,0.972039,20.143975,2.967415,3.482040,0.074250,0.054312,115.703391,92.472239,32.000000,32.000000,32.000000,32.000000,92.276294,32.000000,69.722738,73.274565,99.674927,100.000000,25.176111,49.367089,40.000000,17.005032,22.379747,27.000000,35.390439,1655.273437,33.886660,0.700777,75.425957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.627113,60.076242,172.942122,153.598401,111.943065,113.986717,54.363910,14.167865,167.498027,6.314704,60.242559,49.816684,151.673893,173.428837,150.062786,171.333232,110.769100,169.731952,-0.061570,-1.822990,32.025740,-235.882730,158.412204,5.997481,33.758932,12.630110,52.686933,2730.374541,0.401674,451593.609120,0.974768,20.160795,2.900778,3.481597,0.074025,0.053855,115.502953,92.484472,32.000000,32.000000,32.000000,32.000000,123.711217,32.000000,69.691991,73.357612,99.700292,100.000000,25.150097,49.367089,40.000000,16.999093,22.379747,27.000000,35.393054,1666.259766,33.932385,0.700277,75.426759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.706008,60.077069,172.874528,153.593367,111.988378,113.982058,54.307845,14.171147,167.802524,6.325240,60.194259,49.722666,151.687244,173.544175,150.034734,171.462823,110.796482,169.736377,-0.061798,-1.825478,32.025740,-235.876344,157.834151,6.007487,33.747050,12.580382,42.161395,2187.169305,0.388758,451562.401392,0.972369,20.065408,2.968054,3.474335,0.073953,0.052771,115.158959,92.494638,32.000000,32.000000,32.000000,32.000000,148.496827,32.000000,69.670074,73.430019,99.671883,100.000000,25.071784,49.367089,40.000000,17.006795,22.379747,27.000000,35.397012,1669.921875,33.911163,0.699468,75.427159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682193,60.122266,172.866492,153.614341,111.993270,113.982074,54.562652,14.167865,167.991445,6.327018,60.281449,49.657495,151.688644,173.468425,150.060844,171.415210,110.771589,169.643476,-0.061599,-1.826647,32.025740,-235.882893,158.811127,6.010712,33.742416,12.634852,14.011435,723.464371,0.451031,451380.893773,0.976371,20.194726,2.846983,3.484831,0.073944,0.052658,115.173203,92.520565,32.000000,32.000000,32.000000,32.000000,182.790706,32.000000,69.717681,73.568323,99.551234,100.000000,25.022411,49.367089,40.000000,16.992798,22.379747,27.000000,35.400589,1677.246094,33.890897,0.700317,75.423537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.704078,60.107384,172.916748,153.611824,112.008334,113.970398,54.578484,14.167865,168.813208,6.321958,60.240994,49.733191,151.689672,173.486583,150.051990,171.358168,110.751773,169.700936,-0.061531,-1.831204,32.025740,-235.881586,158.595921,6.006149,33.740505,12.577245,16.602019,856.977506,0.562578,451240.205530,0.975637,20.113712,2.821413,3.477940,0.074866,0.053435,115.137317,92.486996,32.000000,32.000000,32.000000,32.000000,182.795365,32.000000,69.744540,73.519857,99.387981,100.000000,24.930159,49.367089,40.000000,17.079831,22.379747,27.000000,35.406239,1673.583984,33.930996,0.699447,75.421764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.685443,60.088644,172.973211,153.599240,112.207151,113.961289,54.291292,14.165582,168.510690,6.328873,60.238806,49.784350,151.706161,173.457798,150.068514,171.486267,110.696629,169.812595,-0.061859,-1.831590,32.025740,-235.883869,158.396705,6.012723,33.742380,12.611629,8.322790,431.885631,1.693766,451378.474454,0.971709,20.183603,2.808249,3.479446,0.075140,0.054164,114.974800,92.488109,32.000000,32.000000,32.000000,32.000000,179.575591,32.000000,69.772545,73.384092,99.262727,100.000000,24.936044,49.367089,40.000000,17.030834,22.379747,27.000000,35.410084,1680.908203,33.923243,0.700250,75.424483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.592325,60.100218,173.005776,153.596164,112.226001,113.952207,54.369444,14.170576,168.219700,6.338329,60.269673,49.767416,151.696527,173.577793,150.057719,171.573403,110.721991,170.005317,-0.061649,-1.828610,32.025740,-235.880998,159.394684,6.022181,33.773465,12.579950,9.044110,468.641695,1.429002,451336.575949,0.970819,20.146029,2.851605,3.478925,0.074040,0.053408,114.736259,92.537442,32.000000,32.000000,32.000000,32.000000,159.112993,32.000000,69.791886,73.399218,99.222224,100.000000,24.908885,49.367089,40.000000,17.095809,22.379747,27.000000,35.414292,1680.908203,33.952236,0.699193,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.661990,60.101596,173.126664,153.600638,112.231017,113.934702,54.598571,14.167580,168.502391,6.347163,60.228508,49.728358,151.689968,173.695850,150.068632,171.543026,110.723281,169.878420,-0.061757,-1.821051,32.025740,-235.883505,159.283676,6.030830,33.841295,12.597764,11.464160,591.549326,2.851917,451410.228096,0.976231,20.146612,2.952478,3.481366,0.078540,0.053296,115.043516,92.536739,32.000000,32.000000,32.000000,32.000000,129.094343,32.000000,69.763127,73.332557,99.215910,100.000000,24.924165,49.367089,40.000000,17.110696,22.379747,27.000000,35.418899,1677.246094,34.001621,0.699694,75.500580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.725258,60.072108,173.240370,153.591969,112.306018,113.950799,54.742865,14.173430,167.139454,6.354764,60.186188,49.736970,151.702830,173.694503,150.084941,171.638841,110.660509,169.942874,-0.061526,-1.817463,32.025740,-235.878471,157.651902,6.038720,33.821912,12.584980,37.643614,1937.286180,2.629428,451415.405489,0.976790,20.254821,3.005991,3.488559,0.074160,0.053848,115.482381,92.547043,32.000000,32.000000,32.000000,32.000000,221.945934,32.000000,69.791727,73.310613,99.227742,100.000000,24.911942,49.367089,40.000000,17.123760,22.379747,27.000000,35.421521,1669.921875,33.959737,0.700420,75.499029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660080,60.090573,173.210825,153.600638,112.334648,113.979293,54.654249,14.164440,168.336141,6.353792,60.224076,49.794092,151.710126,173.712013,150.089592,171.742795,110.767384,169.957880,-0.061510,-1.812134,32.025740,-235.887298,158.734444,6.037667,33.852402,12.634888,57.875147,2983.308565,2.072449,451286.775082,0.971047,20.183889,2.952773,3.486100,0.073940,0.053358,115.743149,92.574884,32.000000,32.000000,32.000000,32.000000,250.824395,32.000000,69.758621,73.380972,99.306320,100.000000,24.967193,49.367089,40.000000,17.169264,22.379747,27.000000,35.425148,1658.935547,33.962477,0.698757,75.495296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.605685,60.105455,173.171999,153.618816,112.283035,114.024138,54.684514,14.166723,168.825141,6.355935,60.299254,49.815543,151.718195,173.835186,150.107560,171.788593,110.749694,169.967999,-0.061410,-1.807439,32.025740,-235.885178,159.926970,6.037464,33.804513,12.578579,28.940574,1490.983296,0.630760,451393.577198,0.967195,20.088799,3.041925,3.483951,0.074400,0.053967,115.944160,92.597652,32.000000,32.000000,32.000000,32.000000,164.745929,32.000000,69.771601,73.344715,99.395101,100.000000,24.963044,49.367089,40.000000,17.174631,22.379747,27.000000,35.430557,1662.597656,33.961630,0.699184,75.414272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.710814,60.112620,173.263684,153.614062,112.356176,114.061244,54.551758,14.165011,168.782243,6.357673,60.207645,49.868084,151.695160,173.780308,150.092080,171.754285,110.678118,170.034848,-0.062021,-1.801277,32.025740,-235.882317,159.391076,6.039857,33.836391,12.623547,22.473296,1160.614559,0.410844,451354.084237,0.970450,20.174846,2.941190,3.487929,0.074693,0.053256,115.892273,92.594928,32.000000,32.000000,32.000000,32.000000,222.188276,32.000000,69.694925,73.172048,99.388386,100.000000,24.957542,49.367089,40.000000,17.201737,22.379747,27.000000,35.435490,1666.259766,33.967039,0.700116,75.444504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.650381,60.110140,173.299515,153.596164,112.294967,114.125150,54.257134,14.169863,167.935913,6.355144,60.241985,49.859616,151.681436,173.798247,150.092391,171.729475,110.684205,170.030558,-0.062286,-1.795893,32.025740,-235.879098,158.549624,6.037190,33.818090,12.617561,13.143966,682.495161,0.822665,451636.081430,0.971502,20.246183,2.963020,3.490971,0.074687,0.053113,115.887298,92.555465,32.000000,32.000000,32.000000,32.000000,129.048998,32.000000,69.672019,73.077715,99.446693,100.000000,24.986689,49.367089,40.000000,17.223591,22.379747,27.000000,35.439859,1669.921875,33.926633,0.701038,75.419948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.648745,60.108210,173.332670,153.579664,112.290330,114.166591,54.616390,14.165154,168.111148,6.352056,60.261094,49.812673,151.712491,173.847194,150.114007,171.775615,110.732058,170.111877,-0.062583,-1.795393,32.025740,-235.888218,158.528272,6.033044,33.832532,12.649186,16.850131,869.181100,1.058096,451865.906243,0.971938,20.144281,3.061943,3.485432,0.074279,0.053315,115.419202,92.556207,32.000000,32.000000,32.000000,32.000000,248.941135,32.000000,69.697287,73.068566,99.487938,100.000000,25.035211,49.367089,40.000000,17.188419,22.379747,27.000000,35.445757,1677.246094,33.929157,0.700058,75.415721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722112,60.110691,173.386991,153.573791,112.399451,114.220477,54.744765,14.167580,168.813576,6.342840,60.305991,49.914674,151.741752,173.828354,150.106841,171.818460,110.751738,170.065167,-0.062496,-1.801850,32.025740,-235.889876,160.306192,6.024424,33.821894,12.596628,13.826710,711.551338,1.812516,452151.341502,0.979064,20.204477,3.054101,3.490397,0.073931,0.053709,114.967372,92.544362,32.000000,32.000000,32.000000,32.000000,181.914632,32.000000,69.708140,73.016531,99.475784,100.000000,25.032898,49.367089,40.000000,17.275734,22.379747,27.000000,35.450132,1677.246094,33.971511,0.702211,75.422974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687258,60.129155,173.335946,153.566520,112.529544,114.270050,54.402652,14.167151,168.653143,6.334035,60.250471,49.930814,151.702994,173.920024,150.052037,171.818846,110.737807,170.159092,-0.062591,-1.805376,32.025740,-235.888670,158.648397,6.015252,33.798076,12.599116,7.717057,399.633274,1.414623,452211.094247,0.973008,20.204245,3.039505,3.491179,0.074245,0.053970,115.166775,92.506292,32.000000,32.000000,32.000000,32.000000,185.939826,32.000000,69.696857,73.035888,99.360197,100.000000,25.077753,49.367089,40.000000,17.279958,22.379747,27.000000,35.456322,1680.908203,33.930185,0.702540,75.420588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.638729,60.147620,173.402988,153.569037,112.578252,114.295610,54.338828,14.160302,169.074663,6.332376,60.293782,49.927213,151.723580,173.881438,150.072667,171.803359,110.696579,170.156977,-0.062688,-1.805495,32.025740,-235.893070,160.018281,6.013766,33.848038,12.646031,34.860673,1807.405067,1.722781,452324.529933,0.969616,20.130643,3.000725,3.487120,0.073673,0.053631,115.328329,92.537778,32.000000,32.000000,32.000000,32.000000,172.286129,32.000000,69.661272,73.102152,99.275914,100.000000,25.111052,49.367089,40.000000,17.223287,22.379747,27.000000,35.462422,1677.246094,34.016064,0.701188,75.488681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
