OSU 80 Ton Compressor Load Stand
49.608104,60.165809,173.383226,153.582740,112.698479,114.319106,54.436662,14.166438,168.737744,6.317176,60.318092,49.911095,151.696856,173.988507,150.069453,171.874198,110.792536,170.226777,-0.063233,-1.810240,32.025740,-235.888077,159.284492,6.001206,33.837996,12.616101,57.667195,2984.470812,3.089543,452609.165680,0.976937,20.185241,3.053060,3.488539,0.075180,0.053031,115.512088,92.583177,32.000000,32.000000,32.000000,32.000000,241.692262,32.000000,69.669385,73.202833,99.180559,100.000000,25.133092,49.367089,40.000000,17.306781,22.379747,27.000000,35.469825,1658.935547,33.967418,0.702683,75.425497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.718711,60.164707,173.320860,153.579384,112.806577,114.341168,54.374048,14.163441,168.720364,6.311617,60.333675,49.918657,151.733145,173.934962,150.101257,171.962143,110.792688,170.243695,-0.063021,-1.814872,32.025740,-235.890094,160.414796,5.995002,33.829341,12.615109,58.116792,3011.202495,0.684969,452867.093296,0.979402,20.254048,3.093425,3.493300,0.073960,0.053351,115.143751,92.587374,32.000000,32.000000,32.000000,32.000000,215.542816,32.000000,69.697061,73.228327,99.090036,100.000000,25.201183,49.367089,40.000000,17.361854,22.379747,27.000000,35.476802,1658.935547,33.947638,0.701977,75.421576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.770979,60.131360,173.400858,153.548622,112.855956,114.337733,54.646653,14.172432,169.170146,6.303985,60.285735,49.917576,151.716656,173.995318,150.109059,172.031435,110.761404,170.320920,-0.063044,-1.814273,32.025740,-235.879960,160.246433,5.987451,33.841331,12.605968,17.369526,895.476941,0.414385,452804.288228,0.978553,20.304027,3.025998,3.495059,0.074286,0.053152,115.412151,92.616476,32.000000,32.000000,32.000000,32.000000,351.470518,32.000000,69.710977,73.110315,98.962833,100.000000,25.270339,49.367089,40.000000,17.352150,22.379747,27.000000,35.482783,1677.246094,33.974071,0.703511,75.424372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.755738,60.165258,173.523107,153.582460,112.970378,114.359737,54.712390,14.163584,169.331763,6.299596,60.262292,50.088872,151.703925,174.080859,150.082618,171.990970,110.752204,170.286117,-0.063139,-1.810663,32.025740,-235.887011,159.448713,5.984802,33.880403,12.577732,17.545598,903.467390,0.410268,452800.159356,0.977472,20.188183,3.032760,3.486029,0.073605,0.053197,116.070707,92.628104,32.000000,32.000000,32.000000,32.000000,138.652476,32.000000,69.691234,73.049720,98.871238,100.000000,25.309076,49.367089,40.000000,17.381914,22.379747,27.000000,35.490323,1677.246094,34.007139,0.702360,75.421551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.763291,60.149825,173.487452,153.538834,112.949904,114.391715,54.337971,14.161300,168.997212,6.294826,60.335125,49.967522,151.679318,174.051421,150.083807,172.091363,110.781394,170.291180,-0.063246,-1.808913,32.025740,-235.892234,159.584298,5.979041,33.852780,12.591669,21.312024,1104.971980,1.371685,452764.262392,0.971358,20.100682,3.095597,3.483975,0.074135,0.052991,115.364656,92.579079,32.000000,32.000000,32.000000,32.000000,137.832310,32.000000,69.739436,73.012148,98.862694,100.000000,25.422388,49.367089,40.000000,17.389941,22.379747,27.000000,35.495702,1677.246094,34.005678,0.701286,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647794,60.168841,173.492124,153.540233,112.864083,114.431354,54.618985,14.162728,169.360816,6.280022,60.338272,50.104747,151.686856,174.033545,150.080718,172.082196,110.784778,170.296851,-0.063296,-1.810007,32.025740,-235.888684,159.714947,5.964932,33.854854,12.601640,11.536044,595.036067,1.359490,452933.628456,0.970792,20.150367,3.090579,3.487499,0.076341,0.054527,115.651330,92.589002,32.000000,32.000000,32.000000,32.000000,154.983923,32.000000,69.728177,72.993075,98.754143,100.000000,25.469854,49.367089,40.000000,17.370738,22.379747,27.000000,35.504117,1677.246094,33.971637,0.701414,75.423750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765482,60.182069,173.429610,153.529046,112.804761,114.469094,54.323849,14.165582,169.308101,6.262626,60.370546,50.059519,151.680152,173.893426,150.047393,171.912619,110.796826,170.285830,-0.063223,-1.814439,32.025740,-235.882889,159.686801,5.949283,33.834011,12.581645,10.397987,539.248206,1.119140,452967.429766,0.977551,20.127110,3.063458,3.486254,0.074396,0.053482,115.514781,92.572601,32.000000,32.000000,32.000000,32.000000,174.011004,32.000000,69.775630,72.979152,98.846228,100.000000,25.518317,49.367089,40.000000,17.418602,22.379747,27.000000,35.512680,1673.583984,33.973819,0.701387,75.422301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.762017,60.215692,173.421343,153.551978,112.859220,114.502095,54.354288,14.161871,168.365933,6.256516,60.374880,50.035504,151.689208,173.989666,150.054186,171.816337,110.830641,170.196092,-0.063086,-1.814661,32.025740,-235.890030,159.286941,5.942909,33.847642,12.610151,14.221404,737.120774,2.072981,453239.102344,0.975395,20.265861,3.062390,3.494458,0.074761,0.053381,115.713111,92.661279,32.000000,32.000000,32.000000,32.000000,158.763827,32.000000,69.756899,72.939818,98.990060,100.000000,25.543201,49.367089,40.000000,17.351918,22.379747,27.000000,35.522642,1677.246094,33.955067,0.703940,75.420400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624715,60.239668,173.371544,153.561486,112.769117,114.512227,54.387864,14.163869,168.650514,6.247944,60.362391,50.028568,151.671042,173.890732,150.045865,171.816216,110.759776,170.161034,-0.063207,-1.815849,32.025740,-235.885582,159.876148,5.936264,33.878167,12.605571,59.183307,3065.682828,2.294884,453286.288233,0.978503,20.157086,3.045839,3.484938,0.073670,0.053988,115.289543,92.500017,32.000000,32.000000,32.000000,32.000000,172.866259,32.000000,69.774792,72.996511,99.131720,100.000000,25.527637,49.367089,40.000000,17.404260,22.379747,27.000000,35.531323,1658.935547,34.008148,0.702369,75.418056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726099,60.217345,173.278984,153.550859,112.772997,114.550048,54.589727,14.165296,169.154021,6.235616,60.373988,50.032269,151.659510,173.821326,150.062058,171.853498,110.735946,170.160012,-0.063524,-1.821683,32.025740,-235.889872,160.221513,5.924969,33.839636,12.569510,59.912496,3091.978668,1.678604,453393.457121,0.978399,20.194296,2.975352,3.485014,0.074518,0.053206,115.223652,92.495498,32.000000,32.000000,32.000000,32.000000,210.438027,32.000000,69.777116,73.040586,99.197045,100.000000,25.579959,49.367089,40.000000,17.470794,22.379747,27.000000,35.541336,1655.273437,33.969293,0.703050,75.418900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.698054,60.231401,173.325259,153.552817,112.788086,114.561064,54.640511,14.159873,169.261534,6.220542,60.383970,50.006542,151.651648,173.892952,150.061021,171.842697,110.784235,170.080478,-0.063451,-1.829323,32.025740,-235.886964,160.939373,5.908701,33.871568,12.601947,23.456603,1209.428937,0.404387,453734.840513,0.980916,20.360642,3.031885,3.493653,0.074794,0.053380,115.238608,92.513667,32.000000,32.000000,32.000000,32.000000,215.514106,32.000000,69.749835,73.052276,99.254794,100.000000,25.591676,49.367089,40.000000,17.444986,22.379747,27.000000,35.552564,1662.597656,33.998286,0.703741,75.423076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.779476,60.236637,173.353974,153.547504,112.686003,114.561769,54.643975,14.161871,168.822087,6.207106,60.385442,49.967930,151.664897,173.876956,150.052251,171.744138,110.797514,170.082476,-0.063314,-1.831118,32.025740,-235.885456,159.674117,5.896389,33.897153,12.647041,19.391905,999.788618,0.398628,453821.545646,0.975365,20.233164,3.055298,3.484669,0.074470,0.054172,115.390551,92.602810,32.000000,32.000000,32.000000,32.000000,264.826465,32.000000,69.773463,72.982783,99.335639,100.000000,25.616019,49.367089,40.000000,17.476126,22.379747,27.000000,35.564220,1669.921875,34.051241,0.703070,75.420281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.837527,60.268331,173.279734,153.600358,112.697245,114.535011,54.597204,14.162014,169.093209,6.212490,60.403057,50.017454,151.651406,173.893130,150.026949,171.782254,110.801181,170.060092,-0.063183,-1.831235,32.025740,-235.888744,159.299321,5.902439,33.883234,12.657174,13.654299,704.577856,1.019068,453801.488164,0.975193,20.276292,2.974488,3.487566,0.074526,0.053664,115.406022,92.657480,32.000000,32.000000,32.000000,32.000000,262.343086,32.000000,69.774060,72.905225,99.399120,100.000000,25.631157,49.367089,40.000000,17.482241,22.379747,27.000000,35.577112,1677.246094,34.003424,0.703091,75.416752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694596,60.267504,173.306033,153.602596,112.794207,114.510080,54.328447,14.158874,169.043326,6.215709,60.422808,49.960385,151.678400,173.867906,150.076425,171.755483,110.782325,170.050259,-0.063013,-1.830560,32.025740,-235.895641,158.607488,5.904118,33.908783,12.635754,10.620193,550.725396,1.230947,453717.130045,0.973398,20.197160,2.962027,3.482439,0.074584,0.053683,115.524388,92.635001,32.000000,32.000000,32.000000,32.000000,482.800474,32.000000,69.796540,72.922247,99.435773,100.000000,25.641568,49.367089,40.000000,17.402685,22.379747,27.000000,35.589280,1666.259766,34.049997,0.701014,75.410965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.837169,60.243802,173.318043,153.583859,112.728241,114.503400,54.572311,14.163869,168.667839,6.211502,60.419627,50.055695,151.687414,173.778021,150.070634,171.774494,110.804250,170.099492,-0.062701,-1.827781,32.025740,-235.886725,159.911227,5.899186,33.939417,12.676322,31.610941,1631.905756,1.745397,453602.813146,0.972839,20.168768,2.949205,3.476893,0.075597,0.053511,114.872591,92.460527,32.000000,32.000000,32.000000,32.000000,382.886542,32.000000,69.818024,73.014771,99.399823,100.000000,25.654627,49.367089,40.000000,17.467810,22.379747,27.000000,35.600281,1658.935547,33.986981,0.700876,75.419982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.822075,60.274394,173.369417,153.608748,112.814877,114.483641,54.396151,14.162299,168.921885,6.203185,60.392722,50.052501,151.693814,173.853991,150.051960,171.821654,110.734339,170.122735,-0.062354,-1.827700,32.025740,-235.889929,160.541571,5.890116,33.929518,12.664765,58.294696,3019.192944,2.249975,453659.981790,0.980526,20.315980,2.964039,3.487422,0.074746,0.052663,115.179484,92.516496,32.000000,32.000000,32.000000,32.000000,164.544102,32.000000,69.803860,73.017612,99.462173,100.000000,25.663148,49.367089,40.000000,17.494916,22.379747,27.000000,35.613925,1658.935547,34.090529,0.701767,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.677194,60.281835,173.234640,153.611545,112.764924,114.468097,54.486637,14.155735,169.247753,6.201289,60.434421,50.134140,151.711304,173.814873,150.066826,171.731482,110.797318,170.089073,-0.061993,-1.824705,32.025740,-235.897800,159.367605,5.887884,33.934134,12.660347,60.130906,3109.121813,0.753800,453434.968105,0.972959,20.144609,2.962249,3.477686,0.074225,0.053320,115.832800,92.556126,32.000000,32.000000,32.000000,32.000000,213.995451,32.000000,69.831297,73.016004,99.497884,100.000000,25.713134,49.367089,40.000000,17.394315,22.379747,27.000000,35.626547,1658.935547,34.051926,0.701102,75.418295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.835553,60.260063,173.324950,153.600358,112.772672,114.469626,54.652837,14.159303,169.104226,6.193659,60.418251,50.071596,151.747709,173.735667,150.088865,171.761615,110.834225,170.174261,-0.062349,-1.822398,32.025740,-235.892762,159.646911,5.882216,33.958132,12.682561,16.979745,875.282898,0.408940,453567.556590,0.976345,20.190819,3.041664,3.479771,0.074310,0.052645,116.138488,92.591780,32.000000,32.000000,32.000000,32.000000,244.841467,32.000000,69.821329,73.134239,99.378844,100.000000,25.702112,49.367089,40.000000,17.438112,22.379747,27.000000,35.639629,1669.921875,34.088023,0.699287,75.408893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.788337,60.308568,173.246374,153.621612,112.825540,114.466270,54.307585,14.160159,168.678511,6.176052,60.483665,50.047924,151.708193,173.852668,150.057627,171.765079,110.811237,169.997184,-0.062014,-1.822315,32.025740,-235.895336,159.903927,5.866237,34.000359,12.617795,10.562905,547.965060,0.397257,453497.101894,0.977734,20.348356,2.964921,3.487207,0.075771,0.054711,116.501047,92.547294,32.000000,32.000000,32.000000,32.000000,239.162808,32.000000,69.768958,73.142432,99.378020,100.000000,25.688229,49.367089,40.000000,17.423031,22.379747,27.000000,35.655197,1673.583984,34.072932,0.701500,75.422855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830620,60.325931,173.287424,153.636714,112.792688,114.464365,54.626752,14.166295,169.189179,6.153430,60.444487,50.036517,151.713538,173.792880,150.084269,171.769097,110.755799,170.107468,-0.061479,-1.819968,32.025740,-235.884626,160.813637,5.843414,33.943023,12.658508,37.152490,1916.075171,1.403084,453262.750335,0.971315,20.162541,2.962844,3.477938,0.074509,0.053099,116.372723,92.534359,32.000000,32.000000,32.000000,32.000000,152.083733,32.000000,69.785182,73.150738,99.294183,100.000000,25.715772,49.367089,40.000000,17.418259,22.379747,27.000000,35.670644,1666.259766,34.091395,0.698897,75.418337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.804779,60.331167,173.195266,153.633078,112.701692,114.454456,54.624674,14.162585,169.007322,6.129555,60.492845,49.904318,151.723855,173.666481,150.061919,171.642664,110.793824,169.951128,-0.061667,-1.819096,32.025740,-235.888990,159.803726,5.822198,33.902995,12.647474,41.449626,2137.773804,2.256904,453406.429498,0.978606,20.259917,2.913418,3.479658,0.074529,0.054399,116.059722,92.474542,32.000000,32.000000,32.000000,32.000000,167.867173,32.000000,69.725911,73.059454,99.246054,100.000000,25.697283,49.367089,40.000000,17.419051,22.379747,27.000000,35.687413,1658.935547,34.081929,0.699660,75.418209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.805696,60.336955,173.096041,153.617697,112.717296,114.443413,54.670956,14.159445,169.246887,6.105231,60.581009,50.040875,151.728254,173.609849,150.144246,171.526254,110.829283,170.048218,-0.061510,-1.820506,32.025740,-235.888535,161.227736,5.800286,33.949207,12.675240,18.792520,968.407946,0.641291,453513.994432,0.972009,20.233514,3.013962,3.477529,0.074961,0.053137,115.314975,92.499827,32.000000,32.000000,32.000000,32.000000,105.058967,32.000000,69.706651,73.047712,99.260716,100.000000,25.661600,49.367089,40.000000,17.442418,22.379747,27.000000,35.703779,1666.259766,34.093522,0.698873,75.413684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.823588,60.357074,173.002871,153.619934,112.629195,114.421605,54.647059,14.159017,169.408098,6.079758,60.529555,50.060752,151.712910,173.504726,150.103785,171.472206,110.855627,169.823987,-0.061009,-1.814772,32.025740,-235.894354,159.973107,5.774470,33.904978,12.643345,12.590280,649.080557,0.574800,453416.649404,0.972530,20.265493,2.911986,3.477483,0.075255,0.052653,115.656029,92.532786,32.000000,32.000000,32.000000,32.000000,412.654223,32.000000,69.718915,73.081839,99.285000,100.000000,25.614507,49.367089,40.000000,17.463158,22.379747,27.000000,35.721687,1669.921875,34.037502,0.699058,75.416130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.855146,60.340262,173.023173,153.608468,112.686482,114.399838,54.404058,14.158732,169.153831,6.050337,60.459673,50.006700,151.699751,173.547464,150.102762,171.575412,110.777751,169.826150,-0.060807,-1.815748,32.025740,-235.890066,161.038574,5.747100,33.906331,12.619635,60.345572,3124.957430,1.267092,453305.390244,0.971608,20.270330,2.916247,3.475427,0.074483,0.053539,115.945283,92.644074,32.000000,32.000000,32.000000,32.000000,379.237496,32.000000,69.775492,73.106773,99.389827,100.000000,25.580960,49.367089,40.000000,17.376700,22.379747,27.000000,35.738675,1658.935547,34.042388,0.698427,75.410564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.797213,60.301678,173.114367,153.593647,112.614433,114.365252,54.209014,14.159445,168.771120,6.023723,60.368916,50.138500,151.704386,173.696713,150.115767,171.594542,110.758450,169.962027,-0.061313,-1.815773,32.025740,-235.895070,160.892608,5.721228,33.879970,12.617128,17.976804,934.266938,1.889564,453172.085170,0.971516,20.271933,2.798144,3.472309,0.075914,0.052829,115.595588,92.643371,32.000000,32.000000,32.000000,32.000000,236.360292,32.000000,69.745699,73.011357,99.418810,100.000000,25.543665,49.367089,40.000000,17.346736,22.379747,27.000000,35.752741,1669.921875,34.041306,0.698939,75.414638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.780047,60.247936,173.057929,153.563723,112.573740,114.347718,54.322684,14.162442,169.019437,6.004405,60.347536,50.121517,151.713144,173.674517,150.097558,171.524687,110.786452,169.862672,-0.061945,-1.815830,32.025740,-235.886192,160.017484,5.702719,33.868088,12.623132,13.722907,711.696619,0.393939,453205.645250,0.974948,20.222473,2.876905,3.470518,0.074851,0.053212,115.174596,92.525227,32.000000,32.000000,32.000000,32.000000,197.014956,32.000000,69.684304,72.920427,99.417492,100.000000,25.520395,49.367089,40.000000,17.340383,22.379747,27.000000,35.764089,1677.246094,33.992931,0.698320,75.417093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810693,60.189235,173.043209,153.543868,112.648547,114.347448,54.539590,14.160016,168.830365,5.991798,60.305467,49.999862,151.714192,173.708571,150.108110,171.615485,110.857758,169.903668,-0.062286,-1.819664,32.025740,-235.890578,160.190454,5.691396,33.885488,12.683715,50.626892,2615.166798,1.323875,453103.457980,0.979310,20.243836,2.951821,3.476387,0.074403,0.054112,115.630965,92.644096,32.000000,32.000000,32.000000,32.000000,221.619205,32.000000,69.693338,72.990209,99.497339,100.000000,25.526665,49.367089,40.000000,17.404936,22.379747,27.000000,35.772852,1662.597656,34.007553,0.699123,75.415405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830315,60.171045,173.162659,153.517021,112.708811,114.354285,54.218639,14.157876,168.118906,5.980705,60.216760,50.095184,151.689309,173.704467,150.072533,171.658979,110.774295,169.919484,-0.062176,-1.819011,32.025740,-235.894189,159.430115,5.680720,33.890121,12.681551,15.181265,788.840770,1.733839,452905.304278,0.977343,20.207869,2.883157,3.476452,0.073998,0.052819,115.465960,92.620741,32.000000,32.000000,32.000000,32.000000,146.821162,32.000000,69.702221,73.007741,99.553974,100.000000,25.500168,49.367089,40.000000,17.348269,22.379747,27.000000,35.781808,1666.259766,33.995329,0.699949,75.419377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810320,60.177108,173.170737,153.537995,112.561182,114.377580,54.270623,14.160872,168.841028,5.983097,60.251752,50.160394,151.672764,173.657243,150.083701,171.611452,110.734272,169.985981,-0.062695,-1.821052,32.025740,-235.890539,159.939067,5.682625,33.938551,12.639216,14.971932,777.218299,0.469588,452637.747610,0.972644,20.117439,2.828630,3.474017,0.074264,0.054167,115.493516,92.691039,32.000000,32.000000,32.000000,32.000000,187.473139,32.000000,69.675813,73.073638,99.465715,100.000000,25.516241,49.367089,40.000000,17.396391,22.379747,27.000000,35.790180,1677.246094,34.081298,0.699074,75.416939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765387,60.128053,173.137889,153.518979,112.510285,114.400016,54.550433,14.156020,169.326978,5.986322,60.213025,50.142547,151.689240,173.656808,150.078166,171.624039,110.737087,169.920404,-0.063514,-1.822588,32.025740,-235.896698,159.900115,5.684262,33.972737,12.581861,59.967828,3097.063499,1.566296,452804.428959,0.977990,20.078944,2.918567,3.475046,0.074067,0.052879,115.397804,92.705229,32.000000,32.000000,32.000000,32.000000,225.482896,32.000000,69.696334,73.108960,99.427255,100.000000,25.492291,49.367089,40.000000,17.271127,22.379747,27.000000,35.796049,1655.273437,34.052071,0.699460,75.420519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.803534,60.152581,173.158469,153.541071,112.420053,114.416493,54.594172,14.161586,169.305413,5.992193,60.262722,50.134468,151.671219,173.556371,150.096217,171.620151,110.723704,169.934784,-0.063708,-1.817877,32.025740,-235.888845,160.297914,5.689082,33.927354,12.596429,54.647133,2820.012848,1.589218,453010.281329,0.977699,20.105700,2.985798,3.476604,0.075912,0.052603,115.023831,92.664088,32.000000,32.000000,32.000000,32.000000,150.217113,32.000000,69.731820,73.172827,99.395249,100.000000,25.481527,49.367089,40.000000,17.279441,22.379747,27.000000,35.803768,1666.259766,34.053333,0.698144,75.418746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.813714,60.159470,173.251892,153.519259,112.262669,114.432174,54.297682,14.162299,169.148900,5.989057,60.266183,50.153212,151.657895,173.755349,150.072222,171.629829,110.693330,169.978267,-0.064036,-1.817950,32.025740,-235.887478,160.827588,5.687057,33.938010,12.624665,21.159021,1097.853216,0.397075,453055.561072,0.973714,20.103167,2.956150,3.479083,0.074754,0.053351,114.732957,92.571650,32.000000,32.000000,32.000000,32.000000,117.447325,32.000000,69.723465,73.181455,99.382133,100.000000,25.483425,49.367089,40.000000,17.308148,22.379747,27.000000,35.811427,1680.908203,34.072337,0.699273,75.461645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.846708,60.118132,173.200573,153.482344,112.195890,114.434150,54.315155,14.161729,168.852180,5.981009,60.193360,50.215017,151.669750,173.797311,150.052933,171.661202,110.733061,170.038911,-0.064432,-1.815126,32.025740,-235.886906,160.685722,5.680017,33.915508,12.602740,35.240414,1827.889672,0.435553,453155.661444,0.972318,20.088195,2.975420,3.476831,0.074252,0.053350,114.934583,92.608565,32.000000,32.000000,32.000000,32.000000,765.884570,32.000000,69.684137,73.142288,99.269946,100.000000,25.476400,49.367089,40.000000,17.305642,22.379747,27.000000,35.817821,1666.259766,34.049636,0.698954,75.413351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.854046,60.128880,173.225629,153.491573,112.097401,114.449388,54.383414,14.161443,169.013535,5.974388,60.227171,50.138224,151.633052,173.658959,150.060252,171.677540,110.758443,169.979859,-0.064877,-1.813547,32.025740,-235.887681,161.405456,5.673238,33.877212,12.588604,61.551014,3188.590458,1.125345,453286.863625,0.977559,20.084548,3.023585,3.477996,0.074307,0.052884,115.279546,92.663168,32.000000,32.000000,32.000000,32.000000,440.683586,32.000000,69.712884,73.095264,99.149628,100.000000,25.489849,49.367089,40.000000,17.230639,22.379747,27.000000,35.823728,1655.273437,34.008545,0.698843,75.417425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.893461,60.120888,173.191033,153.482624,112.130785,114.456856,54.308475,14.159303,169.110110,5.963653,60.196456,50.162561,151.633210,173.730432,150.050148,171.740265,110.757385,169.966129,-0.065077,-1.814781,32.025740,-235.890312,160.650175,5.661937,33.936964,12.627316,12.789529,663.463365,0.675023,453121.446734,0.976444,20.009071,3.008663,3.474664,0.073904,0.054045,115.540156,92.662897,32.000000,32.000000,32.000000,32.000000,263.749396,32.000000,69.696454,73.035487,99.186671,100.000000,25.480743,49.367089,40.000000,17.181614,22.379747,27.000000,35.829962,1666.259766,34.083858,0.698630,75.412925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.808750,60.112069,173.205064,153.460252,112.142958,114.457506,54.367255,14.159303,169.118609,5.941430,60.226833,50.241993,151.620182,173.691172,150.034432,171.757704,110.802869,170.043015,-0.064972,-1.814819,32.025740,-235.891945,161.570880,5.641038,33.953408,12.607753,45.479318,2356.712100,0.386529,453134.426216,0.975218,20.012228,2.959123,3.474655,0.073779,0.054016,115.585806,92.683049,32.000000,32.000000,32.000000,32.000000,463.193290,32.000000,69.693405,72.955957,99.162142,100.000000,25.483448,49.367089,40.000000,17.142219,22.379747,27.000000,35.835742,1655.273437,34.093342,0.699567,75.407146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.867708,60.088368,173.242790,153.449625,112.227708,114.485071,54.374213,14.162442,169.362492,5.922246,60.252259,50.231000,151.625720,173.857896,150.064309,171.734441,110.703864,169.992612,-0.064655,-1.812557,32.025740,-235.888479,160.949774,5.622514,33.930870,12.673744,60.640531,3141.955293,1.858596,453122.589380,0.975759,19.963478,2.954563,3.471217,0.073751,0.053517,115.653171,92.691935,32.000000,32.000000,32.000000,32.000000,523.421072,32.000000,69.734332,73.012852,99.184203,100.000000,25.501649,49.367089,40.000000,17.074336,22.379747,27.000000,35.839380,1666.259766,34.090115,0.697414,75.415346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.882199,60.111793,173.278218,153.475912,112.493446,114.493772,54.702717,14.157876,169.046250,5.918002,60.242984,50.172829,151.589013,173.759923,150.029428,171.754647,110.718815,170.030814,-0.064164,-1.809069,32.025740,-235.896476,161.452141,5.619626,33.939994,12.642371,17.409914,896.639188,0.523543,453083.417709,0.976509,20.042284,2.940532,3.477402,0.074367,0.053346,114.623458,92.568155,32.000000,32.000000,32.000000,32.000000,305.811452,32.000000,69.719072,73.125819,99.158025,100.000000,25.526114,49.367089,40.000000,17.106018,22.379747,27.000000,35.844822,1669.921875,34.090115,0.698388,75.411825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869880,60.112895,173.334104,153.503318,112.574518,114.512805,54.625468,14.158589,169.328566,5.928249,60.242887,50.199045,151.601945,173.917023,150.027562,171.829679,110.805049,170.081479,-0.063246,-1.808973,32.025740,-235.894619,160.238301,5.628642,33.935179,12.610241,9.968392,514.114613,0.392342,453324.133020,0.975289,19.957586,3.018919,3.474048,0.074344,0.053873,114.636776,92.605652,32.000000,32.000000,32.000000,32.000000,333.508262,32.000000,69.715789,73.100638,99.182806,100.000000,25.573367,49.367089,40.000000,17.016165,22.379747,27.000000,35.851776,1677.246094,34.034419,0.697910,75.417212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.851141,60.094155,173.365001,153.508352,112.629165,114.545512,54.390763,14.164440,168.286947,5.947350,60.252121,50.251191,151.625244,173.813763,150.045206,171.792829,110.769866,169.980408,-0.063162,-1.808837,32.025740,-235.886481,159.083767,5.648326,33.940480,12.677332,59.444505,3079.048669,1.366612,453349.615066,0.969256,19.966028,3.019597,3.473749,0.076422,0.054657,114.701120,92.544273,32.000000,32.000000,32.000000,32.000000,670.972592,32.000000,69.767431,73.059053,99.221381,100.000000,25.609872,49.367089,40.000000,17.013199,22.379747,27.000000,35.856464,1658.935547,34.038079,0.697932,75.413743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.006733,60.081754,173.273667,153.476192,112.886812,114.570170,54.680976,14.164012,169.188530,5.960856,60.196169,50.267332,151.635244,173.819224,150.011134,171.767465,110.742857,170.084617,-0.063244,-1.809894,32.025740,-235.887889,160.248945,5.660769,33.915905,12.636457,18.367358,946.325251,2.388383,453249.758262,0.971054,19.979869,2.954084,3.475727,0.075413,0.053410,114.898993,92.615734,32.000000,32.000000,32.000000,32.000000,155.932915,32.000000,69.771733,72.948807,99.238950,100.000000,25.642290,49.367089,40.000000,16.952612,22.379747,27.000000,35.861039,1673.583984,34.050826,0.699537,75.414493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898785,60.104352,173.308384,153.504996,112.952637,114.586543,54.654637,14.164012,169.466210,5.984862,60.229454,50.323210,151.639700,173.713875,150.039546,171.740248,110.715071,170.070578,-0.063393,-1.810824,32.025740,-235.887563,160.177645,5.684793,33.931483,12.638909,13.815220,712.132462,0.400808,453441.236596,0.975878,19.980508,2.947925,3.477654,0.075113,0.053476,115.007352,92.650427,32.000000,32.000000,32.000000,32.000000,311.249120,32.000000,69.807321,72.949115,99.223238,100.000000,25.650506,49.367089,40.000000,16.904745,22.379747,27.000000,35.865726,1673.583984,34.127293,0.699975,75.489355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.961616,60.064392,173.340834,153.485141,112.965244,114.599491,54.400210,14.163156,169.424494,6.006417,60.130886,50.228140,151.611532,173.800373,150.030706,171.752430,110.770349,170.065967,-0.063372,-1.818281,32.025740,-235.885315,160.662838,5.705248,33.944303,12.623637,59.813907,3097.644623,1.293015,453455.504854,0.967555,19.807357,3.017560,3.465007,0.075707,0.053648,115.190100,92.731900,32.000000,32.000000,32.000000,32.000000,305.520735,32.000000,69.795179,72.971338,99.225881,100.000000,25.696682,49.367089,40.000000,16.813803,22.379747,27.000000,35.869697,1662.597656,34.075095,0.697466,75.416709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.918540,60.055022,173.380351,153.467803,112.826161,114.617924,54.699289,14.163726,169.445168,6.029606,60.243240,50.030699,151.639093,173.828590,150.057563,171.804828,110.734898,170.034543,-0.063314,-1.821770,32.025740,-235.886705,160.663735,5.726262,33.905267,12.621149,16.895451,870.198066,1.723239,453701.441735,0.970521,19.941440,3.039604,3.473198,0.074292,0.052827,115.522510,92.769273,32.000000,32.000000,32.000000,32.000000,455.715055,32.000000,69.776773,73.192382,99.295074,100.000000,25.734904,49.367089,40.000000,16.833173,22.379747,27.000000,35.871842,1666.259766,34.049997,0.697592,75.421789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.021432,60.087266,173.466914,153.484302,112.784729,114.640200,54.369708,14.162728,169.323716,6.052118,60.191650,50.046594,151.634803,173.921489,150.016773,171.799429,110.626489,170.201192,-0.063278,-1.824745,32.025740,-235.886723,160.635652,5.748096,33.902256,12.639811,20.469335,1060.661309,0.397599,453521.715374,0.973719,19.836568,2.982440,3.469480,0.073968,0.053095,115.773176,92.777461,32.000000,32.000000,32.000000,32.000000,206.906507,32.000000,69.756307,73.147608,99.357756,100.000000,25.823540,49.367089,40.000000,16.757872,22.379747,27.000000,35.877485,1677.246094,34.032688,0.697927,75.415789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.979516,60.059982,173.456212,153.478150,112.795939,114.644882,54.433467,14.169007,169.101673,6.089852,60.191365,50.016487,151.626533,173.907647,150.035855,171.906917,110.763638,170.138094,-0.063157,-1.822636,32.025740,-235.885182,159.746679,5.783550,33.888282,12.673347,52.835748,2734.587687,1.409211,453692.883172,0.969445,19.871694,3.005038,3.473266,0.076982,0.053331,115.948969,92.747683,32.000000,32.000000,32.000000,32.000000,508.993480,32.000000,69.762201,73.060045,99.451740,100.000000,25.865368,49.367089,40.000000,16.751975,22.379747,27.000000,35.880258,1658.935547,34.069217,0.699244,75.417928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.001958,60.037109,173.513876,153.479548,112.703786,114.652985,54.362200,14.164155,169.283793,6.127264,60.115811,50.061341,151.635651,173.817404,150.031687,171.987140,110.740984,170.199028,-0.063320,-1.818583,32.025740,-235.891994,159.083155,5.820833,33.910063,12.675204,29.411961,1524.252619,1.161682,453985.819709,0.973389,19.797702,3.181589,3.467852,0.074034,0.053965,115.743675,92.771847,32.000000,32.000000,32.000000,32.000000,232.133592,32.000000,69.752670,73.093962,99.559541,100.000000,25.969267,49.367089,40.000000,16.764955,22.379747,27.000000,35.882425,1669.921875,34.082091,0.698706,75.419752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.893916,60.050888,173.420122,153.497166,112.652592,114.675685,54.575726,14.162585,169.195765,6.168126,60.196305,50.049050,151.641410,173.968132,150.026815,171.875723,110.739026,170.125632,-0.063094,-1.815820,32.025740,-235.889316,159.247681,5.858947,33.896955,12.663160,11.037211,569.757193,0.450375,453696.656447,0.973115,19.813677,3.018646,3.470546,0.074951,0.053660,116.102494,92.714886,32.000000,32.000000,32.000000,32.000000,146.039415,32.000000,69.763537,73.183746,99.584427,100.000000,26.045262,49.367089,40.000000,16.699311,22.379747,27.000000,35.884475,1673.583984,34.036907,0.698457,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.798273,60.055297,173.449482,153.475353,112.689198,114.682654,54.357161,14.164440,168.984988,6.215155,60.140566,50.125139,151.626312,173.906516,150.032592,171.830477,110.806073,170.269833,-0.063023,-1.815616,32.025740,-235.883541,158.946550,5.904998,33.902184,12.623890,59.130276,3064.665862,0.808930,453726.550781,0.973919,19.767639,3.066208,3.470142,0.074698,0.053290,115.882472,92.671365,32.000000,32.000000,32.000000,32.000000,184.804519,32.000000,69.724603,73.189203,99.646709,100.000000,26.063505,49.367089,40.000000,16.655630,22.379747,27.000000,35.887757,1655.273437,34.046553,0.698086,75.417093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.912009,60.049786,173.448687,153.490454,112.698873,114.691674,54.688855,14.162728,168.243067,6.252589,60.130896,50.048381,151.624071,173.993303,150.013241,171.893793,110.706997,170.160545,-0.062570,-1.817005,32.025740,-235.892278,158.704342,5.942333,33.910352,12.634636,16.491763,849.568181,2.159644,453928.017670,0.972647,19.893009,3.038162,3.475777,0.076378,0.054205,115.523118,92.706853,32.000000,32.000000,32.000000,32.000000,335.882180,32.000000,69.710528,73.098291,99.720411,100.000000,26.112650,49.367089,40.000000,16.571682,22.379747,27.000000,35.889679,1666.259766,34.029875,0.700312,75.411561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.811348,60.023329,173.513228,153.494090,112.617731,114.692949,54.453560,14.168293,168.347022,6.276015,60.132769,50.018210,151.620836,173.998541,150.028245,171.958031,110.780453,170.210023,-0.062507,-1.818261,32.025740,-235.884262,158.614623,5.965556,33.887020,12.610096,57.188072,2958.756095,0.403940,453896.394585,0.978690,19.996357,3.030056,3.483042,0.074554,0.053042,115.349533,92.659361,32.000000,32.000000,32.000000,32.000000,413.759728,32.000000,69.762193,73.057557,99.813226,100.000000,26.187876,49.367089,40.000000,16.606670,22.379747,27.000000,35.891541,1658.935547,34.053188,0.701541,75.419718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.874350,60.013959,173.438987,153.494090,112.571450,114.688022,54.607327,14.166010,168.959917,6.289127,60.137989,50.063521,151.633471,174.036009,150.008976,172.032673,110.807982,170.270097,-0.061974,-1.820972,32.025740,-235.886708,159.218964,5.978618,33.890608,12.672662,20.662986,1066.036702,1.445248,454045.550484,0.970380,19.873206,3.084465,3.475089,0.074825,0.054526,115.378506,92.599348,32.000000,32.000000,32.000000,32.000000,429.350973,32.000000,69.751115,73.076703,99.847111,100.000000,26.265802,49.367089,40.000000,16.546820,22.379747,27.000000,35.891582,1669.921875,34.013630,0.700405,75.415269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.895762,60.022778,173.500893,153.493251,112.629888,114.687187,54.584413,14.166152,169.093098,6.296846,60.158277,49.998526,151.640147,174.031244,150.044936,171.974307,110.879515,170.160869,-0.061303,-1.829290,32.025740,-235.886239,159.971268,5.986086,33.876076,12.623060,19.739506,1018.820414,0.417680,453933.977660,0.976681,19.950857,3.031234,3.483408,0.074751,0.054323,115.472158,92.551917,32.000000,32.000000,32.000000,32.000000,523.079235,32.000000,69.836032,72.971518,99.818910,100.000000,26.340885,49.367089,40.000000,16.600598,22.379747,27.000000,35.893936,1673.583984,34.052431,0.701442,75.422343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.826868,60.029943,173.550113,153.487937,112.672800,114.675798,54.272837,14.166723,169.091708,6.301152,60.155786,50.010305,151.610862,174.030997,150.017491,171.971781,110.838742,170.254650,-0.061193,-1.826092,32.025740,-235.881584,159.836091,5.990491,33.876382,12.591128,16.881276,876.299864,1.154116,453790.143379,0.972513,19.876310,3.028255,3.477519,0.076269,0.053634,115.791289,92.534546,32.000000,32.000000,32.000000,32.000000,442.592782,32.000000,69.808557,72.957376,99.841772,100.000000,26.436278,49.367089,40.000000,16.584042,22.379747,27.000000,35.894386,1669.921875,34.048933,0.701115,75.488733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.780865,60.040140,173.439689,153.512547,112.647048,114.690820,54.619345,14.166581,167.885070,6.307400,60.149989,50.065716,151.618297,173.925833,150.004415,171.914433,110.864517,170.273443,-0.060920,-1.824570,32.025740,-235.884831,158.333256,5.994231,33.916284,12.683751,41.037175,2116.708075,1.207997,453623.267842,0.972477,19.862991,2.912079,3.477267,0.074680,0.053416,115.636902,92.521246,32.000000,32.000000,32.000000,32.000000,427.784986,32.000000,69.846574,73.044867,99.933613,100.000000,26.522438,49.367089,40.000000,16.531378,22.379747,27.000000,35.896024,1666.259766,34.006904,0.700251,75.489525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.849905,60.013408,173.482201,153.499403,112.735876,114.697251,54.392816,14.169720,168.893513,6.320918,60.136875,50.048064,151.626677,174.014691,150.035999,171.986186,110.874633,170.247363,-0.061513,-1.820327,32.025740,-235.882345,159.942530,6.007248,33.888877,12.681641,57.494526,2977.933172,1.414590,453736.084662,0.979468,19.941409,2.991182,3.483063,0.074263,0.053633,116.046365,92.652025,32.000000,32.000000,32.000000,32.000000,466.660402,32.000000,69.857402,73.115602,99.944255,100.000000,26.579964,49.367089,40.000000,16.461692,22.379747,27.000000,35.896921,1658.935547,34.006742,0.701346,75.492312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.887002,60.014510,173.434437,153.508072,112.857510,114.689672,54.364007,14.172146,169.062318,6.321729,60.098480,50.011505,151.614656,173.933852,150.005327,171.939230,110.819958,170.238525,-0.062124,-1.816127,32.025740,-235.878448,158.690102,6.007300,33.913291,12.608185,57.281851,2968.489914,0.582221,453792.350593,0.974397,19.999225,2.973088,3.484063,0.073904,0.053273,116.285730,92.710594,32.000000,32.000000,32.000000,32.000000,486.790067,32.000000,69.799842,73.028494,99.963864,100.000000,26.636751,49.367089,40.000000,16.436898,22.379747,27.000000,35.896679,1666.259766,34.047581,0.702584,75.489091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.877509,59.997700,173.375262,153.494369,112.958717,114.715930,54.458842,14.169292,169.249215,6.327891,60.153747,49.949198,151.627126,173.882740,150.028846,171.966364,110.813047,170.163355,-0.062200,-1.817925,32.025740,-235.879669,158.964944,6.012292,33.928130,12.652360,41.778740,2161.309307,0.415091,453698.822339,0.976951,19.901040,2.952314,3.480091,0.075349,0.053122,115.858293,92.737489,32.000000,32.000000,32.000000,32.000000,254.919191,32.000000,69.831331,72.997432,99.968493,100.000000,26.661853,49.367089,40.000000,16.504148,22.379747,27.000000,35.896601,1673.583984,34.039918,0.701786,75.496404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
