OSU 80 Ton Compressor Load Stand
49.881237,60.007896,173.453242,153.518979,112.902760,114.726181,54.358035,14.169577,168.725193,6.331105,60.128444,49.912448,151.628257,173.932919,150.043284,171.875218,110.772386,170.258810,-0.062210,-1.815997,32.025740,-235.880690,159.404780,6.016676,33.885488,12.618264,33.081799,1714.570581,0.416216,453760.100247,0.976608,19.863779,3.003377,3.476546,0.074625,0.053039,116.252212,92.660827,32.000000,32.000000,32.000000,32.000000,436.337922,32.000000,69.857885,72.999491,99.870005,100.000000,26.730904,49.367089,40.000000,16.511328,22.379747,27.000000,35.897747,1666.259766,34.043055,0.700244,75.486542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.897723,60.017817,173.389663,153.513665,112.830108,114.728671,54.634477,14.171433,168.847502,6.340638,60.103580,49.935258,151.636733,173.883082,150.024029,171.909995,110.802627,170.242872,-0.062197,-1.817946,32.025740,-235.881612,159.797889,6.024817,33.830801,12.610529,18.258765,941.530982,0.570718,453859.867576,0.975291,19.856784,2.979563,3.476021,0.074286,0.054413,116.225978,92.567205,32.000000,32.000000,32.000000,32.000000,325.669367,32.000000,69.837692,73.001702,99.788367,100.000000,26.799574,49.367089,40.000000,16.515943,22.379747,27.000000,35.899077,1680.908203,34.012476,0.700469,75.413112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.838574,60.012857,173.387710,153.482904,112.805956,114.719162,54.392076,14.169577,167.849986,6.341081,60.132716,50.083170,151.614311,173.986412,150.033490,171.789655,110.865140,170.209511,-0.062580,-1.820246,32.025740,-235.880527,158.052683,6.027086,33.872938,12.614929,60.060208,3110.865184,0.721051,454003.694182,0.977134,19.863127,3.059240,3.477324,0.074331,0.053929,116.066852,92.558666,32.000000,32.000000,32.000000,32.000000,149.238161,32.000000,69.821046,72.999589,99.682065,100.000000,26.824241,49.367089,40.000000,16.466635,22.379747,27.000000,35.898906,1655.273437,33.967219,0.700691,75.418380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.778788,60.016991,173.349551,153.463888,112.710633,114.723655,54.273674,14.172003,168.829441,6.339060,60.123612,49.956783,151.598875,173.804641,150.008140,171.720533,110.792347,170.059960,-0.062297,-1.826648,32.025740,-235.882348,159.478343,6.025254,33.808209,12.625206,23.976427,1244.586912,1.305685,453948.355391,0.971883,19.856004,3.022484,3.474901,0.075831,0.053520,115.617494,92.642401,32.000000,32.000000,32.000000,32.000000,303.368194,32.000000,69.841510,72.952579,99.715011,100.000000,26.813699,49.367089,40.000000,16.455077,22.379747,27.000000,35.900193,1677.246094,33.928436,0.700925,75.425335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.797927,59.983645,173.287345,153.421660,112.502980,114.690344,54.434692,14.168150,168.366492,6.339665,60.081766,49.965275,151.597475,173.730283,150.023082,171.736074,110.876942,170.079777,-0.061888,-1.826436,32.025740,-235.885711,158.563901,6.026505,33.798960,12.607194,55.975249,2897.011718,0.397343,453814.431315,0.977394,19.912211,2.946338,3.478986,0.074201,0.053511,115.939574,92.706115,32.000000,32.000000,32.000000,32.000000,412.685340,32.000000,69.908039,72.994883,99.669558,100.000000,26.861803,49.367089,40.000000,16.449748,22.379747,27.000000,35.899282,1655.273437,33.969293,0.702575,75.414561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.792750,60.002936,173.280899,153.407958,112.503538,114.667374,54.577603,14.170719,168.515174,6.341646,60.122526,49.979377,151.599682,173.764587,150.019972,171.691053,110.862195,170.048392,-0.061686,-1.825248,32.025740,-235.883306,158.512301,6.028157,33.795696,12.632346,17.893581,923.661433,0.996350,454043.066884,0.980869,19.978225,2.957984,3.482398,0.074059,0.053034,115.629863,92.626394,32.000000,32.000000,32.000000,32.000000,468.243860,32.000000,69.985563,72.912522,99.472555,100.000000,26.910244,49.367089,40.000000,16.445946,22.379747,27.000000,35.899001,1677.246094,33.937019,0.704097,75.417153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.664669,60.037660,173.208316,153.433126,112.505766,114.631851,54.556799,14.172717,169.058313,6.338500,60.180036,49.950674,151.586480,173.711293,149.964169,171.724669,110.873254,170.008763,-0.061507,-1.828116,32.025740,-235.875754,159.098244,6.026450,33.771878,12.608348,50.696321,2617.927135,0.426330,453661.429201,0.977184,19.925065,2.881495,3.479810,0.074653,0.053464,115.480507,92.546334,32.000000,32.000000,32.000000,32.000000,286.895499,32.000000,69.959504,73.092879,99.284405,100.000000,26.844494,49.367089,40.000000,16.410559,22.379747,27.000000,35.901332,1666.259766,33.880313,0.702514,75.424432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.759773,60.022502,173.115009,153.387264,112.472994,114.583396,54.639952,14.175856,168.612980,6.320449,60.140261,50.017489,151.561498,173.593707,149.988553,171.583573,110.862406,169.828420,-0.061395,-1.828732,32.025740,-235.874575,158.716329,6.007573,33.763945,12.560531,22.137697,1141.437482,1.333568,453635.446589,0.974591,19.949714,2.883407,3.480043,0.074348,0.053621,115.342820,92.557492,32.000000,32.000000,32.000000,32.000000,496.848195,32.000000,69.967033,73.242587,99.289461,100.000000,26.827028,49.367089,40.000000,16.409104,22.379747,27.000000,35.902505,1669.921875,33.874453,0.703135,75.425395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.741184,60.035455,173.143464,153.385027,112.468847,114.540946,54.353157,14.168578,167.391689,6.303891,60.176683,49.889845,151.550683,173.637467,149.968212,171.602371,110.830078,169.998095,-0.060353,-1.828412,32.025740,-235.882833,158.392033,5.992416,33.738576,12.570664,18.145129,940.514016,0.471586,453625.463953,0.977513,20.117174,2.856137,3.487556,0.074442,0.053922,115.752338,92.656259,32.000000,32.000000,32.000000,32.000000,341.821421,32.000000,69.944829,73.147299,99.372237,100.000000,26.771706,49.367089,40.000000,16.400576,22.379747,27.000000,35.904157,1669.921875,33.845839,0.705652,75.422480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.746528,60.030219,173.189262,153.393136,112.537142,114.507472,54.262375,14.173430,167.612115,6.291565,60.120412,49.994434,151.564774,173.720349,149.971688,171.681053,110.820195,170.029065,-0.060120,-1.829289,32.025740,-235.876347,158.659081,5.980605,33.811220,12.597169,23.730791,1232.092756,1.077019,453354.210232,0.973525,20.003430,2.793181,3.479015,0.075685,0.053488,115.543945,92.681738,32.000000,32.000000,32.000000,32.000000,338.199199,32.000000,69.880152,73.042349,99.318502,100.000000,26.763224,49.367089,40.000000,16.428777,22.379747,27.000000,35.906299,1669.921875,33.930852,0.703856,75.424304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.828121,60.017542,173.152493,153.413830,112.416601,114.487458,54.563705,14.174001,168.448014,6.276940,60.086009,49.808689,151.569354,173.668246,149.971336,171.581881,110.839793,169.948669,-0.059679,-1.830250,32.025740,-235.877247,159.505141,5.966628,33.766289,12.631012,48.851304,2522.332311,1.314206,453294.372150,0.978735,20.035641,2.894949,3.480887,0.074418,0.053077,115.660366,92.730031,32.000000,32.000000,32.000000,32.000000,419.184632,32.000000,69.873957,73.149456,99.106472,100.000000,26.777234,49.367089,40.000000,16.439441,22.379747,27.000000,35.907516,1662.597656,33.932295,0.704560,75.426486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.748458,60.018369,173.085870,153.409915,112.433550,114.465018,54.385263,14.176713,167.812176,6.255802,60.134395,49.942812,151.540371,173.582785,149.940392,171.556886,110.827534,169.832868,-0.059758,-1.830932,32.025740,-235.873065,158.911181,5.946170,33.797085,12.618589,57.077081,2956.722163,1.004678,453171.903974,0.979956,20.024868,2.917501,3.481434,0.074495,0.053202,116.055836,92.705394,32.000000,32.000000,32.000000,32.000000,204.010248,32.000000,69.876281,73.130688,99.122938,100.000000,26.685870,49.367089,40.000000,16.391525,22.379747,27.000000,35.907444,1658.935547,33.932709,0.702658,75.426631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.760267,60.000456,172.964179,153.383069,112.444719,114.474843,54.589172,14.171433,168.464078,6.246495,60.172537,49.927948,151.527734,173.520577,149.945217,171.546553,110.838019,169.824649,-0.059590,-1.830820,32.025740,-235.879162,159.048338,5.936633,33.762899,12.576758,35.938984,1854.766636,0.487098,452963.271354,0.972588,19.927710,2.865012,3.474995,0.074628,0.053280,115.720845,92.715692,32.000000,32.000000,32.000000,32.000000,598.970770,32.000000,69.785262,73.257054,99.005964,100.000000,26.662967,49.367089,40.000000,16.441006,22.379747,27.000000,35.907918,1673.583984,33.931519,0.701260,75.426528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.646828,60.015337,172.938724,153.385586,112.393355,114.457241,54.656553,14.175286,168.950888,6.235430,60.170229,49.851394,151.549351,173.473719,149.960796,171.521233,110.792666,169.884494,-0.060125,-1.830472,32.025740,-235.875799,159.980401,5.926523,33.789007,12.634762,12.172509,627.433705,0.417325,452965.092057,0.977307,20.011020,2.829873,3.479221,0.074667,0.054320,115.622145,92.724367,32.000000,32.000000,32.000000,32.000000,179.966511,32.000000,69.794385,73.486838,98.986889,100.000000,26.595418,49.367089,40.000000,16.409183,22.379747,27.000000,35.909076,1669.921875,33.925713,0.701968,75.498671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.760913,60.010377,172.988993,153.382510,112.344595,114.440742,54.627640,14.173430,168.496311,6.218320,60.103447,49.855062,151.534287,173.406920,149.937717,171.478959,110.742706,169.858479,-0.060448,-1.830448,32.025740,-235.882228,159.130936,5.909310,33.787420,12.616678,10.078653,519.780568,0.662282,452944.044186,0.973440,19.980872,2.816024,3.475950,0.074810,0.053141,115.949025,92.677015,32.000000,32.000000,32.000000,32.000000,240.982139,32.000000,69.795751,73.517537,99.059855,100.000000,26.531495,49.367089,40.000000,16.405999,22.379747,27.000000,35.910039,1677.246094,33.932042,0.701464,75.495168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827930,60.004038,173.003404,153.398170,112.557186,114.416470,54.620871,14.175286,168.488360,6.197728,60.103527,49.890217,151.507213,173.360518,149.902224,171.451152,110.779214,169.700032,-0.060671,-1.830322,32.025740,-235.876779,159.922969,5.889058,33.841511,12.645112,10.460472,539.538768,1.959162,453089.512864,0.974570,20.113361,2.885874,3.483379,0.074846,0.054908,115.885296,92.733269,32.000000,32.000000,32.000000,32.000000,390.962509,32.000000,69.797261,73.466145,99.118915,100.000000,26.462208,49.367089,40.000000,16.487981,22.379747,27.000000,35.910070,1677.246094,33.943095,0.702945,75.491332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.742508,60.000731,172.969968,153.374959,112.512618,114.400331,54.284757,14.178140,168.189182,6.184861,60.134160,49.938391,151.514415,173.483116,149.928068,171.479594,110.737818,169.717251,-0.060980,-1.828223,32.025740,-235.869841,158.704417,5.874658,33.815115,12.587054,13.895284,721.139877,2.361182,453032.108970,0.972477,19.990126,2.925186,3.476403,0.074330,0.054091,116.059552,92.791651,32.000000,32.000000,32.000000,32.000000,315.413762,32.000000,69.748692,73.458286,99.151601,100.000000,26.372940,49.367089,40.000000,16.452397,22.379747,27.000000,35.909551,1680.908203,33.972809,0.701329,75.423844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707494,59.974275,172.948111,153.399568,112.585917,114.386757,54.637959,14.173002,167.703866,6.182096,60.048508,49.930492,151.533646,173.447225,149.920728,171.419859,110.785967,169.724357,-0.060944,-1.828221,32.025740,-235.882329,159.455521,5.872892,33.850581,12.604561,16.955400,874.265931,2.271720,452789.462924,0.970937,19.914404,2.823795,3.472017,0.074078,0.053710,115.609176,92.766025,32.000000,32.000000,32.000000,32.000000,156.404187,32.000000,69.782598,73.246548,99.229669,100.000000,26.317369,49.367089,40.000000,16.459441,22.379747,27.000000,35.908931,1677.246094,33.971457,0.700091,75.416164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749391,59.974551,172.945747,153.372163,112.541024,114.375317,54.612748,14.174572,168.589305,6.186342,60.122770,49.948468,151.534742,173.469243,149.958701,171.491346,110.806992,169.795140,-0.060429,-1.825624,32.025740,-235.875696,159.416627,5.876823,33.838951,12.676665,44.011821,2270.415253,1.712449,452880.986929,0.978646,19.999546,2.872243,3.477307,0.074474,0.053728,116.123220,92.757577,32.000000,32.000000,32.000000,32.000000,205.637520,32.000000,69.792099,73.219634,99.321172,100.000000,26.248336,49.367089,40.000000,16.479048,22.379747,27.000000,35.907022,1662.597656,33.977389,0.700412,75.419872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658087,59.970141,173.008507,153.380552,112.671772,114.376182,54.454403,14.177569,168.539838,6.184831,60.046891,49.955364,151.538660,173.540945,149.939438,171.536718,110.752752,169.848742,-0.060492,-1.826629,32.025740,-235.872045,159.194465,5.876485,33.872217,12.644156,61.271924,3169.994504,1.403905,452711.766302,0.972889,20.009378,2.827005,3.479317,0.074272,0.053556,115.319994,92.720004,32.000000,32.000000,32.000000,32.000000,332.750687,32.000000,69.773558,73.345424,99.405418,100.000000,26.197343,49.367089,40.000000,16.465189,22.379747,27.000000,35.906332,1658.935547,34.057948,0.700699,75.471345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682400,59.969039,173.075123,153.378874,112.637301,114.372873,54.586657,14.175571,168.563990,6.181038,60.044406,49.976594,151.527224,173.575590,149.909351,171.592088,110.715940,169.943709,-0.060319,-1.823980,32.025740,-235.877800,159.597264,5.871999,33.957447,12.617381,59.146285,3052.607548,0.540357,452587.818164,0.972341,19.966235,2.834969,3.476339,0.075184,0.054300,115.277445,92.725274,32.000000,32.000000,32.000000,32.000000,401.716271,32.000000,69.829943,73.485876,99.401424,100.000000,26.206579,49.367089,40.000000,16.484022,22.379747,27.000000,35.903582,1658.935547,34.095506,0.699939,75.487105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.681201,59.972622,173.082005,153.395094,112.727630,114.386888,54.481396,14.177569,169.062348,6.168568,60.126174,50.019527,151.538950,173.675249,149.941249,171.604354,110.735778,170.008228,-0.060301,-1.825153,32.025740,-235.875476,160.567935,5.862351,33.957140,12.639955,57.220114,2958.901376,0.388931,452778.443257,0.977135,20.056483,2.911154,3.483995,0.075031,0.053406,115.080004,92.714805,32.000000,32.000000,32.000000,32.000000,160.758776,32.000000,69.828245,73.608148,99.512561,100.000000,26.222930,49.367089,40.000000,16.462794,22.379747,27.000000,35.900293,1658.935547,34.089754,0.699706,75.410555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707738,59.955535,173.141264,153.386425,112.654998,114.401262,54.604074,14.177426,169.490248,6.150782,60.046771,50.063404,151.520981,173.620141,149.939210,171.644141,110.527287,169.872106,-0.060435,-1.819874,32.025740,-235.874148,159.902268,5.845351,33.932295,12.629317,27.228227,1404.831730,0.402834,452826.579474,0.974212,20.030162,2.986834,3.483631,0.074539,0.053438,115.289533,92.724333,32.000000,32.000000,32.000000,32.000000,388.343657,32.000000,69.897816,73.470398,99.427363,100.000000,26.211071,49.367089,40.000000,16.459610,22.379747,27.000000,35.899169,1669.921875,34.092260,0.698806,75.415525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.812522,59.933213,173.247414,153.354825,112.692195,114.406088,54.276116,14.175000,169.433724,6.128979,60.055173,50.001201,151.507903,173.723391,149.914320,171.667628,110.650128,169.966645,-0.061442,-1.819654,32.025740,-235.874451,160.230728,5.824069,33.942067,12.656669,18.413294,955.768509,0.416474,452846.611969,0.976249,20.034989,2.993395,3.483853,0.074896,0.053441,115.433830,92.661750,32.000000,32.000000,32.000000,32.000000,210.880380,32.000000,69.921689,73.446648,99.286228,100.000000,26.191080,49.367089,40.000000,16.485741,22.379747,27.000000,35.895455,1673.583984,34.038602,0.699058,75.418013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765095,59.964078,173.290554,153.346436,112.614479,114.425272,54.289029,14.176998,168.348209,6.104238,60.076177,50.026590,151.504206,173.649813,149.904153,171.690487,110.715619,170.062669,-0.062160,-1.814179,32.025740,-235.875557,160.038240,5.802838,33.938515,12.647419,12.490995,648.208871,0.875081,453308.429354,0.973563,19.990386,3.146183,3.483185,0.075054,0.053201,115.447373,92.600463,32.000000,32.000000,32.000000,32.000000,312.587315,32.000000,69.860790,73.385589,99.359383,100.000000,26.181094,49.367089,40.000000,16.442382,22.379747,27.000000,35.892895,1673.583984,34.007337,0.698895,75.417357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.866397,59.959393,173.285286,153.330216,112.617704,114.444906,54.581619,14.174287,168.675805,6.082088,60.041606,50.039798,151.526334,173.800708,149.925186,171.663492,110.724766,170.018332,-0.063414,-1.817019,32.025740,-235.876308,160.394642,5.780047,33.971042,12.676034,59.076090,3049.266088,1.292030,452943.284542,0.977165,19.859524,3.062031,3.477989,0.074315,0.053181,115.000051,92.568570,32.000000,32.000000,32.000000,32.000000,366.141672,32.000000,69.924005,73.406801,99.409561,100.000000,26.270385,49.367089,40.000000,16.503096,22.379747,27.000000,35.891953,1662.597656,34.027008,0.698928,75.410973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.814219,59.923843,173.411476,153.283516,112.709598,114.458126,54.353739,14.183705,168.670677,6.053919,60.032775,50.120364,151.490741,173.864927,149.888760,171.718545,110.703706,170.022690,-0.063608,-1.816922,32.025740,-235.866563,160.400960,5.751064,33.927318,12.626162,19.070281,988.456708,1.907199,452962.701180,0.978200,19.939495,3.035821,3.482171,0.075123,0.053634,114.990124,92.573753,32.000000,32.000000,32.000000,32.000000,167.558302,32.000000,69.928645,73.288258,99.371384,100.000000,26.281181,49.367089,40.000000,16.388979,22.379747,27.000000,35.886221,1669.921875,34.066224,0.700520,75.412209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830196,59.961047,173.379654,153.351749,112.656986,114.478242,54.411296,14.180994,169.517841,6.027406,60.108239,50.057388,151.496618,173.959386,149.899591,171.788033,110.766264,170.053769,-0.064054,-1.818668,32.025740,-235.869437,160.532855,5.723234,33.929175,12.619562,55.446134,2870.861159,0.402531,452929.843035,0.970938,19.829967,3.008540,3.474991,0.075714,0.053741,115.094584,92.614566,32.000000,32.000000,32.000000,32.000000,413.242361,32.000000,69.913910,73.392615,99.460817,100.000000,26.349536,49.367089,40.000000,16.401071,22.379747,27.000000,35.883006,1655.273437,34.005173,0.698856,75.422156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.037589,59.966008,173.394755,153.366570,112.626925,114.499726,54.155514,14.180851,169.214848,5.999411,60.099956,50.260942,151.518823,173.970203,149.933246,171.912243,110.775030,170.108312,-0.063755,-1.821872,32.025740,-235.870233,161.470222,5.695824,33.912714,12.629515,17.785917,925.259523,1.248964,453017.724387,0.976152,19.848399,3.031381,3.481164,0.073768,0.054601,115.276348,92.617046,32.000000,32.000000,32.000000,32.000000,115.900688,32.000000,69.930313,73.442012,99.466487,100.000000,26.425118,49.367089,40.000000,16.424243,22.379747,27.000000,35.881624,1677.246094,34.053297,0.699170,75.407751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.858217,59.947268,173.423596,153.363774,112.637960,114.535533,54.519499,14.179139,169.516639,5.990177,60.084248,50.236001,151.532742,174.000063,149.938831,171.919820,110.755757,170.215481,-0.063099,-1.823061,32.025740,-235.873416,160.484989,5.683774,33.924650,12.639865,60.813806,3142.536417,0.429494,453003.538818,0.975043,19.869070,2.981537,3.479409,0.074708,0.053403,115.200408,92.592523,32.000000,32.000000,32.000000,32.000000,214.684875,32.000000,69.951763,73.438991,99.428917,100.000000,26.513973,49.367089,40.000000,16.345041,22.379747,27.000000,35.878036,1655.273437,34.086256,0.700299,75.416633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.848269,59.943134,173.486893,153.386425,112.581048,114.573699,54.579138,14.173002,169.106322,5.993094,60.055327,50.252444,151.542896,174.064759,149.940261,172.009189,110.778583,170.302229,-0.062952,-1.819500,32.025740,-235.877919,161.022497,5.688250,33.973548,12.689268,12.236889,631.646850,1.333992,452909.351929,0.975381,19.659778,2.995076,3.465290,0.074618,0.052966,115.217217,92.572169,32.000000,32.000000,32.000000,32.000000,173.640405,32.000000,69.981957,73.459557,99.411126,100.000000,26.610908,49.367089,40.000000,16.244970,22.379747,27.000000,35.874775,1669.921875,34.086509,0.696739,75.415081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885377,59.939276,173.573622,153.408237,112.402416,114.626842,54.641220,14.177284,168.916276,6.008770,60.063010,50.291811,151.507379,174.041721,149.880721,172.053889,110.723312,170.320875,-0.062764,-1.819624,32.025740,-235.869227,160.384586,5.703880,33.992228,12.671562,16.229438,836.783463,0.391640,453213.227854,0.972958,19.826301,3.058160,3.478335,0.074588,0.053243,115.080603,92.569511,32.000000,32.000000,32.000000,32.000000,168.408941,32.000000,69.953068,73.481203,99.451406,100.000000,26.751076,49.367089,40.000000,16.277250,22.379747,27.000000,35.870169,1677.246094,34.071615,0.698730,75.409882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.924099,59.958016,173.631689,153.417186,112.538846,114.648929,54.304673,14.174572,169.591013,6.010026,60.072041,50.324349,151.555574,174.082687,149.943081,172.013529,110.770300,170.344935,-0.062669,-1.819635,32.025740,-235.876186,160.478954,5.707232,34.012187,12.698824,13.390714,694.698755,1.947898,453318.648739,0.972421,19.832458,3.070783,3.480299,0.074349,0.054369,115.618015,92.622727,32.000000,32.000000,32.000000,32.000000,183.987231,32.000000,69.959723,73.354757,99.525866,100.000000,26.829306,49.367089,40.000000,16.216818,22.379747,27.000000,35.867772,1666.259766,34.102880,0.699286,75.410104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.982631,59.934867,173.635870,153.421381,112.581393,114.691076,54.712729,14.180851,169.516227,6.008431,60.034694,50.229754,151.540558,174.142295,149.922332,172.166815,110.730082,170.385985,-0.062142,-1.817268,32.025740,-235.866803,161.138684,5.705192,33.986278,12.680127,20.877797,1075.044117,1.468924,453614.392166,0.970963,19.790224,3.133672,3.479449,0.073503,0.054564,115.164604,92.571975,32.000000,32.000000,32.000000,32.000000,141.705707,32.000000,69.922549,73.225971,99.453048,100.000000,27.003115,49.367089,40.000000,16.160736,22.379747,27.000000,35.863632,1666.259766,34.171810,0.699697,75.484275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.024181,59.975377,173.578347,153.440677,112.775637,114.708484,54.627937,14.178140,168.379914,5.995130,60.167863,50.290718,151.555726,174.033907,149.951977,171.990206,110.811010,170.440407,-0.061736,-1.816406,32.025740,-235.873925,160.562795,5.694739,33.973332,12.691738,21.020098,1084.051532,1.779910,453595.552504,0.976383,19.768944,3.096511,3.477913,0.074773,0.053648,115.301518,92.701866,32.000000,32.000000,32.000000,32.000000,261.453483,32.000000,69.997235,73.287965,99.484882,100.000000,27.120463,49.367089,40.000000,16.102075,22.379747,27.000000,35.861789,1666.259766,34.072409,0.698893,75.415158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.899817,59.944788,173.601460,153.433965,112.755961,114.693053,54.636248,14.178568,169.501849,5.978060,60.017185,50.348649,151.552553,174.111548,149.960582,172.117594,110.831064,170.477238,-0.060970,-1.819084,32.025740,-235.875784,161.021537,5.677760,33.991416,12.629641,29.957494,1544.737224,1.140698,453768.921345,0.968150,19.685346,3.153497,3.473924,0.074631,0.053113,115.953804,92.659286,32.000000,32.000000,32.000000,32.000000,172.219425,32.000000,69.960983,73.257641,99.367219,100.000000,27.191689,49.367089,40.000000,16.045388,22.379747,27.000000,35.859536,1666.259766,34.169881,0.696927,75.404052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.984267,59.929906,173.553386,153.427813,112.729639,114.685575,54.377247,14.177569,169.824783,5.962027,60.079153,50.220949,151.549428,173.981807,149.948708,172.044885,110.821403,170.344504,-0.060369,-1.822365,32.025740,-235.874332,160.909590,5.662004,33.990100,12.663773,61.061727,3163.602145,1.132077,453688.492738,0.969018,19.682977,3.094791,3.469889,0.074354,0.052878,115.546329,92.699945,32.000000,32.000000,32.000000,32.000000,208.197083,32.000000,69.947191,73.448076,99.343794,100.000000,27.315355,49.367089,40.000000,15.981766,22.379747,27.000000,35.853983,1655.273437,34.101257,0.698406,75.405885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.017469,59.944236,173.458208,153.455778,112.607723,114.702225,54.394964,14.180280,169.365130,5.959525,60.113779,50.140168,151.570073,173.892584,149.937462,171.847621,110.852701,170.265269,-0.060193,-1.825549,32.025740,-235.874235,160.997633,5.658156,33.952993,12.675637,54.248574,2809.697905,0.796136,453639.711510,0.971317,19.780810,3.089775,3.479000,0.074536,0.053423,115.857168,92.701983,32.000000,32.000000,32.000000,32.000000,181.776967,32.000000,69.932841,73.639152,99.401972,100.000000,27.333539,49.367089,40.000000,15.865366,22.379747,27.000000,35.850817,1666.259766,34.093180,0.697990,75.415968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.011394,59.961598,173.246194,153.492692,112.378696,114.655483,54.361051,14.178140,169.194322,5.971501,60.117178,50.108301,151.577715,173.775279,149.940939,171.594005,110.870974,170.126822,-0.060039,-1.830115,32.025740,-235.872945,160.693812,5.673132,33.894341,12.602578,58.015999,3006.698788,0.389833,453538.133504,0.974028,19.678697,3.045232,3.472160,0.075435,0.054137,115.623628,92.670923,32.000000,32.000000,32.000000,32.000000,273.495605,32.000000,69.910908,73.577648,99.442543,100.000000,27.283578,49.367089,40.000000,15.763194,22.379747,27.000000,35.849069,1655.273437,34.011340,0.698036,75.426494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.929968,59.969039,173.105661,153.485421,112.023107,114.583963,54.469607,14.176998,169.054422,5.984031,60.097226,50.066875,151.591599,173.647032,149.957894,171.638660,110.777585,169.881146,-0.060650,-1.832615,32.025740,-235.875720,159.957151,5.682309,33.874778,12.623800,56.098227,2901.515426,0.438404,453527.635407,0.973179,19.658761,2.981563,3.467953,0.077515,0.053408,115.401851,92.700892,32.000000,32.000000,32.000000,32.000000,294.134403,32.000000,69.880862,73.408884,99.346338,100.000000,27.249170,49.367089,40.000000,15.716017,22.379747,27.000000,35.847469,1655.273437,33.989090,0.697582,75.423068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.862110,59.964354,172.990225,153.513945,111.779451,114.500387,54.412510,14.175286,168.782548,5.998970,60.088881,49.946745,151.579226,173.445255,149.951957,171.352224,110.782728,169.836011,-0.061151,-1.834083,32.025740,-235.877432,160.224650,5.696478,33.869495,12.613973,35.988227,1863.338209,0.409432,453330.886773,0.973564,19.682392,2.906700,3.464134,0.073756,0.052890,115.867916,92.721902,32.000000,32.000000,32.000000,32.000000,512.835442,32.000000,69.904675,73.314396,99.214352,100.000000,27.130965,49.367089,40.000000,15.732620,22.379747,27.000000,35.846179,1662.597656,34.039666,0.698402,75.495560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.919781,59.964630,172.850262,153.517581,111.527777,114.370903,54.668305,14.181565,167.839419,6.013920,60.069042,49.867907,151.595821,173.216626,149.940075,171.268702,110.847835,169.624527,-0.061641,-1.835581,32.025740,-235.868703,160.440914,5.712389,33.821948,12.625080,17.263644,889.665705,0.423556,453324.696939,0.972778,19.773904,2.899586,3.466969,0.074520,0.053267,116.077601,92.730965,32.000000,32.000000,32.000000,32.000000,258.061433,32.000000,69.902080,73.275025,99.190451,100.000000,26.970640,49.367089,40.000000,15.693713,22.379747,27.000000,35.843109,1673.583984,33.950992,0.699069,75.424014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.938789,59.927150,172.826224,153.468362,111.404574,114.237689,54.551977,14.175000,168.116909,6.037367,60.037093,49.725545,151.588799,173.258155,149.963071,171.214711,110.785424,169.583356,-0.062255,-1.837643,32.025740,-235.872981,159.146375,5.734563,33.796670,12.592463,45.827947,2366.736481,0.660240,453029.966064,0.974533,19.839363,2.875966,3.469372,0.074230,0.054486,115.705550,92.773957,32.000000,32.000000,32.000000,32.000000,311.752974,32.000000,69.924278,73.346319,99.086287,100.000000,26.847839,49.367089,40.000000,15.647697,22.379747,27.000000,35.838472,1658.935547,33.935612,0.698035,75.419343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.901775,59.939827,172.779806,153.506394,111.485276,114.122476,54.690945,14.180280,168.331389,6.066478,60.085436,49.673484,151.612250,173.190149,149.980868,171.244601,110.804404,169.546520,-0.063254,-1.836498,32.025740,-235.872111,159.215939,5.761671,33.854728,12.650214,19.095521,983.662439,1.372388,452324.690725,0.967646,19.780021,2.724239,3.462561,0.074737,0.053888,115.655097,92.719372,32.000000,32.000000,32.000000,32.000000,274.644821,32.000000,69.942876,73.345418,99.034096,100.000000,26.713713,49.367089,40.000000,15.643367,22.379747,27.000000,35.834575,1669.921875,33.966859,0.697842,75.494716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.818849,59.969590,172.709748,153.562325,111.536050,114.016719,54.328806,14.179852,168.514174,6.110122,60.115595,49.638457,151.630637,173.221457,150.017541,171.213696,110.800178,169.640934,-0.063708,-1.836426,32.025740,-235.872866,158.674314,5.803973,33.821335,12.625440,11.595225,601.283145,0.516079,451862.674312,0.968078,19.722902,2.769777,3.460761,0.073879,0.053299,115.724956,92.745370,32.000000,32.000000,32.000000,32.000000,164.404200,32.000000,69.900744,73.367931,98.981259,100.000000,26.582718,49.367089,40.000000,15.676096,22.379747,27.000000,35.832010,1680.908203,33.928310,0.696933,75.500214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.819137,59.907584,172.799229,153.517860,111.470049,113.961370,54.549251,14.183705,167.808218,6.153876,59.977562,49.671711,151.634217,173.235452,150.015426,171.355592,110.752258,169.621770,-0.064206,-1.832829,32.025740,-235.869993,158.738209,5.846042,33.795552,12.616750,54.565599,2818.124197,1.237968,451413.216916,0.965464,19.773825,2.735699,3.462398,0.076352,0.053537,116.051465,92.747789,32.000000,32.000000,32.000000,32.000000,319.183360,32.000000,69.862331,73.294955,99.034223,100.000000,26.438625,49.367089,40.000000,15.691977,22.379747,27.000000,35.826320,1658.935547,33.924253,0.695962,75.502404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.780920,59.884435,172.863986,153.518979,111.549377,113.915354,54.566302,14.183848,168.100424,6.205013,59.995003,49.634818,151.620195,173.272565,150.007457,171.306352,110.729615,169.651297,-0.064012,-1.829940,32.025740,-235.869524,158.140375,5.894774,33.815944,12.607662,45.727427,2360.925246,2.039594,451117.453724,0.972852,19.889352,2.778619,3.466755,0.074670,0.054226,115.943883,92.795807,32.000000,32.000000,32.000000,32.000000,129.034786,32.000000,69.896376,73.302410,99.136469,100.000000,26.379169,49.367089,40.000000,15.697300,22.379747,27.000000,35.817254,1658.935547,33.924686,0.697045,75.488946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.756475,59.854397,173.000604,153.523453,111.521804,113.897431,54.340460,14.179567,168.556709,6.243591,59.950814,49.555329,151.654818,173.449536,150.042532,171.409148,110.769628,169.727330,-0.063545,-1.828956,32.025740,-235.875928,159.116515,5.933938,33.810788,12.567292,15.190155,787.533242,0.433305,450910.247302,0.968285,19.827049,2.818686,3.468531,0.074147,0.053386,116.123473,92.801481,32.000000,32.000000,32.000000,32.000000,194.963598,32.000000,69.945042,73.402956,99.299768,100.000000,26.311190,49.367089,40.000000,15.679763,22.379747,27.000000,35.807917,1680.908203,33.966769,0.696951,75.466043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.644701,59.832075,173.007408,153.512267,111.326219,113.889237,54.366163,14.178568,168.473011,6.262990,59.927625,49.682818,151.639997,173.487961,150.048206,171.484749,110.690187,169.860025,-0.062853,-1.824285,32.025740,-235.870883,158.190079,5.950813,33.785581,12.560729,12.141479,629.177075,0.517348,450774.671093,0.968349,19.843463,2.853426,3.472495,0.074861,0.052857,115.483145,92.854982,32.000000,32.000000,32.000000,32.000000,418.332812,32.000000,69.931733,73.447558,99.391384,100.000000,26.267842,49.367089,40.000000,15.721472,22.379747,27.000000,35.797256,1680.908203,33.960837,0.697339,75.416692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.628331,59.812234,173.075676,153.478150,111.317266,113.916196,54.605483,14.181993,168.619770,6.274870,59.905440,49.707035,151.627769,173.600170,150.046976,171.617904,110.686943,169.945887,-0.062433,-1.819549,32.025740,-235.869092,158.767170,5.963579,33.805180,12.554076,10.820774,558.280003,1.558733,450593.648457,0.972668,19.838741,2.844563,3.476947,0.074455,0.053473,115.215872,92.780550,32.000000,32.000000,32.000000,32.000000,158.534821,32.000000,69.885156,73.484240,99.360823,100.000000,26.236980,49.367089,40.000000,15.738719,22.379747,27.000000,35.785232,1669.921875,33.920863,0.697075,75.417724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.693660,59.799557,173.105724,153.465286,111.353213,113.959955,54.655984,14.181422,168.906849,6.291828,59.894870,49.779723,151.629424,173.626100,150.027728,171.685947,110.699084,170.050606,-0.062724,-1.818611,32.025740,-235.868519,159.642110,5.980998,33.814376,12.612711,16.808795,866.420763,1.954117,450794.051768,0.974486,19.932305,2.978338,3.484912,0.074461,0.053202,115.304023,92.794152,32.000000,32.000000,32.000000,32.000000,138.995305,32.000000,69.850032,73.643059,99.261202,100.000000,26.252436,49.367089,40.000000,15.700695,22.379747,27.000000,35.772902,1669.921875,33.965759,0.698624,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.695043,59.765661,173.281404,153.422779,111.494196,114.024166,54.338870,14.183420,168.398759,6.296541,59.850465,49.692868,151.621665,173.893924,150.029076,171.733905,110.692959,169.990899,-0.062606,-1.811249,32.025740,-235.868972,159.867635,5.986032,33.863599,12.601676,50.701171,2628.677920,2.194393,450893.725627,0.970746,19.929454,3.016722,3.487437,0.075028,0.053427,115.738447,92.728900,32.000000,32.000000,32.000000,32.000000,169.130209,32.000000,69.947366,73.616015,99.092108,100.000000,26.300833,49.367089,40.000000,15.761793,22.379747,27.000000,35.756207,1666.259766,33.966697,0.700012,75.423784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830514,59.759048,173.404067,153.435363,111.502730,114.074537,54.373027,14.178853,169.447383,6.316691,59.867097,49.784627,151.628693,173.862529,150.059685,171.870478,110.740432,170.157735,-0.062436,-1.811610,32.025740,-235.868474,159.099159,6.005129,33.912695,12.545169,48.809568,2529.015232,1.411582,450970.781601,0.968787,19.849004,3.047423,3.483457,0.074601,0.053726,115.987328,92.864226,32.000000,32.000000,32.000000,32.000000,181.783905,32.000000,69.979952,73.537313,98.915896,100.000000,26.373277,49.367089,40.000000,15.732135,22.379747,27.000000,35.741213,1666.259766,34.008148,0.698556,75.414400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.806313,59.745820,173.500098,153.421660,111.520896,114.150066,54.573786,14.178996,168.630829,6.335930,59.860138,49.771449,151.602829,173.969984,150.027307,171.927337,110.708084,170.321935,-0.062787,-1.813934,32.025740,-235.869965,159.012828,6.022954,33.944501,12.582961,18.441109,951.991206,0.468565,451185.938534,0.974873,19.813674,3.029123,3.486895,0.075358,0.053043,115.650278,92.804952,32.000000,32.000000,32.000000,32.000000,191.264467,32.000000,69.862022,73.596326,98.815285,100.000000,26.473075,49.367089,40.000000,15.730495,22.379747,27.000000,35.724156,1669.921875,34.035753,0.699415,75.426196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.682628,59.743891,173.585858,153.442075,111.587016,114.219385,54.604796,14.178996,169.104634,6.354837,59.868268,49.907247,151.586979,174.163014,150.030811,172.049408,110.693231,170.373519,-0.062874,-1.811754,32.025740,-235.872742,159.363782,6.041016,33.856405,12.592932,11.662577,601.718988,0.485945,451165.975988,0.971761,19.666741,3.049881,3.479877,0.074846,0.053436,115.162217,92.704120,32.000000,32.000000,32.000000,32.000000,281.817941,32.000000,69.869583,73.513362,98.923845,100.000000,26.591183,49.367089,40.000000,15.814094,22.379747,27.000000,35.706977,1673.583984,34.007175,0.697443,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.763029,59.732317,173.688910,153.463888,111.658728,114.283863,54.429393,14.168293,169.270280,6.375050,59.783606,49.918961,151.602505,174.301664,150.025082,172.172511,110.758979,170.545319,-0.062370,-1.807323,32.025740,-235.879688,159.430906,6.059819,33.891528,12.604110,57.847550,2994.204631,1.288164,451538.292903,0.969311,19.678558,3.149332,3.483496,0.074393,0.053747,114.930423,92.673415,32.000000,32.000000,32.000000,32.000000,152.311330,32.000000,69.904827,73.371997,98.958369,100.000000,26.827002,49.367089,40.000000,15.870357,22.379747,27.000000,35.690688,1658.935547,34.010186,0.697947,75.421679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.842008,59.714129,173.790378,153.460811,111.681455,114.370593,54.620796,14.179281,168.762355,6.387117,59.791600,49.907208,151.595077,174.322304,149.994831,172.296280,110.680634,170.660781,-0.062457,-1.803896,32.025740,-235.870006,159.843265,6.073481,33.898217,12.650899,22.197536,1144.924223,2.043726,451943.642217,0.971997,19.804777,3.185256,3.493894,0.077310,0.054836,115.319162,92.705410,32.000000,32.000000,32.000000,32.000000,155.572890,32.000000,69.850221,73.258094,99.090454,100.000000,27.003285,49.367089,40.000000,15.744758,22.379747,27.000000,35.670911,1662.597656,34.046986,0.700885,75.491077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.823910,59.737277,173.730182,153.472836,111.795575,114.428400,54.276674,14.179995,168.092158,6.382416,59.836478,49.938784,151.605623,174.445216,150.016802,172.236854,110.841245,170.577426,-0.062695,-1.803908,32.025740,-235.869293,160.713288,6.067700,33.914426,12.654019,8.757182,454.549449,0.411818,451976.422650,0.973917,19.709873,3.189648,3.490320,0.074485,0.053900,115.184204,92.749699,32.000000,32.000000,32.000000,32.000000,156.067515,32.000000,69.840592,73.322078,99.147263,100.000000,27.196904,49.367089,40.000000,15.759077,22.379747,27.000000,35.653427,1677.246094,34.048428,0.700457,75.494051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
