OSU 80 Ton Compressor Load Stand
49.853679,59.716885,173.740557,153.458015,111.738065,114.495227,54.332686,14.180994,169.262061,6.375545,59.859732,49.984129,151.621045,174.281485,150.011349,172.156364,110.906875,170.596871,-0.062375,-1.803843,32.025740,-235.869437,159.591429,6.060872,33.909811,12.608131,47.492925,2462.621867,1.072855,452401.746526,0.969502,19.609930,3.315105,3.486825,0.074784,0.053829,115.676684,92.697465,32.000000,32.000000,32.000000,32.000000,142.848523,32.000000,69.809322,73.481047,99.031606,100.000000,27.369433,49.367089,40.000000,15.808603,22.379747,27.000000,35.633458,1655.273437,33.996735,0.699467,75.419837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.699388,59.711924,173.704881,153.416627,111.754741,114.537237,54.434158,14.179281,168.102558,6.362886,59.844477,49.937259,151.590456,174.178022,149.974615,172.113255,110.835772,170.484318,-0.062307,-1.809391,32.025740,-235.873763,159.117535,6.050118,33.883252,12.631571,54.051871,2797.494311,2.721197,452327.330223,0.976592,19.651803,3.120486,3.486884,0.075179,0.054206,115.733974,92.707741,32.000000,32.000000,32.000000,32.000000,165.464458,32.000000,69.793702,73.582022,98.776533,100.000000,27.489673,49.367089,40.000000,15.735473,22.379747,27.000000,35.613943,1658.935547,33.957122,0.699886,75.429631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.681414,59.728459,173.516997,153.428372,111.809654,114.569249,54.455885,14.179995,168.712076,6.343643,59.900458,49.830439,151.581296,174.085165,149.976460,172.048288,110.886937,170.331096,-0.062297,-1.819894,32.025740,-235.871416,160.273086,6.029947,33.840664,12.633951,59.316298,3068.733726,0.501762,452393.591889,0.975461,19.600613,3.062791,3.485010,0.074187,0.053714,115.929035,92.651651,32.000000,32.000000,32.000000,32.000000,198.071721,32.000000,69.827259,73.696409,98.745312,100.000000,27.591260,49.367089,40.000000,15.831329,22.379747,27.000000,35.596897,1658.935547,33.967796,0.700954,75.427457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.863541,59.759874,173.399562,153.400407,111.649348,114.555606,54.597653,14.175856,168.829698,6.328075,59.868400,49.798848,151.555597,173.901901,149.952988,171.823151,110.896098,170.214811,-0.062622,-1.826337,32.025740,-235.874901,158.786487,6.012304,33.846722,12.650052,27.751520,1431.999256,0.442258,452831.299317,0.977312,19.755431,3.087957,3.495111,0.074443,0.054696,115.906246,92.677977,32.000000,32.000000,32.000000,32.000000,192.589884,32.000000,69.800388,73.578349,98.804772,100.000000,27.591152,49.367089,40.000000,15.870858,22.379747,27.000000,35.581026,1662.597656,33.961756,0.703972,75.422548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.956865,59.756567,173.244950,153.391179,111.805416,114.513931,54.252142,14.178568,168.006233,6.309642,59.887438,49.798311,151.565329,173.817421,149.915222,171.662232,110.878140,170.051343,-0.062910,-1.829559,32.025740,-235.873497,158.088594,5.998954,33.804423,12.624936,15.806132,820.802565,0.402926,452882.309653,0.977627,19.790605,2.974221,3.492594,0.074492,0.053340,115.904530,92.730373,32.000000,32.000000,32.000000,32.000000,200.611246,32.000000,69.774512,73.533994,98.898144,100.000000,27.592914,49.367089,40.000000,15.711204,22.379747,27.000000,35.565281,1673.583984,33.926399,0.703610,75.417647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.975614,59.794321,173.156007,153.399009,111.877639,114.427826,54.345287,14.182564,168.904559,6.286842,59.926403,49.815789,151.546727,173.668956,149.942960,171.591095,110.907211,170.081621,-0.063577,-1.831609,32.025740,-235.870318,160.544377,5.976022,33.771211,12.544844,23.245792,1205.070511,0.857727,452703.517890,0.971139,19.633402,2.917545,3.477482,0.075928,0.053347,116.010640,92.673155,32.000000,32.000000,32.000000,32.000000,298.594389,32.000000,69.754159,73.562077,98.891492,100.000000,27.549351,49.367089,40.000000,15.670736,22.379747,27.000000,35.551125,1673.583984,33.885722,0.700883,75.425267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.878501,59.866798,172.999329,153.431169,111.736184,114.324336,54.663849,14.175571,167.397047,6.266902,60.044714,49.715232,151.553438,173.537148,149.913570,171.467736,110.884128,169.861109,-0.063750,-1.831673,32.025740,-235.881231,158.599874,5.957050,33.739964,12.549442,28.977559,1493.453071,1.501624,452493.993295,0.974953,19.533651,2.868670,3.467891,0.074888,0.053938,115.934906,92.708195,32.000000,32.000000,32.000000,32.000000,327.399487,32.000000,69.777274,73.609053,98.930300,100.000000,27.452326,49.367089,40.000000,15.642210,22.379747,27.000000,35.540151,1662.597656,33.896793,0.699599,75.424875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.877140,59.950299,172.795790,153.456057,111.561627,114.204145,54.680582,14.177284,168.695145,6.244097,60.187471,49.686731,151.523585,173.259621,149.899242,171.232477,110.855370,169.644406,-0.063341,-1.834008,32.025740,-235.875925,158.868351,5.936822,33.714036,12.538606,19.435913,1001.386707,1.019590,452131.433616,0.972246,19.552044,2.851980,3.464810,0.075850,0.054386,115.684138,92.690562,32.000000,32.000000,32.000000,32.000000,285.858622,32.000000,69.760800,73.718666,98.759873,100.000000,27.262649,49.367089,40.000000,15.772993,22.379747,27.000000,35.534894,1677.246094,33.875859,0.699445,75.422599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.662664,60.008999,172.612071,153.476192,111.583594,114.061684,54.203711,14.175999,167.428202,6.219778,60.183365,49.505141,151.556894,173.194047,149.928058,171.155734,110.905319,169.358919,-0.062399,-1.833978,32.025740,-235.877699,158.273006,5.911434,33.681492,12.545349,17.318182,900.125929,0.818271,451954.643346,0.967960,19.724856,2.784841,3.468415,0.077073,0.053406,115.754318,92.718105,32.000000,32.000000,32.000000,32.000000,129.656182,32.000000,69.766944,73.737174,98.708955,100.000000,27.062238,49.367089,40.000000,15.568650,22.379747,27.000000,35.536551,1673.583984,33.804279,0.699520,75.419914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.034004,60.025258,172.414774,153.495208,111.515032,113.931737,54.189291,14.180708,168.260395,6.200307,60.246268,49.623070,151.584201,172.867006,149.955802,170.955090,110.839147,169.301270,-0.061888,-1.837611,32.025740,-235.874297,159.981582,5.891116,33.652769,12.564642,22.416189,1165.408828,1.217859,451663.030766,0.966889,19.809765,2.724849,3.464429,0.074604,0.053149,116.292211,92.706739,32.000000,32.000000,32.000000,32.000000,161.687826,32.000000,69.800970,73.688831,98.736603,100.000000,26.746752,49.367089,40.000000,15.734134,22.379747,27.000000,35.539247,1680.908203,33.796490,0.698733,75.420622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722994,60.061360,172.449146,153.503039,111.687596,113.790470,54.230095,14.179281,167.688898,6.177857,60.202247,49.551957,151.574642,172.890607,149.954586,170.932802,110.879697,169.253646,-0.061757,-1.837587,32.025740,-235.868209,159.483337,5.870582,33.708501,12.554996,20.179068,1048.312434,1.369748,451245.230697,0.978956,20.090592,2.557850,3.475691,0.074773,0.053633,115.885598,92.619201,32.000000,32.000000,32.000000,32.000000,142.021283,32.000000,69.815829,73.558600,98.811024,100.000000,26.510178,49.367089,40.000000,15.471262,22.379747,27.000000,35.543486,1673.583984,33.827899,0.701732,75.428975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.982434,60.080927,172.475023,153.564003,111.753034,113.653565,54.301324,14.179424,167.440779,6.174642,60.302873,49.621623,151.623336,172.840693,149.991978,170.937997,110.798275,169.203021,-0.061673,-1.838721,32.025740,-235.873621,158.063835,5.864991,33.702100,12.594933,32.588053,1690.744515,1.048601,450597.252821,0.970166,19.722726,2.600368,3.445952,0.074709,0.053341,116.084625,92.703418,32.000000,32.000000,32.000000,32.000000,170.023288,32.000000,69.914752,73.493048,98.905490,100.000000,26.262102,49.367089,40.000000,15.447023,22.379747,27.000000,35.548400,1666.259766,33.850689,0.695505,75.432895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.894590,60.095809,172.406735,153.585257,111.732049,113.551610,54.455248,14.178996,168.096716,6.164643,60.241797,49.532017,151.644697,172.830613,150.000459,170.904647,110.735508,169.222345,-0.062087,-1.839931,32.025740,-235.869148,158.874795,5.858248,33.716417,12.601694,52.851273,2734.297125,1.170690,450254.331265,0.974987,20.080396,2.540274,3.468197,0.074603,0.053540,116.006848,92.675326,32.000000,32.000000,32.000000,32.000000,158.368429,32.000000,69.863005,73.485738,98.846691,100.000000,26.018887,49.367089,40.000000,15.670181,22.379747,27.000000,35.554920,1658.935547,33.833055,0.698342,75.424312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.641842,60.077069,172.350775,153.603435,111.578550,113.466741,54.755104,14.176570,168.365759,6.162406,60.232847,49.525530,151.659615,172.866957,150.030613,170.875982,110.749579,169.267912,-0.061657,-1.836369,32.025740,-235.874515,159.885748,5.854233,33.763584,12.580004,20.685021,1064.293331,0.720565,449707.736202,0.967039,19.831610,2.600913,3.450713,0.074744,0.053436,116.041319,92.706258,32.000000,32.000000,32.000000,32.000000,334.635840,32.000000,69.871026,73.509841,98.901889,100.000000,25.738139,49.367089,40.000000,15.623886,22.379747,27.000000,35.559906,1673.583984,33.865294,0.693688,75.415823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.008431,60.045376,172.416290,153.583299,111.394099,113.423020,54.588655,14.172717,168.334449,6.148396,60.165785,49.452153,151.676484,172.899256,150.024331,170.899998,110.637960,169.259651,-0.060849,-1.836393,32.025740,-235.876407,159.584294,5.843511,33.773050,12.569113,17.641039,910.440872,0.444526,449533.514738,0.965344,19.937233,2.671615,3.455419,0.074931,0.053380,116.161086,92.785932,32.000000,32.000000,32.000000,32.000000,225.944912,32.000000,69.844247,73.519127,99.038792,100.000000,25.524184,49.367089,40.000000,15.454771,22.379747,27.000000,35.564305,1677.246094,33.929229,0.694403,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.525580,60.072935,172.392685,153.610985,111.303680,113.398582,54.613511,14.179567,168.274616,6.131949,60.254584,49.562801,151.647601,172.992152,150.035299,170.899677,110.686271,169.270582,-0.060235,-1.832358,32.025740,-235.870701,159.802761,5.828448,33.754947,12.590101,10.053516,518.618320,1.140104,449343.619534,0.964661,20.180265,2.676245,3.471885,0.074361,0.053949,115.708552,92.716417,32.000000,32.000000,32.000000,32.000000,362.237601,32.000000,69.846262,73.614516,99.025544,100.000000,25.232218,49.367089,40.000000,15.320308,22.379747,27.000000,35.568941,1669.921875,33.878816,0.696379,75.430364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.610278,60.041242,172.480036,153.585816,111.249524,113.402383,54.614823,14.174144,168.426093,6.111233,60.184068,49.585967,151.683126,173.006032,150.032887,171.108571,110.658099,169.339760,-0.060770,-1.832314,32.025740,-235.873510,160.324993,5.807831,33.790612,12.575406,10.383272,535.616184,1.327233,449070.674703,0.959359,19.769228,2.784475,3.447744,0.074586,0.054174,115.972402,92.748289,32.000000,32.000000,32.000000,32.000000,228.853121,32.000000,69.902559,73.589169,99.092098,100.000000,25.055594,49.367089,40.000000,15.273782,22.379747,27.000000,35.572375,1677.246094,33.913597,0.690077,75.418542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.108905,60.042069,172.638098,153.591689,111.351624,113.414930,54.613605,14.175571,167.914980,6.075305,60.203361,49.566440,151.688912,173.089252,150.072135,171.127925,110.610285,169.452681,-0.061098,-1.828146,32.025740,-235.870940,159.082171,5.771137,33.823337,12.605391,60.699105,3131.204508,2.350002,449298.480376,0.969064,20.296888,2.740649,3.480882,0.076897,0.053788,115.805511,92.701519,32.000000,32.000000,32.000000,32.000000,301.076786,32.000000,69.942918,73.460351,99.240254,100.000000,24.888124,49.367089,40.000000,15.230200,22.379747,27.000000,35.575091,1655.273437,33.970339,0.697362,75.417050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.235923,60.014235,172.751842,153.578825,111.362123,113.411379,54.567634,14.173002,168.148579,6.040629,60.107126,49.654673,151.680154,173.295418,150.079703,171.287846,110.621847,169.547567,-0.061541,-1.827544,32.025740,-235.880859,159.844654,5.738721,33.828367,12.597511,60.476361,3122.342374,2.272489,449261.153999,0.967174,20.177203,2.797209,3.476700,0.074099,0.053768,115.633042,92.814348,32.000000,32.000000,32.000000,32.000000,238.141984,32.000000,69.924622,73.265650,99.252367,100.000000,24.780284,49.367089,40.000000,15.081018,22.379747,27.000000,35.576101,1658.935547,33.949946,0.695764,75.425795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.952041,59.953055,172.899032,153.576028,111.315547,113.429308,54.465262,14.172146,168.626267,6.007762,60.046983,49.666487,151.704678,173.458965,150.122142,171.422425,110.632844,169.719909,-0.062313,-1.821391,32.025740,-235.879102,159.562839,5.704979,33.800132,12.584277,52.928400,2737.783866,0.385362,449016.429601,0.956730,19.662322,2.891342,3.445258,0.075061,0.053387,115.350821,92.926586,32.000000,32.000000,32.000000,32.000000,467.489570,32.000000,69.926554,73.399007,99.269122,100.000000,24.681149,49.367089,40.000000,15.077973,22.379747,27.000000,35.573621,1658.935547,33.930510,0.688575,75.424363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.559755,59.958291,172.956162,153.647341,111.340468,113.457761,54.559219,14.172432,168.762206,5.977563,60.064474,49.710144,151.719554,173.431277,150.119184,171.469648,110.641140,169.780757,-0.062887,-1.817003,32.025740,-235.879143,161.283307,5.678188,33.800384,12.624178,15.355406,792.908635,0.386008,448836.779287,0.954772,19.503747,2.918684,3.438811,0.074168,0.054539,115.499361,92.922119,32.000000,32.000000,32.000000,32.000000,343.824464,32.000000,69.949883,73.412736,99.227780,100.000000,24.651955,49.367089,40.000000,14.806011,22.379747,27.000000,35.570830,1662.597656,33.968986,0.687611,75.421704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658084,59.904001,173.098533,153.633638,111.316168,113.481962,54.512310,14.174001,168.371853,5.970821,60.015839,49.755896,151.726395,173.575166,150.146184,171.578947,110.602077,169.851541,-0.062732,-1.810781,32.025740,-235.878227,159.730789,5.673964,33.871117,12.658562,12.604212,651.405051,0.443757,449025.472502,0.962544,19.735119,2.978306,3.461301,0.074151,0.052984,115.502266,92.751339,32.000000,32.000000,32.000000,32.000000,271.113909,32.000000,69.966911,73.416884,99.221509,100.000000,24.623681,49.367089,40.000000,14.890010,22.379747,27.000000,35.564945,1673.583984,33.973692,0.692219,75.414783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.141589,59.898214,173.196308,153.680900,111.186826,113.508091,54.613915,14.175428,169.189486,5.984871,60.001329,49.710054,151.730871,173.891821,150.139647,171.729825,110.640972,170.032859,-0.062711,-1.807655,32.025740,-235.873206,160.751959,5.686374,33.888138,12.645905,11.230811,579.345731,1.541946,449444.898654,0.969505,20.146727,2.994932,3.489851,0.074414,0.053466,115.624094,92.759101,32.000000,32.000000,32.000000,32.000000,169.682966,32.000000,69.909147,73.276691,99.260907,100.000000,24.658176,49.367089,40.000000,14.829145,22.379747,27.000000,35.557145,1677.246094,34.011358,0.697024,75.417042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.225848,59.863216,173.249800,153.694883,111.057360,113.533001,54.433396,14.175714,169.004597,5.998732,59.910704,49.701081,151.765098,173.870186,150.156080,171.737445,110.619466,170.169450,-0.062869,-1.812269,32.025740,-235.876024,160.676212,5.700377,33.914228,12.661862,55.673566,2881.466663,1.876335,449467.669927,0.968296,19.990346,3.062975,3.485808,0.074388,0.054090,115.752010,92.846266,32.000000,32.000000,32.000000,32.000000,168.056445,32.000000,69.905511,72.984508,99.189777,100.000000,24.677336,49.367089,40.000000,15.086151,22.379747,27.000000,35.548315,1658.935547,34.047887,0.696119,75.438299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.109450,59.840618,173.295335,153.703553,110.864403,113.543673,54.663071,14.173288,169.223138,6.004565,59.976399,49.807813,151.780855,173.955933,150.139564,171.760443,110.667198,170.097484,-0.062732,-1.813242,32.025740,-235.879430,160.768908,5.706250,33.912569,12.661790,36.695167,1891.232139,2.087781,449092.792686,0.956458,19.484800,3.098276,3.454145,0.074979,0.054063,115.341655,92.883247,32.000000,32.000000,32.000000,32.000000,265.650913,32.000000,69.871293,73.086857,99.141038,100.000000,24.698698,49.367089,40.000000,14.499313,22.379747,27.000000,35.536467,1662.597656,34.013179,0.689401,75.423844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.577512,59.829595,173.296850,153.720053,110.835148,113.540839,54.165946,14.170148,168.679838,5.996542,59.923525,49.761465,151.792392,173.853006,150.157967,171.918653,110.657780,170.146581,-0.063445,-1.817326,32.025740,-235.882733,159.848816,5.696894,33.880385,12.639035,17.582645,914.508737,0.420638,449121.683818,0.957980,19.363088,3.175637,3.449415,0.074961,0.052828,115.461146,92.983135,32.000000,32.000000,32.000000,32.000000,143.940450,32.000000,69.867731,73.168886,99.056866,100.000000,24.739129,49.367089,40.000000,14.854947,22.379747,27.000000,35.525012,1666.259766,33.966841,0.687809,75.413701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.717356,59.787707,173.386219,153.698239,110.550154,113.557858,54.671515,14.175856,168.778542,5.978562,59.900598,49.775132,151.814335,173.967499,150.200859,171.872534,110.689869,170.248928,-0.064442,-1.822792,32.025740,-235.872124,160.259321,5.681546,33.933647,12.630002,21.671206,1116.739731,0.639766,449119.336798,0.956426,19.460310,3.098481,3.458336,0.074899,0.053324,115.980366,93.010619,32.000000,32.000000,32.000000,32.000000,256.831334,32.000000,69.872236,73.453192,99.077341,100.000000,24.864994,49.367089,40.000000,14.696842,22.379747,27.000000,35.510286,1677.246094,34.090259,0.690213,75.406260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.253110,59.795148,173.407058,153.747180,110.334247,113.549557,54.378982,14.178140,169.214589,5.958160,59.854130,49.805842,151.793806,173.938864,150.182568,171.914747,110.693271,170.168775,-0.065549,-1.821757,32.025740,-235.873598,160.653675,5.660214,33.952056,12.635772,60.749605,3147.330686,1.348787,449542.030143,0.976542,19.999582,3.127974,3.495473,0.074061,0.052830,115.284050,92.860149,32.000000,32.000000,32.000000,32.000000,172.150439,32.000000,69.842718,73.635778,99.109276,100.000000,24.920435,49.367089,40.000000,14.280212,22.379747,27.000000,35.495090,1658.935547,34.101492,0.698188,75.444990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.356829,59.776960,173.420811,153.770112,110.205714,113.534941,54.298564,14.179567,169.653701,5.958304,59.849633,49.806457,151.830706,173.977425,150.208522,171.939317,110.763452,170.295897,-0.066225,-1.828352,32.025740,-235.870538,160.014867,5.661124,33.903572,12.658905,19.969341,1036.108839,1.091887,449367.376751,0.964559,19.812588,3.137717,3.487438,0.075770,0.053219,115.522157,92.787096,32.000000,32.000000,32.000000,32.000000,196.867089,32.000000,69.911314,73.687956,99.208062,100.000000,24.974121,49.367089,40.000000,14.250111,22.379747,27.000000,35.478989,1666.259766,34.075186,0.694114,75.413189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.051243,59.768417,173.399604,153.821850,109.960700,113.511246,54.255794,14.175571,168.035434,5.978658,59.886806,49.770624,151.860508,174.014162,150.209504,171.971665,110.750433,170.337935,-0.066076,-1.826900,32.025740,-235.875840,159.165709,5.679077,33.904365,12.632184,12.642826,656.489882,0.385559,448904.782220,0.958332,19.266989,3.101555,3.450673,0.074186,0.052707,115.951196,92.869177,32.000000,32.000000,32.000000,32.000000,221.944294,32.000000,69.873377,73.605565,99.259463,100.000000,25.056887,49.367089,40.000000,14.104563,22.379747,27.000000,35.462589,1673.583984,34.002523,0.686848,75.418874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.267642,59.743891,173.463746,153.828842,109.857610,113.490695,54.579303,14.177426,168.327064,6.003656,59.876328,49.721961,151.871452,174.122184,150.226931,171.996011,110.751176,170.387130,-0.066163,-1.829298,32.025740,-235.872842,160.181269,5.702255,33.934801,12.664999,21.705018,1120.371754,1.170461,448587.191471,0.957406,19.142257,3.083328,3.443839,0.074463,0.052586,115.934606,92.882462,32.000000,32.000000,32.000000,32.000000,160.983936,32.000000,69.922701,73.428232,99.351677,100.000000,25.187322,49.367089,40.000000,13.989079,22.379747,27.000000,35.444162,1677.246094,34.096750,0.685934,75.420485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.579442,59.727632,173.552788,153.866597,109.702989,113.470997,54.383437,14.173430,168.492879,6.038857,59.771130,49.788788,151.886084,174.074347,150.252995,171.939210,110.766935,170.354731,-0.065879,-1.830099,32.025740,-235.878308,159.327869,5.737404,33.942374,12.675691,34.589217,1791.860012,1.858947,448756.102952,0.964377,19.448106,3.113519,3.464442,0.073982,0.053687,115.547294,92.815706,32.000000,32.000000,32.000000,32.000000,169.249733,32.000000,69.810890,73.441697,99.434624,100.000000,25.284583,49.367089,40.000000,14.217069,22.379747,27.000000,35.424182,1662.597656,34.097273,0.691194,75.416283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.231857,59.715507,173.556760,153.859046,109.662831,113.440167,54.748495,14.174715,168.993792,6.070144,59.868586,49.523025,151.926358,174.111948,150.286133,172.097769,110.760458,170.322224,-0.065843,-1.829982,32.025740,-235.874573,159.967104,5.768117,33.902815,12.612729,19.460053,1001.386707,1.078388,448463.810412,0.953886,19.200794,3.132870,3.450803,0.074865,0.053413,115.714987,92.876174,32.000000,32.000000,32.000000,32.000000,214.405351,32.000000,69.825500,73.454591,99.544373,100.000000,25.428723,49.367089,40.000000,13.714976,22.379747,27.000000,35.402442,1677.246094,34.056308,0.686471,75.419940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.099060,59.736175,173.456916,153.916658,109.555338,113.443729,54.541328,14.177284,169.065168,6.116005,59.876877,49.427644,151.963908,173.957311,150.296021,172.023249,110.725165,170.408046,-0.065822,-1.831052,32.025740,-235.875598,160.584292,5.813216,33.878708,12.612567,58.621846,3028.055078,0.685796,448882.010133,0.971734,19.895614,3.103878,3.500499,0.074552,0.054620,115.600295,92.782375,32.000000,32.000000,32.000000,32.000000,118.557121,32.000000,69.847504,73.478568,99.637761,100.000000,25.486174,49.367089,40.000000,13.639131,22.379747,27.000000,35.383692,1658.935547,34.002685,0.695690,75.419318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.117637,59.702555,173.239136,153.945465,109.432886,113.355966,54.373564,14.171147,169.019806,6.171669,59.815854,49.386258,151.956806,173.829631,150.303725,171.910851,110.837902,170.197858,-0.065475,-1.832009,32.025740,-235.885001,159.059474,5.866214,33.830008,12.586314,38.328981,1985.955277,1.203506,448230.014253,0.951188,19.209200,3.097076,3.455113,0.074031,0.054000,115.502856,92.708298,32.000000,32.000000,32.000000,32.000000,125.043430,32.000000,69.914847,73.492317,99.759935,100.000000,25.507353,49.367089,40.000000,13.685724,22.379747,27.000000,35.362648,1658.935547,33.978272,0.687693,75.424295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.395672,59.651850,173.055341,153.907709,109.363059,113.287238,54.300403,14.170148,168.668724,6.228206,59.716940,49.243451,151.976532,173.651142,150.302212,171.661147,110.862403,170.025457,-0.065342,-1.834342,32.025740,-235.881753,158.965474,5.921949,33.809760,12.596772,9.374244,486.365964,0.400378,448459.309194,0.957669,19.366571,3.167422,3.462279,0.074357,0.053371,115.859730,92.757553,32.000000,32.000000,32.000000,32.000000,158.585680,32.000000,69.964237,73.287336,99.832053,100.000000,25.427821,49.367089,40.000000,13.447812,22.379747,27.000000,35.337178,1677.246094,33.930293,0.690267,75.422156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.867743,59.657086,173.003070,153.904073,109.266642,113.188174,54.414467,14.171575,170.467309,6.331649,59.742336,49.227660,151.972499,173.455940,150.281070,171.592982,110.841368,169.818752,-0.064893,-1.835878,32.025740,-235.876079,159.736358,6.015836,33.774204,12.565327,46.801169,2423.105465,0.610988,447799.632401,0.959404,19.313812,2.968813,3.456650,0.073730,0.054381,115.425526,92.698095,32.000000,32.000000,32.000000,32.000000,211.491040,32.000000,69.956089,73.097332,99.805944,100.000000,25.343631,49.367089,40.000000,13.745028,22.379747,27.000000,35.311880,1658.935547,33.939326,0.689221,75.429997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.793524,59.629804,172.974633,153.712781,109.039291,113.025319,54.410072,14.175428,171.828183,6.532893,59.700631,48.966577,151.951967,173.517211,150.320916,171.439072,110.844943,169.859334,-0.064678,-1.836245,32.025740,-235.874839,165.523048,6.526391,33.907142,12.628433,61.760758,3197.888435,2.528896,447979.423230,0.975421,20.010990,2.873817,3.503451,0.076605,0.054410,115.551235,92.787823,32.000000,32.000000,32.000000,32.000000,160.732206,32.000000,69.887557,73.203103,99.693690,100.000000,25.221681,49.367089,40.000000,13.941781,22.379747,27.000000,35.285439,1655.273437,34.004326,0.698682,75.411587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.015687,59.693737,173.213072,153.363214,108.803906,112.995936,54.521057,14.173145,172.168465,6.618786,59.749776,49.236377,151.797864,173.803983,150.267583,171.678648,110.782304,169.984542,-0.065601,-1.836348,32.025740,-235.878756,165.337863,5.429103,33.975838,12.652558,43.876074,2267.219074,0.501413,447255.684940,0.962425,19.526268,2.810260,3.469238,0.075971,0.053660,115.653596,92.799869,32.000000,32.000000,32.000000,32.000000,127.783777,32.000000,69.828482,73.415821,99.576923,100.000000,25.218603,49.367089,40.000000,13.806781,22.379747,27.000000,35.261980,1662.597656,34.094748,0.691432,75.417937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.653112,59.602799,173.748310,153.058409,108.609297,113.096376,54.682935,14.172717,172.701006,6.916863,59.650785,49.541494,151.678931,174.516786,150.210743,172.333231,110.821392,170.622385,-0.065898,-1.829303,32.025740,-235.876244,165.078665,4.289107,34.070732,12.636818,17.922475,923.370871,0.379876,446625.456347,0.962623,19.575782,2.823300,3.473838,0.076424,0.055285,115.660180,92.876934,32.000000,32.000000,32.000000,32.000000,117.210091,32.000000,69.890915,73.643271,99.440449,100.000000,25.574674,49.367089,40.000000,14.108924,22.379747,27.000000,35.231686,1673.583984,34.163174,0.689954,75.404359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.778830,59.500840,174.566792,152.828836,108.388396,113.378996,54.606570,14.167865,173.348597,7.422408,59.480401,50.008848,151.491434,175.176417,150.133114,173.118824,110.859659,171.319142,-0.065680,-1.813599,32.025740,-235.881913,164.535389,3.546318,34.221719,12.684256,14.780201,762.544929,0.543322,447367.941545,0.977334,20.449873,2.937178,3.533829,0.074645,0.053916,115.007406,92.813349,32.000000,32.000000,32.000000,32.000000,209.911128,32.000000,69.868815,73.579124,99.459960,100.000000,26.172924,49.367089,40.000000,14.214960,22.379747,27.000000,35.194850,1673.583984,34.333453,0.699194,75.395980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.705913,59.393647,175.295392,152.241662,108.480983,113.917137,54.449388,14.169577,174.091171,7.962736,59.372951,50.303110,151.202706,175.924568,149.924457,173.810751,110.836108,172.031931,-0.065753,-1.793801,32.025740,-235.882487,164.877614,3.467278,34.369099,12.796747,11.528302,596.488876,1.318036,447046.174435,0.961333,19.694303,3.158683,3.499243,0.074880,0.053102,114.905891,92.732332,32.000000,32.000000,32.000000,32.000000,110.484830,32.000000,69.836889,73.349388,99.428082,100.000000,27.059697,49.367089,40.000000,14.173142,22.379747,27.000000,35.147991,1677.246094,34.437398,0.691460,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.917537,59.329718,176.009099,151.641406,108.838848,114.561199,54.376274,14.171575,174.819812,8.614092,59.358413,50.348966,150.891143,176.624256,149.681562,174.342429,110.890023,172.654570,-0.064599,-1.776712,32.025740,-235.880979,165.837681,5.270699,34.567740,12.833619,61.015770,3161.277651,1.603976,447843.012250,0.962144,19.462031,3.404243,3.506848,0.076594,0.053925,115.710342,92.803524,32.000000,32.000000,32.000000,32.000000,254.971045,32.000000,69.886751,73.442850,99.388840,100.000000,28.125783,49.367089,40.000000,13.929922,22.379747,27.000000,35.098024,1655.273437,34.649995,0.690495,75.362500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.554934,59.218394,176.530934,150.973283,109.266385,115.279336,54.312904,14.169577,175.271679,9.018354,59.179619,50.750788,150.431292,177.157509,149.323653,174.993485,110.929871,173.242361,-0.064112,-1.765685,32.025740,-235.880690,166.131326,7.048128,34.648210,12.879182,36.283651,1882.079443,2.075322,449935.697138,0.970789,19.430389,3.717258,3.526651,0.074398,0.053316,115.429673,92.802168,32.000000,32.000000,32.000000,32.000000,135.412981,32.000000,69.900416,73.586622,99.391907,100.000000,29.394400,49.367089,40.000000,14.141366,22.379747,27.000000,35.038941,1666.259766,34.724496,0.694737,75.360054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691930,59.102940,176.606720,150.502288,109.826168,116.026051,54.189761,14.175143,175.293752,9.187175,59.097048,50.710546,149.920185,177.191211,148.859699,174.951787,111.002403,173.288573,-0.064243,-1.766804,32.025740,-235.876922,165.506446,8.379845,34.611969,12.836252,13.583139,706.175945,0.393951,452106.856922,0.972868,19.147427,3.915462,3.525997,0.075125,0.054320,115.313893,92.600580,32.000000,32.000000,32.000000,32.000000,170.813429,32.000000,69.843394,73.598439,99.387978,100.000000,30.580431,49.367089,40.000000,13.780355,22.379747,27.000000,34.970708,1673.583984,34.692619,0.693715,75.366660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.181831,59.017522,176.334414,150.119090,110.163276,116.658136,54.287716,14.172146,175.029746,9.165920,58.963386,50.699753,149.580657,176.927950,148.495671,174.783530,111.060939,173.026187,-0.063962,-1.782771,32.025740,-235.877305,166.407186,8.595920,34.578288,12.876189,11.522067,597.941685,0.672597,454997.173230,0.987705,19.411839,4.112998,3.562328,0.074487,0.053488,115.270486,92.406489,32.000000,32.000000,32.000000,32.000000,128.727410,32.000000,69.836188,73.528045,99.431643,100.000000,31.696763,49.367089,40.000000,13.567708,22.379747,27.000000,34.897995,1680.908203,34.657207,0.702798,75.385454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.349371,58.975089,175.873528,149.766100,110.372377,117.130693,54.625853,14.175428,174.545331,9.103807,59.005620,50.478871,149.224662,176.373571,148.156264,174.231056,111.189250,172.541543,-0.064022,-1.799682,32.025740,-235.873696,164.320567,8.566222,34.501839,12.774678,35.881441,1850.553491,1.803617,457497.858017,0.993038,19.154180,4.059103,3.554032,0.074665,0.054078,115.427396,92.360056,32.000000,32.000000,32.000000,32.000000,189.934669,32.000000,69.787064,73.603924,99.444539,100.000000,32.551000,49.367089,40.000000,13.605617,22.379747,27.000000,34.818686,1658.935547,34.593415,0.706167,75.447607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.328033,58.945606,175.281358,149.503956,110.320524,117.264215,54.524584,14.168721,173.780601,9.072665,58.962122,50.242964,148.885642,175.783356,147.775962,173.613016,111.326911,172.037114,-0.064379,-1.826631,32.025740,-235.881383,164.650946,8.566304,34.362338,12.788850,49.741332,2570.129723,2.114986,459317.752295,0.985720,18.562681,3.894696,3.513910,0.074491,0.053900,114.986658,92.259710,32.000000,32.000000,32.000000,32.000000,219.860383,32.000000,69.813045,73.608304,99.312902,100.000000,33.190419,49.367089,40.000000,13.194164,22.379747,27.000000,34.736287,1658.935547,34.496899,0.703144,75.384380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.344240,58.846965,174.533738,149.197112,110.073458,117.122278,54.232141,14.173002,173.149764,9.012677,58.804845,49.970777,148.565505,174.984434,147.465992,172.966525,111.392750,171.385821,-0.064584,-1.853551,32.025740,-235.880042,163.315205,8.564041,34.225631,12.712689,18.247357,947.923341,0.678235,460676.177630,0.979871,18.348042,3.570518,3.493063,0.074732,0.054392,114.720251,92.100934,32.000000,32.000000,32.000000,32.000000,147.318473,32.000000,69.856012,73.516792,99.328294,100.000000,33.544478,49.367089,40.000000,12.826337,22.379747,27.000000,34.650879,1669.921875,34.339006,0.703488,75.399961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.460298,58.740610,173.854946,148.912359,109.756856,116.775027,54.536741,14.173859,172.436889,8.960437,58.699447,49.757540,148.261339,174.312955,147.198329,172.179869,111.473333,170.596592,-0.064626,-1.869857,32.025740,-235.878043,164.417056,8.521411,34.055983,12.658941,11.996772,619.733818,0.488642,460855.896323,0.983192,18.340467,3.228557,3.482778,0.073707,0.054138,114.204529,91.925252,32.000000,32.000000,32.000000,32.000000,114.288212,32.000000,69.798225,73.462560,99.347406,100.000000,33.604150,49.367089,40.000000,13.027712,22.379747,27.000000,34.559202,1669.921875,34.193285,0.704576,75.402663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785577,58.636461,173.107716,148.663385,109.051753,116.247627,54.368655,14.174858,171.758642,8.922813,58.563179,49.589604,147.978720,173.694948,146.911466,171.564646,111.483534,170.152760,-0.065211,-1.884732,32.025740,-235.879494,161.702604,8.482958,33.911920,12.657480,53.984024,2797.349030,1.325024,459973.482762,0.986687,18.225184,2.898269,3.466806,0.074418,0.053921,113.739105,91.668668,32.000000,32.000000,32.000000,32.000000,233.038873,32.000000,69.872349,73.234251,99.194876,100.000000,33.436333,49.367089,40.000000,12.705911,22.379747,27.000000,34.455855,1655.273437,33.992408,0.704102,75.419207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.817442,58.471425,172.718994,148.372511,108.547769,115.723239,54.488308,14.170576,171.412286,8.872834,58.355198,49.435068,147.737677,173.200239,146.645262,171.191056,111.375588,169.650921,-0.064864,-1.888869,32.025740,-235.881815,163.403984,8.436782,33.839925,12.570646,60.683479,3137.596867,1.998042,458155.138383,0.975510,17.999788,2.496217,3.445381,0.074430,0.053646,113.227398,91.578111,32.000000,32.000000,32.000000,32.000000,193.135988,32.000000,69.877736,73.285086,99.039281,100.000000,33.203654,49.367089,40.000000,12.593999,22.379747,27.000000,34.341367,1658.935547,33.996897,0.701016,75.420255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.153715,58.297025,172.482881,148.122163,108.000853,115.225306,54.638363,14.172432,171.064222,8.821633,58.126546,49.105389,147.493001,172.956062,146.465442,170.900365,111.311033,169.388653,-0.064070,-1.891710,32.025740,-235.882900,161.388871,8.390836,33.792018,12.600486,23.061220,1189.089613,0.446060,456458.863840,0.988380,18.590666,2.304746,3.477066,0.075688,0.053579,112.850038,91.469603,32.000000,32.000000,32.000000,32.000000,152.394850,32.000000,69.915750,73.325426,99.019971,100.000000,32.905129,49.367089,40.000000,12.620660,22.379747,27.000000,34.217437,1662.597656,33.916987,0.708397,75.427347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.051216,58.072766,172.343152,147.902838,107.533778,114.762838,54.224874,14.172717,170.954024,8.785965,57.897780,49.170811,147.282278,172.746468,146.247537,170.789825,111.215158,169.259162,-0.063372,-1.893033,32.025740,-235.880491,163.282614,8.358406,33.768867,12.605823,47.535701,2469.740630,0.393880,454353.512441,0.980638,18.392645,2.207301,3.467039,0.075400,0.055090,112.558653,91.240808,32.000000,32.000000,32.000000,32.000000,342.745557,32.000000,69.892458,73.654309,98.931989,100.000000,32.578269,49.367089,40.000000,12.894863,22.379747,26.000000,34.073688,1658.935547,33.974305,0.703065,75.416113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810854,58.077725,172.078138,147.845284,107.199863,114.373993,54.418729,14.172717,170.781434,8.760499,58.035406,48.994892,147.062759,172.444817,146.008225,170.513413,111.143201,169.077311,-0.062082,-1.892034,32.025740,-235.876244,160.077686,8.336342,33.725864,12.561811,12.619056,653.293703,1.023704,451996.032855,0.966099,17.871125,2.164334,3.439085,0.076759,0.053349,111.859581,91.003634,32.000000,32.000000,32.000000,32.000000,226.592627,32.000000,69.863785,73.877760,98.752666,100.000000,32.139213,49.367089,40.000000,12.976677,22.379747,26.000000,33.917742,1677.246094,33.884676,0.696048,75.425190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.541293,58.093979,171.776044,147.734647,106.868637,114.088053,54.283020,14.172289,170.475541,8.754158,58.027063,48.915681,146.901191,172.208008,145.819689,170.331264,110.990811,168.756932,-0.061801,-1.892021,32.025740,-235.878306,160.635587,8.335157,33.697430,12.583321,18.303666,949.957273,0.494965,450140.278359,0.971163,17.752482,2.207075,3.443336,0.075023,0.054275,111.833488,90.931164,32.000000,32.000000,32.000000,32.000000,243.911857,32.000000,69.839330,73.782785,98.671998,100.000000,31.670844,49.367089,40.000000,13.061680,22.379747,26.000000,33.796207,1677.246094,33.852672,0.692539,75.428318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.272979,58.018769,171.672041,147.634630,106.488848,113.788808,54.540312,14.168436,170.309722,8.746750,57.899058,48.953412,146.754581,172.169312,145.664071,170.254723,110.904426,168.676029,-0.061767,-1.892707,32.025740,-235.880035,163.713151,8.326479,33.675289,12.521856,33.710236,1741.302264,1.864505,448973.013722,0.969564,18.005764,2.204364,3.454631,0.075522,0.053804,111.389824,90.739922,32.000000,32.000000,32.000000,32.000000,146.637103,32.000000,69.880990,73.798640,98.712465,100.000000,31.093607,49.367089,40.000000,13.225703,22.379747,26.000000,33.639174,1666.259766,33.817928,0.694364,75.429043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.357822,57.909122,171.778765,147.427615,106.153735,113.557107,54.478314,14.174715,170.414390,8.730658,57.764256,48.956280,146.589891,172.216814,145.531965,170.274366,110.821911,168.821879,-0.062551,-1.887855,32.025740,-235.878167,161.454623,8.312044,33.709222,12.594338,36.717225,1898.786745,1.287142,448420.664019,0.975409,18.301599,2.225058,3.467331,0.073405,0.054399,110.693182,90.562330,32.000000,32.000000,32.000000,32.000000,118.877297,32.000000,69.826216,73.931651,98.748031,100.000000,30.550340,49.367089,40.000000,13.327275,22.379747,26.000000,33.467328,1655.273437,33.815187,0.695940,75.419275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
