OSU 80 Ton Compressor Load Stand
49.257069,57.757880,171.880987,147.298269,106.185898,113.422179,54.282166,14.166295,170.587222,8.720163,57.635447,49.002927,146.439103,172.414839,145.389731,170.433325,110.735184,168.813949,-0.063199,-1.882305,32.025740,-235.884953,161.979732,8.300449,33.770183,12.547026,14.031782,728.258640,0.700179,447540.009147,0.973867,18.505839,2.278156,3.484101,0.074466,0.053418,110.623855,90.384857,32.000000,32.000000,32.000000,32.000000,162.633712,32.000000,69.821877,73.845138,98.702667,100.000000,30.150699,49.367089,40.000000,13.603561,22.379747,26.000000,33.304168,1673.583984,33.933142,0.697950,75.420707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.267355,57.618211,172.048743,147.140990,106.310691,113.404581,54.340069,14.170434,170.590217,8.710057,57.466548,49.062294,146.290170,172.569149,145.235990,170.587241,110.611698,169.047930,-0.062981,-1.872963,32.025740,-235.880814,161.978650,8.290278,33.799086,12.567491,25.964494,1346.138252,0.640594,446579.079246,0.970867,18.307703,2.420670,3.480274,0.074057,0.054379,110.595409,90.100425,32.000000,32.000000,32.000000,32.000000,268.976029,32.000000,69.828299,73.725123,98.591143,100.000000,29.790900,49.367089,40.000000,13.707473,22.379747,26.000000,33.123885,1673.583984,33.913777,0.695571,75.420485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.147647,57.482954,172.209397,147.023104,106.665079,113.489156,54.414252,14.169863,170.740008,8.709880,57.325032,49.166658,146.141666,172.714005,145.062045,170.676471,110.545841,169.163587,-0.062819,-1.858723,32.025740,-235.878118,161.845104,8.291886,33.855070,12.605318,53.100505,2749.261056,1.677590,446096.131959,0.975014,18.261557,2.504135,3.489468,0.073581,0.053694,110.019514,89.941402,32.000000,32.000000,32.000000,32.000000,143.876463,32.000000,69.847247,73.770836,98.387867,100.000000,29.463825,49.367089,40.000000,14.039045,22.379747,26.000000,32.924997,1666.259766,33.934098,0.693705,75.419803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.196242,57.358442,172.373209,146.889577,106.924609,113.633595,54.207454,14.171861,170.914433,8.709383,57.179617,49.202605,146.022890,172.828876,144.977854,170.797117,110.536916,169.280016,-0.062082,-1.853765,32.025740,-235.876610,161.916771,8.290157,33.877140,12.587468,21.040000,1093.494789,0.906639,446085.032696,0.973237,18.111151,2.723797,3.492145,0.073608,0.053760,109.530807,89.749399,32.000000,32.000000,32.000000,32.000000,204.729574,32.000000,69.870337,74.138678,98.290470,100.000000,29.210290,49.367089,40.000000,14.278169,22.379747,26.000000,32.723761,1673.583984,34.056524,0.694125,75.416564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.151902,57.230076,172.408241,146.775047,107.143110,113.794184,54.243906,14.171290,171.056706,8.711162,57.062533,49.198786,145.865993,172.933654,144.805817,170.985765,110.439955,169.333642,-0.061738,-1.847849,32.025740,-235.882082,162.587109,8.292919,33.939290,12.574360,47.658681,2475.261304,0.444833,446462.354737,0.974890,18.100956,2.837156,3.503919,0.075007,0.054373,109.004834,89.546303,32.000000,32.000000,32.000000,32.000000,440.220386,32.000000,69.854469,74.107611,98.174487,100.000000,28.956528,49.367089,40.000000,14.431420,22.379747,26.000000,32.529434,1662.597656,34.041306,0.696081,75.415789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.071646,57.116863,173.076845,146.641526,107.294678,113.947406,54.448460,14.169720,171.932142,8.715381,56.882569,47.729917,145.752782,173.686376,144.719568,171.790286,110.359552,170.338614,-0.061930,-1.843842,32.025740,-235.881201,161.905330,8.294993,33.905465,12.610223,48.487001,2508.821189,1.123500,446828.671470,0.978464,17.925648,2.893876,3.503788,0.075457,0.053585,108.544396,89.396232,32.000000,32.000000,32.000000,32.000000,166.929392,32.000000,69.884063,74.098654,98.164060,100.000000,28.780355,46.367089,40.000000,18.398113,22.379747,26.000000,32.303686,1662.597656,34.058435,0.694094,75.420025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.890002,56.765394,173.109486,147.689667,106.773781,113.039004,54.583294,14.172432,171.695090,8.790138,56.300658,47.766253,146.007193,173.498510,144.750440,171.508274,110.324841,170.118665,-0.062328,-1.831984,32.025740,-235.880450,161.619251,8.362505,33.895458,12.628145,19.421036,1002.403673,0.497014,447519.013288,0.979824,17.843629,3.012844,3.507662,0.074972,0.054332,108.142254,89.184599,32.000000,32.000000,32.000000,32.000000,285.349085,32.000000,69.931696,74.076265,98.199961,100.000000,28.868295,46.367089,40.000000,21.398113,22.379747,26.000000,32.054154,1677.246094,33.997673,0.695832,75.421849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.796885,56.060312,172.947199,147.127022,107.048747,112.427614,54.431667,14.169435,171.512476,8.828416,55.470055,48.280620,145.974883,173.430407,144.791449,171.419225,110.375633,170.066043,-0.062722,-1.826060,32.025740,-235.882630,163.109646,8.400141,34.042010,12.559557,56.553170,2927.084862,0.491300,448215.423643,0.978920,17.814388,3.504678,3.527023,0.074832,0.054421,108.454894,89.169669,32.000000,32.000000,32.000000,32.000000,151.850882,32.000000,69.941369,74.107777,98.246232,100.000000,28.773423,46.367089,40.000000,23.398113,22.379747,26.000000,31.763071,1655.273437,34.097399,0.699435,75.488562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.876862,55.839990,173.146579,146.953546,107.347135,111.785974,54.589000,14.173430,171.698704,8.846841,55.381819,48.036736,145.832243,173.679944,144.658891,171.668992,110.404389,170.312941,-0.063028,-1.823966,32.025740,-235.880104,161.551886,8.419714,33.959340,12.643164,60.187573,3106.216195,1.243849,445171.693700,0.994079,18.711625,3.449500,3.614731,0.074359,0.054977,107.721419,88.963341,32.000000,32.000000,32.000000,32.000000,271.957992,32.000000,69.951804,74.071498,98.375381,100.000000,28.766866,45.367089,40.000000,24.565105,22.379747,26.000000,31.420138,1662.597656,34.079152,0.710544,75.486730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.767487,55.610314,173.065326,147.290167,107.355835,110.939599,54.540881,14.172003,171.666715,8.891445,55.126754,47.243913,145.821711,173.676881,144.585660,171.721511,110.447525,170.336163,-0.063692,-1.826147,32.025740,-235.877774,163.644276,8.463694,33.931285,12.637485,27.297968,1410.061842,0.424435,441709.556684,0.991717,18.105944,3.377189,3.618378,0.074398,0.052695,107.931181,88.864663,32.000000,32.000000,32.000000,32.000000,234.182886,32.000000,69.923337,74.171592,98.425130,100.000000,28.768813,44.367089,40.000000,25.394672,22.379747,26.000000,31.057753,1662.597656,33.971727,0.703959,75.494367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.558522,55.167509,172.921399,147.202169,107.888473,110.830727,54.603300,14.167009,171.542247,8.873732,54.411203,47.471692,145.810299,173.527113,144.564290,171.501222,110.427339,170.107202,-0.064238,-1.835385,32.025740,-235.882769,161.628349,8.452650,33.865312,12.576308,18.603133,959.836374,0.396023,438748.644031,0.980836,17.800238,3.449352,3.616498,0.075064,0.053753,107.736493,88.705137,32.000000,32.000000,32.000000,32.000000,239.679196,32.000000,69.860295,74.281042,98.539579,100.000000,28.601089,44.367089,40.000000,26.287873,22.379747,25.000000,30.651486,1666.259766,33.975171,0.699421,75.490949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.552212,55.214321,172.231165,146.965279,107.162924,110.400298,54.253196,14.174715,170.764636,8.883558,55.253429,47.170929,145.624605,172.714767,144.435239,170.777154,110.421375,169.534588,-0.064285,-1.844920,32.025740,-235.874409,162.864478,8.459253,33.671214,12.538119,11.251755,584.285281,0.867497,435097.412411,0.976121,17.687360,3.415702,3.623078,0.076088,0.053750,106.818414,88.537828,32.000000,32.000000,32.000000,32.000000,269.653360,32.000000,69.838050,74.231664,98.439981,100.000000,28.198470,44.367089,40.000000,27.134068,21.379747,25.000000,30.252514,1666.259766,33.848976,0.697077,75.424167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.340257,55.753241,171.154846,147.000197,106.687095,110.139057,54.512015,14.169435,169.516251,8.851187,55.947022,48.081147,145.617361,171.516625,144.283468,169.600711,110.460321,168.233503,-0.064022,-1.861371,32.025740,-235.885080,161.214557,8.495802,33.596695,12.547152,58.309233,3013.526989,1.274430,434246.892755,0.977593,17.468271,3.342314,3.635971,0.073645,0.053205,106.640705,88.329614,32.000000,32.000000,32.000000,32.000000,375.893349,32.000000,69.908194,74.190796,98.485481,100.000000,27.277633,44.367089,40.000000,31.882739,21.379747,25.000000,29.908393,1658.935547,33.713369,0.697815,75.429102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.561741,56.801476,170.137084,146.152437,107.612338,110.994766,54.484700,14.170719,168.560119,8.621509,57.778893,48.207183,145.309277,170.602487,144.090324,168.629503,110.390204,167.290439,-0.063511,-1.889062,32.025740,-235.882979,161.099672,8.383213,33.434854,12.441206,55.950810,2893.089134,2.092881,432633.772439,0.980346,17.521850,3.113835,3.621938,0.074499,0.053912,106.549984,88.145192,32.000000,32.000000,32.000000,32.000000,228.147333,32.000000,69.949232,74.058201,98.610343,100.000000,25.885496,43.367089,40.000000,35.882739,21.379747,25.000000,29.637242,1658.935547,33.563501,0.695696,75.433995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
47.805146,58.993825,168.726486,146.480075,108.177060,111.843722,54.278197,14.168721,167.243267,8.367792,60.851483,49.399264,145.206803,169.068023,143.866431,167.195250,110.378618,165.842945,-0.063162,-1.910508,32.025740,-235.878933,159.348449,8.404404,33.293405,12.418235,38.079820,1976.512019,0.403220,432440.264517,0.979570,18.288482,2.539979,3.615419,0.074317,0.053238,106.383540,87.991107,32.000000,32.000000,32.000000,32.000000,360.198147,32.000000,69.931637,73.850705,98.643164,100.000000,24.204841,43.367089,40.000000,40.376890,21.379747,25.000000,29.540874,1658.935547,33.474088,0.697393,75.506640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
