OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
2:47:45 AM
Real Test Point 2
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.334529,62.575797,172.276096,152.381739,111.336776,114.249494,54.259100,14.176570,171.703315,8.565741,62.672247,50.456297,149.302221,172.774204,147.408003,170.588325,109.899292,169.129484,-0.063946,-1.855386,32.025740,-235.874188,161.351240,5.409797,33.738053,12.587306,15.147826,786.516276,1.140129,457358.457764,0.963949,21.951803,3.373118,3.422943,0.076336,0.053687,106.667023,88.812479,32.000000,32.000000,32.000000,32.000000,328.087957,32.000000,69.902843,72.948356,99.240471,100.000000,19.143811,43.367089,40.000000,36.915363,21.379747,25.000000,32.452323,1673.583984,33.826708,0.697903,75.425054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.220041,62.499703,172.431281,152.414453,111.314845,114.240394,54.678886,14.177284,171.845075,8.501681,62.527322,50.305943,149.361348,172.937358,147.428015,170.805311,109.935513,169.268136,-0.063952,-1.854236,32.025740,-235.874618,161.425865,5.518231,33.758914,12.586639,25.114124,1293.982413,0.468793,457385.333952,0.973380,22.036407,3.387560,3.428472,0.074060,0.053757,106.638131,88.804516,32.000000,32.000000,32.000000,32.000000,365.655811,32.000000,69.896414,72.947326,99.246241,100.000000,19.149764,43.367089,40.000000,36.822223,21.379747,25.000000,32.477654,1666.259766,33.926381,0.698154,75.494614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.309132,62.499703,172.503487,152.414453,111.342342,114.219694,54.649932,14.174287,171.884899,8.463500,62.604347,50.337546,149.382743,172.928636,147.506246,170.816330,109.929676,169.358349,-0.064088,-1.853064,32.025740,-235.877615,161.016603,5.622111,33.745445,12.570105,35.857804,1848.519558,1.557424,457436.666737,0.971768,21.963987,3.469701,3.422623,0.074790,0.053600,106.664500,88.889061,32.000000,32.000000,32.000000,32.000000,226.351693,32.000000,69.913957,72.906502,99.259590,100.000000,19.169055,43.367089,40.000000,36.870089,21.379747,25.000000,32.498108,1662.597656,33.915905,0.697425,75.419906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.210218,62.397696,172.550729,152.352941,111.364501,114.196057,54.226850,14.174715,171.921937,8.435643,62.601044,50.306136,149.389227,173.037521,147.534086,170.812847,109.974485,169.360410,-0.064041,-1.850993,32.025740,-235.879800,161.000552,5.562197,33.796093,12.572575,9.599236,498.714839,0.941842,457302.350803,0.966452,22.005548,3.490403,3.433515,0.073557,0.052860,106.736135,88.886242,32.000000,32.000000,32.000000,32.000000,385.842671,32.000000,69.921449,72.886675,99.274054,100.000000,19.189576,43.367089,40.000000,36.794998,21.379747,25.000000,32.517107,1680.908203,33.893223,0.697202,75.492543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.219580,62.396593,172.595167,152.370835,111.404252,114.176154,54.687173,14.171290,172.049098,8.403101,62.613908,50.360214,149.399216,173.039985,147.519709,170.940131,109.959006,169.445135,-0.063904,-1.847755,32.025740,-235.883879,161.587599,5.634715,33.762051,12.561883,36.344735,1872.345624,0.658630,457163.440806,0.964909,21.913975,3.533258,3.428870,0.074393,0.053471,106.735715,88.858617,32.000000,32.000000,32.000000,32.000000,365.437285,32.000000,69.912848,72.853291,99.274032,100.000000,19.124136,43.367089,40.000000,36.831378,21.379747,25.000000,32.546343,1669.921875,33.920845,0.696341,75.438564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.246514,62.396317,172.654390,152.424798,111.429185,114.166187,54.365532,14.177569,172.109802,8.377656,62.635337,50.342777,149.454895,173.211976,147.576281,171.028877,109.971114,169.418766,-0.063994,-1.844225,32.025740,-235.869758,161.567120,5.693890,33.814087,12.647672,10.579783,548.255621,2.464287,456899.063403,0.974078,21.913646,3.489295,3.436566,0.074183,0.053326,106.882724,88.884007,32.000000,32.000000,32.000000,32.000000,388.080508,32.000000,69.923411,72.841900,99.303937,100.000000,19.139143,43.367089,40.000000,36.799349,21.379747,25.000000,32.568291,1677.246094,33.958745,0.697935,75.454997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.252787,62.406793,172.714842,152.495258,111.497196,114.154736,54.369765,14.173145,172.012546,8.350626,62.618549,50.254373,149.444817,173.280183,147.603523,171.004244,110.001479,169.547220,-0.064057,-1.842473,32.025740,-235.878593,161.280594,5.734926,33.778225,12.614784,59.230902,3069.169569,0.650763,456845.517967,0.965510,21.902913,3.539527,3.436810,0.075251,0.053563,106.928314,88.933777,32.000000,32.000000,32.000000,32.000000,231.010363,32.000000,69.913655,72.811086,99.332264,100.000000,19.166382,43.367089,40.000000,36.762611,21.379747,25.000000,32.590227,1655.273437,33.928923,0.697265,75.422224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.202554,62.406793,172.728655,152.495258,111.527377,114.150911,54.815111,14.170862,172.189880,8.293349,62.699192,50.361085,149.492953,173.213120,147.601472,171.006035,110.017729,169.660348,-0.064230,-1.839547,32.025740,-235.881693,161.209947,5.887207,33.811725,12.559900,20.478727,1052.525579,2.234860,456756.835865,0.970565,21.874939,3.516605,3.436147,0.076325,0.053324,106.952179,88.947172,32.000000,32.000000,32.000000,32.000000,176.944563,32.000000,69.924286,72.819199,99.343095,100.000000,19.140295,43.367089,40.000000,36.737911,21.379747,25.000000,32.612604,1669.921875,33.914607,0.696266,75.419053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.224553,62.416443,172.778099,152.537758,111.549794,114.146290,54.395564,14.172574,172.226241,8.241939,62.751491,50.616201,149.501517,173.366640,147.659211,171.117921,110.001409,169.659448,-0.064219,-1.836056,32.025740,-235.878347,161.756447,5.960626,33.882621,12.584421,45.444093,2353.661202,0.399225,456658.584727,0.970286,21.878966,3.538909,3.436921,0.074828,0.053392,106.847496,88.930458,32.000000,32.000000,32.000000,32.000000,164.994106,32.000000,69.955628,72.833065,99.367091,100.000000,19.141339,43.367089,40.000000,36.747333,21.379747,25.000000,32.635013,1669.921875,33.975099,0.696942,75.415269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.206646,62.461933,172.908036,152.607660,111.576926,114.143202,54.236614,14.172003,172.352335,8.219737,62.542950,50.736483,149.542787,173.367869,147.692574,171.217907,109.964284,169.678140,-0.063952,-1.833728,32.025740,-235.882838,162.047930,5.975572,33.842215,12.637070,32.988326,1713.553614,1.155836,456649.695652,0.963428,21.930628,3.569023,3.440635,0.075293,0.053810,106.810234,88.975644,32.000000,32.000000,32.000000,32.000000,136.911314,32.000000,69.988228,72.835366,99.420971,100.000000,19.125923,43.367089,40.000000,36.712016,21.379747,25.000000,32.657143,1669.921875,33.992318,0.697931,75.419258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.230674,62.360753,173.129198,152.614930,111.550565,114.145619,54.196925,14.169720,172.471322,8.187848,62.247513,50.544635,149.581767,173.586589,147.703070,171.410872,109.939119,169.959896,-0.063815,-1.830216,32.025740,-235.878914,161.562044,5.975635,33.884388,12.659933,18.828009,978.722889,0.520752,456663.969417,0.970377,21.917647,3.584973,3.440112,0.075087,0.054267,106.770256,88.979097,32.000000,32.000000,32.000000,32.000000,490.015309,32.000000,69.954014,72.798371,99.425586,100.000000,19.189714,43.367089,40.000000,36.622167,21.379747,25.000000,32.688802,1666.259766,33.979841,0.696542,75.419130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.320792,62.242482,173.274849,152.513712,111.582673,114.147724,54.372409,14.174144,172.618263,8.159120,62.262206,50.613060,149.604934,173.644505,147.775820,171.399487,109.936078,170.041859,-0.064054,-1.827864,32.025740,-235.875960,161.543300,6.004387,33.899876,12.657426,48.399649,2507.804222,0.718140,456814.091943,0.973692,21.981557,3.629756,3.443927,0.074411,0.053841,106.686044,89.000336,32.000000,32.000000,32.000000,32.000000,175.919959,32.000000,69.935732,72.813237,99.416493,100.000000,19.256761,43.367089,40.000000,36.658236,21.379747,25.000000,32.706870,1662.597656,34.029208,0.696930,75.416530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.175692,62.242482,173.273073,152.513712,111.667003,114.156868,54.811998,14.170434,172.691532,8.111928,62.228729,50.818731,149.634029,173.827445,147.805744,171.533657,109.929144,170.051208,-0.064193,-1.824363,32.025740,-235.886858,161.933128,6.026158,33.926921,12.613072,12.597189,647.482467,1.258637,456715.445241,0.973655,21.855663,3.770279,3.446683,0.074315,0.053861,106.757460,89.001759,32.000000,32.000000,32.000000,32.000000,170.653625,32.000000,69.961687,72.847374,99.443970,100.000000,19.295057,43.367089,40.000000,36.584088,21.379747,25.000000,32.723615,1677.246094,34.055388,0.697403,75.413786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.255009,62.185966,173.591211,152.487709,111.745706,114.174056,54.643112,14.171433,172.974133,8.072162,61.963586,50.867324,149.657194,174.058118,147.811819,171.860287,109.905597,170.315188,-0.064335,-1.821437,32.025740,-235.881939,162.236787,6.034356,33.967598,12.622754,61.022135,3146.168439,0.488964,456485.387340,0.968321,21.644778,3.806850,3.443405,0.075331,0.053882,106.854760,89.042583,32.000000,32.000000,32.000000,32.000000,258.474928,32.000000,69.952535,72.829983,99.468272,100.000000,19.368969,43.367089,40.000000,36.648982,21.379747,25.000000,32.741995,1658.935547,34.082614,0.695452,75.410035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.225218,62.034066,173.605508,152.470932,111.774185,114.197204,54.351835,14.174715,172.982482,8.043231,61.759806,50.768596,149.673476,174.098207,147.864710,171.952229,109.912036,170.335936,-0.064303,-1.819662,32.025740,-235.878330,161.981462,6.051355,33.951245,12.660852,18.394137,953.444015,1.884002,456652.858047,0.963683,21.793958,3.817609,3.453327,0.075044,0.054041,106.976969,88.990734,32.000000,32.000000,32.000000,32.000000,204.752813,32.000000,69.955787,72.845630,99.484012,100.000000,19.431676,43.367089,40.000000,36.580082,21.379747,25.000000,32.762014,1677.246094,34.091142,0.696898,75.453360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.317780,61.919660,173.652344,152.380062,111.796995,114.230734,54.624531,14.170148,172.996057,8.044556,62.072307,50.532231,149.688990,174.223036,147.943495,171.987592,109.942197,170.378057,-0.064350,-1.815691,32.025740,-235.879793,162.283634,6.058896,33.970050,12.682308,60.150692,3102.293611,0.388915,456631.286863,0.964989,21.655854,3.949063,3.454207,0.074557,0.053572,107.002462,89.016748,32.000000,32.000000,32.000000,32.000000,546.359680,32.000000,69.964426,72.826531,99.536589,100.000000,19.470457,43.367089,40.000000,36.570267,21.379747,25.000000,32.781519,1658.935547,34.087122,0.696321,75.408672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.285965,61.973968,173.651783,152.430670,111.802372,114.241415,54.252119,14.176570,173.024053,8.046447,62.296006,50.411626,149.693634,174.103988,147.940912,171.964026,109.952041,170.453529,-0.064408,-1.812775,32.025740,-235.874678,162.187592,6.071491,33.943239,12.650593,21.893837,1136.933775,1.290737,456508.763196,0.970601,21.534586,3.951100,3.456541,0.074414,0.053257,106.999613,89.054019,32.000000,32.000000,32.000000,32.000000,203.450583,32.000000,69.964931,72.835720,99.556575,100.000000,19.503628,43.367089,40.000000,36.492619,21.379747,25.000000,32.795083,1673.583984,34.089826,0.696427,75.491801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.344416,61.973968,173.598758,152.430670,111.859597,114.255122,54.436168,14.170719,172.914256,8.013566,62.512389,50.534264,149.698762,174.046771,147.914053,171.955242,109.985089,170.447189,-0.064366,-1.811053,32.025740,-235.879875,162.371169,6.120480,33.952489,12.626089,54.483361,2819.722286,0.394086,456334.983872,0.963797,21.325051,3.938143,3.451113,0.073574,0.054183,106.973118,89.033071,32.000000,32.000000,32.000000,32.000000,265.850530,32.000000,69.955591,72.818140,99.555525,100.000000,19.513174,43.367089,40.000000,36.489737,21.379747,25.000000,32.814901,1666.259766,34.095776,0.695410,75.490753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.317321,62.102710,173.700855,152.573548,111.906233,114.266563,54.778273,14.175714,173.180423,8.024124,62.477414,50.950875,149.746380,174.241688,147.912259,171.959910,109.998516,170.438634,-0.064227,-1.809067,32.025740,-235.879945,162.171399,6.245253,34.025115,12.623691,17.945248,922.935028,1.083622,456463.806081,0.971317,21.412041,3.959119,3.453285,0.074391,0.052982,106.967898,88.978230,32.000000,32.000000,32.000000,32.000000,243.455957,32.000000,69.949902,72.809162,99.583949,100.000000,19.542747,43.367089,40.000000,36.430574,21.379747,25.000000,32.837891,1669.921875,34.094009,0.695945,75.409746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.347937,62.219324,173.737049,152.724818,111.979920,114.279031,54.215008,14.171290,173.135957,8.016627,62.164410,50.918350,149.753007,174.271126,147.919663,172.133622,109.951878,170.624876,-0.064109,-1.807095,32.025740,-235.881428,162.117865,6.304123,34.018570,12.664061,19.074725,991.217045,0.434909,456399.992309,0.966915,21.352008,3.923481,3.448223,0.074265,0.053707,106.985131,89.040460,32.000000,32.000000,32.000000,32.000000,296.776556,32.000000,69.932239,72.766330,99.580472,100.000000,19.570549,43.367089,40.000000,36.424341,21.379747,25.000000,32.857148,1666.259766,34.132414,0.694963,75.410087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.373776,62.123386,173.839309,152.739638,112.062706,114.293589,54.604112,14.171433,173.270445,8.002697,62.146365,50.686207,149.807886,174.327542,147.963240,172.141751,109.997305,170.605919,-0.064036,-1.804511,32.025740,-235.877692,162.802785,6.299721,34.072842,12.686834,19.966264,1030.152323,1.322355,456628.583170,0.961867,21.508572,3.906562,3.452109,0.074333,0.053807,107.032705,89.023664,32.000000,32.000000,32.000000,32.000000,220.520290,32.000000,69.914146,72.776422,99.603978,100.000000,19.658965,43.367089,40.000000,36.433762,21.379747,25.000000,32.888341,1666.259766,34.132955,0.696017,75.407069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.343099,62.088374,174.001716,152.684833,112.113299,114.311886,54.301286,14.171861,173.162024,7.971311,62.306904,50.713112,149.814892,174.431847,147.967597,172.215519,110.027029,170.655646,-0.064038,-1.802759,32.025740,-235.879714,162.752634,6.288520,34.026558,12.671706,13.916316,722.011562,1.244090,456931.657178,0.971615,21.593749,4.029212,3.450728,0.074489,0.054250,107.070089,88.979831,32.000000,32.000000,32.000000,32.000000,356.006789,32.000000,69.899803,72.766263,99.604780,100.000000,19.671717,43.367089,40.000000,36.333615,21.379747,25.000000,32.904419,1677.246094,34.136056,0.695253,75.412175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.358026,62.088374,173.909606,152.684833,112.145508,114.335594,54.330395,14.174001,173.290339,7.912455,62.330101,50.645729,149.837017,174.470303,148.021006,172.222386,110.012278,170.741039,-0.064049,-1.801045,32.025740,-235.880024,162.395009,6.298240,34.021960,12.626126,57.756344,2994.931036,1.188353,456728.015836,0.964027,21.471292,3.976052,3.450988,0.078421,0.054274,106.993642,88.959855,32.000000,32.000000,32.000000,32.000000,263.339891,32.000000,69.909023,72.752291,99.637574,100.000000,19.772866,43.367089,40.000000,36.326879,21.379747,25.000000,32.922422,1666.259766,34.127726,0.695134,75.414902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.349408,62.128073,173.990101,152.738799,112.197337,114.362731,54.691589,14.172146,173.447671,7.900609,62.286276,50.922292,149.857047,174.479572,148.042987,172.313917,110.001822,170.790605,-0.064161,-1.799311,32.025740,-235.879755,162.253164,6.308765,34.094190,12.609916,16.847948,867.873572,1.707351,456709.773592,0.970118,21.467768,3.966614,3.456317,0.075513,0.054478,106.961273,88.956046,32.000000,32.000000,32.000000,32.000000,165.220610,32.000000,69.906828,72.760029,99.627797,100.000000,19.797017,43.367089,40.000000,36.291938,21.379747,25.000000,32.943062,1677.246094,34.175002,0.696039,75.407359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.324149,62.127521,173.977212,152.801433,112.240412,114.395232,54.424871,14.170862,173.445897,7.885824,62.041609,50.885759,149.904147,174.632221,148.038776,172.404716,109.979139,170.903589,-0.064015,-1.797574,32.025740,-235.880059,162.459417,6.322218,34.094208,12.701799,60.497760,3131.640350,0.411178,456826.187311,0.969484,21.452444,4.016191,3.453464,0.073777,0.054390,106.996181,88.965287,32.000000,32.000000,32.000000,32.000000,331.500427,32.000000,69.897675,72.748839,99.650961,100.000000,19.829851,43.367089,40.000000,36.273523,21.379747,25.000000,32.962551,1655.273437,34.192257,0.695861,75.399390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.255735,62.007325,174.110762,152.793883,112.312944,114.438431,54.238961,14.169577,173.593177,7.882176,61.851910,50.902343,149.900092,174.839835,148.059850,172.569833,109.940710,171.050527,-0.064038,-1.795832,32.025740,-235.885101,162.598286,6.318437,34.160956,12.727402,12.345220,641.235389,1.410803,457024.934484,0.963591,21.500988,4.046858,3.455653,0.074268,0.054260,106.979095,88.948663,32.000000,32.000000,32.000000,32.000000,198.616103,32.000000,69.856311,72.722091,99.648973,100.000000,19.891216,43.367089,40.000000,36.263232,21.379747,25.000000,32.982016,1666.259766,34.227290,0.695513,75.475828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.429351,61.924071,174.298849,152.735164,112.370165,114.496067,54.248548,14.175000,173.620174,7.871144,61.885641,50.834668,149.941297,174.895151,148.116003,172.608014,109.965707,171.058562,-0.063996,-1.792326,32.025740,-235.876084,162.589188,6.252358,34.099418,12.708164,57.484702,2985.342497,0.393171,457225.759688,0.969121,21.526371,4.115590,3.457132,0.074386,0.053554,106.909914,88.964114,32.000000,32.000000,32.000000,32.000000,223.865775,32.000000,69.885543,72.751637,99.666644,100.000000,20.038452,43.367089,40.000000,36.268351,21.379747,25.000000,33.002674,1658.935547,34.229508,0.695654,75.405117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.361326,61.924071,174.220603,152.735164,112.426665,114.536468,54.341244,14.173859,173.731967,7.850611,61.755788,50.837263,149.922553,174.830702,148.118925,172.641424,109.957753,171.002735,-0.064112,-1.788852,32.025740,-235.878860,162.452788,6.162078,34.101257,12.651566,11.920140,617.990447,1.930510,457361.512252,0.973957,21.476466,4.213873,3.464495,0.074934,0.053890,106.926593,88.996556,32.000000,32.000000,32.000000,32.000000,438.958645,32.000000,69.870882,72.741989,99.626116,100.000000,20.076070,43.367089,40.000000,36.141724,21.379747,25.000000,33.017626,1673.583984,34.255850,0.696303,75.406626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.289965,61.846332,174.430238,152.726775,112.487900,114.572308,54.635980,14.171718,173.761370,7.820470,61.845646,50.737985,149.948958,174.769344,148.156435,172.567899,109.965658,171.149633,-0.064046,-1.787110,32.025740,-235.880347,162.797033,6.204014,34.108884,12.645833,17.808475,918.286040,0.413697,457274.739893,0.970378,21.214973,4.192149,3.456298,0.074672,0.053557,106.942083,89.013579,32.000000,32.000000,32.000000,32.000000,188.154846,32.000000,69.882706,72.741778,99.645342,100.000000,20.133871,43.367089,40.000000,36.154090,21.379747,25.000000,33.032280,1669.921875,34.214236,0.694758,75.408765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.447979,61.853499,174.266524,152.738799,112.528534,114.608147,54.639264,14.174572,173.691004,7.805838,61.998157,50.670341,149.945456,174.835015,148.162826,172.591940,109.963106,171.190196,-0.064159,-1.785351,32.025740,-235.872919,163.257221,6.226358,34.097507,12.712599,53.917421,2780.060604,1.997608,457506.797826,0.970503,21.284753,4.177366,3.459413,0.074874,0.054455,107.036965,89.020301,32.000000,32.000000,32.000000,32.000000,302.862145,32.000000,69.869750,72.723903,99.603863,100.000000,20.219213,43.367089,40.000000,36.169889,21.379747,25.000000,33.049189,1658.935547,34.212649,0.695115,75.402134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.326498,61.937028,174.256238,152.822964,112.543148,114.653862,54.684363,14.176285,173.669509,7.760511,62.159784,50.750023,149.978611,174.950910,148.155688,172.686876,109.970458,171.100330,-0.064300,-1.783026,32.025740,-235.876107,162.902432,6.207191,34.116926,12.712744,9.965040,513.388209,1.340349,457577.503001,0.966877,21.280294,4.229274,3.468490,0.073611,0.053333,107.204204,89.063948,32.000000,32.000000,32.000000,32.000000,538.003280,32.000000,69.864876,72.751307,99.653807,100.000000,20.243573,43.367089,40.000000,36.060455,21.379747,25.000000,33.072073,1677.246094,34.245573,0.697650,75.406549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.437399,61.988579,174.344720,152.911604,112.594005,114.681308,54.577812,14.171861,173.585164,7.756708,62.252094,50.622634,149.999370,174.868783,148.163546,172.538868,109.941106,171.137696,-0.064277,-1.781870,32.025740,-235.877100,162.679702,6.210167,34.078287,12.699563,59.952895,3094.739005,0.441191,457611.597264,0.963811,21.125303,4.248335,3.454381,0.073932,0.054686,107.183505,89.014413,32.000000,32.000000,32.000000,32.000000,254.523055,32.000000,69.854764,72.710622,99.640953,100.000000,20.251225,43.367089,40.000000,36.084481,21.379747,25.000000,33.092744,1662.597656,34.198261,0.695295,75.403106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.323699,61.988579,174.229786,152.911604,112.605642,114.707202,54.168866,14.174715,173.571674,7.740999,62.383249,50.688677,150.023749,174.807675,148.154088,172.627938,109.971777,171.017303,-0.064238,-1.780686,32.025740,-235.880617,162.687287,6.245313,34.116728,12.673041,22.488747,1169.621974,2.394060,457997.354206,0.966169,21.333465,4.204404,3.462515,0.074533,0.054079,107.175705,89.022280,32.000000,32.000000,32.000000,32.000000,280.834660,32.000000,69.871848,72.709036,99.634691,100.000000,20.338262,43.367089,40.000000,35.987209,21.379747,25.000000,33.112608,1680.908203,34.212325,0.696642,75.402441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.328738,62.049504,174.311085,152.968648,112.618852,114.732063,54.390029,14.179139,173.629052,7.721624,62.408455,50.790563,150.057433,174.843507,148.185185,172.534249,109.992234,171.124895,-0.064418,-1.780732,32.025740,-235.873253,162.946891,6.250172,34.128790,12.658995,47.506587,2460.733215,0.397406,458159.969821,0.966079,21.271228,4.248965,3.456656,0.074048,0.054605,107.171178,89.058244,32.000000,32.000000,32.000000,32.000000,178.229407,32.000000,69.865479,72.712616,99.640151,100.000000,20.336659,43.367089,40.000000,36.027481,21.379747,25.000000,33.133144,1662.597656,34.197991,0.696692,75.404640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.485615,62.127797,174.245072,153.069035,112.658238,114.763735,54.236871,14.172003,173.695790,7.687760,62.348570,50.993297,150.071256,174.844879,148.198278,172.655052,109.974394,171.244272,-0.064437,-1.781308,32.025740,-235.883982,163.187105,6.253359,34.163390,12.696895,14.487151,752.520548,1.061410,458284.422208,0.976009,21.387891,4.169275,3.462182,0.074760,0.053473,107.096413,89.018872,32.000000,32.000000,32.000000,32.000000,196.438409,32.000000,69.861903,72.709051,99.640948,100.000000,20.401373,43.367089,40.000000,35.990577,21.379747,25.000000,33.161158,1666.259766,34.217734,0.697695,75.400677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.400342,62.132208,174.377755,153.129156,112.722422,114.788946,54.664076,14.169720,173.879499,7.655853,62.050682,51.127786,150.125378,174.977226,148.256715,172.664177,109.953698,171.244600,-0.064620,-1.781856,32.025740,-235.882018,163.042873,6.251482,34.202534,12.749327,32.650713,1682.754066,0.502787,458427.630714,0.972300,21.443641,4.192628,3.463450,0.074528,0.053149,107.064511,89.052063,32.000000,32.000000,32.000000,32.000000,279.772838,32.000000,69.876616,72.729092,99.679355,100.000000,20.448521,43.367089,40.000000,35.869553,21.379747,25.000000,33.180644,1658.935547,34.271825,0.698453,75.393125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.488493,61.972590,174.588512,153.088888,112.768750,114.821670,54.710968,14.174144,173.895200,7.632597,61.690656,50.988778,150.154734,175.104993,148.249584,172.853744,109.995204,171.351376,-0.064780,-1.783851,32.025740,-235.876124,162.535305,6.250687,34.150120,12.699455,46.235181,2380.828727,1.644180,458587.318863,0.972187,21.361035,4.259050,3.451381,0.074584,0.054327,107.140358,89.013802,32.000000,32.000000,32.000000,32.000000,263.562137,32.000000,69.844774,72.699425,99.692477,100.000000,20.577653,43.367089,40.000000,35.889917,21.379747,25.000000,33.200326,1662.597656,34.276838,0.696115,75.400216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.393907,61.972590,174.478536,153.088888,112.788287,114.860548,54.276039,14.173859,173.921064,7.636581,61.695850,50.996289,150.186431,175.098655,148.292019,172.828360,109.997376,171.388962,-0.064788,-1.784690,32.025740,-235.876899,162.705031,6.236491,34.169485,12.690368,19.320110,1002.839516,0.731324,458807.969934,0.966606,21.452858,4.279880,3.459853,0.074653,0.053813,107.043515,89.100845,32.000000,32.000000,32.000000,32.000000,319.320611,32.000000,69.853256,72.704155,99.709510,100.000000,20.679031,43.367089,40.000000,35.806132,21.379747,25.000000,33.213274,1680.908203,34.293227,0.696731,75.398529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.437634,61.801398,174.577154,152.951870,112.780389,114.896353,54.372237,14.177997,173.715676,7.617358,61.828393,50.648426,150.158823,175.057807,148.321844,172.785887,109.994803,171.340864,-0.064843,-1.784924,32.025740,-235.871291,162.980666,6.264505,34.153149,12.699744,57.012941,2954.107107,0.516006,458541.696596,0.963794,21.202880,4.281807,3.457986,0.074906,0.054113,106.932750,89.076296,32.000000,32.000000,32.000000,32.000000,366.373153,32.000000,69.842186,72.716699,99.718534,100.000000,20.706767,43.367089,40.000000,35.832205,21.379747,25.000000,33.224807,1658.935547,34.294598,0.696027,75.404316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.338317,61.808841,174.507007,152.937329,112.785028,114.930679,54.755203,14.177284,173.801911,7.589049,62.023944,50.629032,150.160219,175.050223,148.343804,172.687712,110.002338,171.249552,-0.064893,-1.785146,32.025740,-235.872658,162.846652,6.282703,34.148155,12.728105,17.652506,908.261659,1.236866,458768.509395,0.973851,21.299841,4.294919,3.462294,0.074701,0.053305,106.942699,89.127840,32.000000,32.000000,32.000000,32.000000,163.490893,32.000000,69.849520,72.747171,99.755427,100.000000,20.784868,43.367089,40.000000,35.773215,21.379747,25.000000,33.241304,1666.259766,34.254245,0.696825,75.404981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.361607,61.891818,174.325895,153.039673,112.749033,114.961184,54.441971,14.175000,173.652371,7.573379,62.180200,50.608880,150.167824,174.923615,148.337339,172.660330,109.997838,171.192583,-0.065197,-1.785288,32.025740,-235.877881,162.844042,6.315725,34.147037,12.732631,52.706437,2727.468923,0.418908,458626.291870,0.971066,21.083807,4.277934,3.461248,0.074254,0.053678,106.983127,89.146768,32.000000,32.000000,32.000000,32.000000,144.820808,32.000000,69.850774,72.764963,99.772525,100.000000,20.803350,43.367089,40.000000,35.684115,21.379747,25.000000,33.263652,1658.935547,34.240741,0.696412,75.400268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.453835,61.998228,174.344893,153.166627,112.732844,114.974434,54.742197,14.171575,173.578014,7.555674,62.340920,50.596846,150.184525,174.827928,148.327044,172.582913,110.005151,171.157979,-0.065454,-1.785888,32.025740,-235.881960,162.848122,6.352709,34.094803,12.711193,21.320951,1097.272093,1.355513,458835.895363,0.966673,21.193143,4.233256,3.466683,0.075082,0.055141,107.070803,89.168864,32.000000,32.000000,32.000000,32.000000,154.644674,32.000000,69.857813,72.769911,99.827232,100.000000,20.802374,43.367089,40.000000,35.750623,21.379747,25.000000,33.283891,1669.921875,34.217463,0.698547,75.401870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.313984,61.998228,174.212482,153.166627,112.735750,114.982485,54.348882,14.171147,173.460565,7.538958,62.498607,50.467118,150.217050,174.770736,148.325756,172.553801,110.010395,171.105150,-0.065612,-1.787650,32.025740,-235.879774,162.549603,6.361494,34.099094,12.652161,9.623641,498.860120,0.453632,459070.960598,0.972211,21.252212,4.214574,3.461484,0.074729,0.053496,107.197352,89.130814,32.000000,32.000000,32.000000,32.000000,138.573733,32.000000,69.838564,72.749073,99.841758,100.000000,20.864998,43.367089,40.000000,35.666454,21.379747,25.000000,33.305601,1677.246094,34.230139,0.698272,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.407165,62.122283,174.281738,153.298057,112.678037,114.994884,54.393272,14.165724,173.472957,7.557632,62.560293,50.511076,150.245644,174.617760,148.330810,172.455317,110.032736,171.002926,-0.065614,-1.789410,32.025740,-235.884380,162.267626,6.368814,34.101384,12.636331,60.011040,3108.250128,1.120011,459192.209880,0.965319,21.264030,4.193178,3.455533,0.074781,0.053550,107.415775,89.184122,32.000000,32.000000,32.000000,32.000000,175.711818,32.000000,69.823321,72.738433,99.868767,100.000000,20.848765,43.367089,40.000000,35.722021,21.379747,25.000000,33.328635,1655.273437,34.213172,0.697880,75.402910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.350071,62.212156,174.060763,153.395374,112.605244,114.993576,54.701043,14.170719,173.381360,7.551798,62.667802,50.510548,150.290992,174.680663,148.360274,172.399521,110.057947,170.895448,-0.065381,-1.791161,32.025740,-235.880039,162.556680,6.385792,34.066206,12.689016,19.587048,1008.796032,2.486588,459324.050454,0.975343,21.407517,4.166429,3.462506,0.074854,0.053233,107.529709,89.257003,32.000000,32.000000,32.000000,32.000000,318.511170,32.000000,69.869962,72.735696,99.911106,100.000000,20.932566,43.367089,40.000000,35.639502,21.379747,25.000000,33.348070,1677.246094,34.160289,0.699092,75.409874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.335362,62.281078,174.043433,153.475633,112.544593,114.985815,54.280642,14.178140,173.353968,7.524118,62.685374,50.546395,150.311165,174.652750,148.364504,172.302635,110.067963,170.957717,-0.065281,-1.792936,32.025740,-235.873925,162.795134,6.379793,34.106576,12.718892,57.168819,2967.182387,0.398371,459432.039910,0.972991,21.435935,4.102461,3.457479,0.073725,0.054190,107.639518,89.267663,32.000000,32.000000,32.000000,32.000000,163.323202,32.000000,69.837636,72.717128,99.937674,100.000000,20.919109,43.367089,40.000000,35.645921,21.379747,25.000000,33.371484,1655.273437,34.217554,0.698756,75.408459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.464009,62.325188,174.000449,153.525970,112.489550,114.968074,54.693150,14.169577,173.416501,7.496603,62.500145,50.787337,150.363285,174.632082,148.408754,172.366435,110.041189,170.933974,-0.065481,-1.795537,32.025740,-235.881507,162.919220,6.382477,34.094424,12.706090,20.105996,1035.672997,1.220892,459549.731650,0.968940,21.584391,4.033465,3.457011,0.074053,0.053662,107.779978,89.289345,32.000000,32.000000,32.000000,32.000000,217.122083,32.000000,69.818636,72.685784,99.945466,100.000000,20.931802,43.367089,40.000000,35.619894,21.379747,25.000000,33.401547,1677.246094,34.208214,0.700043,75.405041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.390987,62.325188,174.021677,153.525970,112.511275,114.962220,54.390660,14.175856,173.464784,7.475643,62.211901,50.748783,150.385397,174.583560,148.446530,172.446544,110.062524,171.020404,-0.065496,-1.797575,32.025740,-235.873431,162.500144,6.382133,34.093414,12.641037,44.710746,2315.888171,0.418438,459612.679528,0.976869,21.668415,4.048820,3.457677,0.075999,0.053754,107.837928,89.305507,32.000000,32.000000,32.000000,32.000000,229.225643,32.000000,69.830347,72.651542,99.987890,100.000000,20.945746,43.367089,40.000000,35.511568,21.379747,25.000000,33.424255,1666.259766,34.202372,0.699103,75.398375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.438311,62.247444,174.206427,153.518420,112.468525,114.965262,54.369460,14.166010,173.374199,7.479674,62.196603,50.498529,150.420042,174.673664,148.484304,172.451691,110.040021,170.969257,-0.065565,-1.799323,32.025740,-235.887035,162.201832,6.382829,34.098769,12.628884,22.961742,1189.816017,1.186593,459562.289805,0.966749,21.580565,4.065921,3.448011,0.074499,0.054370,107.878147,89.345356,32.000000,32.000000,32.000000,32.000000,304.863701,32.000000,69.833758,72.650805,100.028862,100.000000,21.027659,43.367089,40.000000,35.525482,21.379747,25.000000,33.442582,1662.597656,34.250423,0.697424,75.398478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.384602,62.130829,174.051206,153.404882,112.426248,114.964212,54.669000,14.174144,173.359779,7.436685,62.403215,50.396043,150.422936,174.686051,148.524514,172.334821,110.077203,170.924175,-0.065580,-1.801067,32.025740,-235.878574,162.289099,6.374872,34.040603,12.681551,11.896184,613.050897,0.534367,459552.798232,0.973624,21.655434,4.079792,3.453429,0.075156,0.053340,107.892380,89.362323,32.000000,32.000000,32.000000,32.000000,309.794873,32.000000,69.838580,72.642374,100.057249,100.000000,21.098549,43.367089,40.000000,35.465905,21.379747,25.000000,33.463164,1666.259766,34.214633,0.698547,75.407521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.380624,62.154814,174.036205,153.425296,112.342564,114.959926,54.630597,14.174715,173.233032,7.417048,62.501279,50.434137,150.430615,174.503243,148.546677,172.205335,110.028002,170.865326,-0.065767,-1.802807,32.025740,-235.877513,162.347101,6.385669,34.101456,12.686149,58.607923,3022.389123,1.040276,459458.949506,0.972826,21.529158,4.081461,3.453851,0.074201,0.053879,107.926092,89.300188,32.000000,32.000000,32.000000,32.000000,248.914604,32.000000,69.863571,72.634192,100.086848,100.000000,21.071531,43.367089,40.000000,35.468984,21.379747,25.000000,33.478585,1658.935547,34.152969,0.697409,75.434319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.439593,62.227870,174.013145,153.528487,112.214019,114.948708,54.758925,14.171718,173.207481,7.414199,62.527421,50.406937,150.444557,174.442337,148.564459,172.283175,110.050543,170.825600,-0.065787,-1.805724,32.025740,-235.881980,162.292709,6.418904,34.005895,12.670066,11.164622,574.406181,2.007801,459241.465463,0.968323,21.467626,4.025914,3.454452,0.075220,0.053933,107.888298,89.326104,32.000000,32.000000,32.000000,32.000000,338.384556,32.000000,69.872996,72.615457,100.102830,100.000000,21.095140,43.367089,40.000000,35.434489,21.379747,25.000000,33.505665,1677.246094,34.166257,0.698098,75.405808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.409598,62.227870,173.837263,153.528487,112.172510,114.935737,54.592228,14.170862,173.094506,7.414590,62.555668,50.303583,150.489184,174.460948,148.545237,172.265043,110.079451,170.716026,-0.065722,-1.808231,32.025740,-235.878589,162.288916,6.437390,34.023492,12.623583,61.767644,3187.573492,0.407558,459370.367218,0.969113,21.495692,4.051134,3.454427,0.074804,0.053421,107.888674,89.372332,32.000000,32.000000,32.000000,32.000000,367.997963,32.000000,69.888977,72.614013,100.147695,100.000000,21.143100,43.367089,40.000000,35.369307,21.379747,25.000000,33.528410,1658.935547,34.168962,0.699386,75.413487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.432993,62.249650,173.853386,153.590011,112.148196,114.918176,54.270056,14.172003,172.992682,7.423212,62.670473,50.233739,150.485469,174.222274,148.575014,172.016828,110.122315,170.555396,-0.065921,-1.810206,32.025740,-235.875651,162.420095,6.462287,34.076682,12.608979,17.957867,932.233005,2.137067,459337.045563,0.965692,21.508271,4.012402,3.449932,0.074305,0.053477,107.854965,89.399579,32.000000,32.000000,32.000000,32.000000,379.774065,32.000000,69.869977,72.588042,100.156979,100.000000,21.084442,43.367089,40.000000,35.357574,21.379747,25.000000,33.549643,1680.908203,34.133568,0.698336,75.407385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.364900,62.317193,173.700762,153.654053,112.090780,114.901107,54.436986,14.172146,172.945755,7.414758,62.822854,50.283263,150.537725,174.254643,148.550498,172.097808,110.164166,170.707026,-0.065937,-1.812194,32.025740,-235.879102,162.241579,6.448934,33.992426,12.649890,41.290364,2136.902118,0.386137,459243.322722,0.969164,21.539027,3.938820,3.448495,0.076467,0.052959,107.898917,89.394961,32.000000,32.000000,32.000000,32.000000,236.579227,32.000000,69.878942,72.593668,100.170050,100.000000,21.134270,43.367089,40.000000,35.315400,21.379747,25.000000,33.570246,1662.597656,34.092909,0.698025,75.409021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.398673,62.408723,173.587371,153.741027,112.073837,114.876505,54.757605,14.175428,172.931223,7.388558,62.901030,50.554892,150.551340,174.185293,148.578993,171.949031,110.137660,170.515235,-0.066252,-1.813905,32.025740,-235.878107,162.302946,6.451784,34.039521,12.670661,32.082534,1650.646990,1.327540,459089.743152,0.974328,21.536816,3.830425,3.447215,0.074751,0.052936,107.856843,89.316301,32.000000,32.000000,32.000000,32.000000,425.306425,32.000000,69.878051,72.594021,100.163281,100.000000,21.066665,43.367089,40.000000,35.327554,21.379747,25.000000,33.593838,1662.597656,34.125851,0.698426,75.408953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.311955,62.408723,173.605313,153.741027,112.042192,114.846760,54.206381,14.175143,172.907566,7.348380,62.778059,50.611622,150.571992,174.249624,148.606928,171.953798,110.133345,170.507278,-0.066551,-1.815656,32.025740,-235.873491,162.499104,6.481842,34.019129,12.630994,13.864040,720.558753,0.577729,459087.777676,0.972811,21.674207,3.850432,3.448846,0.074645,0.053613,107.828675,89.409249,32.000000,32.000000,32.000000,32.000000,194.373027,32.000000,69.861194,72.581769,100.174546,100.000000,21.070839,43.367089,40.000000,35.280108,21.379747,25.000000,33.618831,1680.908203,34.095452,0.699696,75.413632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
