OSU 80 Ton Compressor Load Stand
50.391033,62.454489,173.690987,153.821011,112.007936,114.805637,54.607058,14.170862,172.997751,7.328633,62.484848,50.763443,150.588949,174.324354,148.635727,172.003137,110.115377,170.665747,-0.066593,-1.818002,32.025740,-235.882346,161.940735,6.499371,34.030759,12.643092,56.158124,2897.302280,0.742702,459153.163226,0.966429,21.731085,3.798689,3.444285,0.075441,0.053136,107.776881,89.366513,32.000000,32.000000,32.000000,32.000000,192.933834,32.000000,69.858976,72.625475,100.186031,100.000000,21.122691,43.367089,40.000000,35.217849,21.379747,25.000000,33.650129,1658.935547,34.173109,0.698232,75.409098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.856652,62.349174,173.968023,153.800036,111.962659,114.778952,54.140537,14.168721,173.203176,7.307461,62.193692,50.951842,150.637699,174.485635,148.680027,172.209935,110.095503,170.807912,-0.066545,-1.819738,32.025740,-235.884160,162.505572,6.627992,34.081911,12.656958,23.409484,1218.145790,1.721216,459112.650250,0.977851,21.820095,3.799755,3.450578,0.076246,0.054499,107.836823,89.366046,32.000000,32.000000,32.000000,32.000000,275.684094,32.000000,69.867435,72.623565,100.198794,100.000000,21.197599,43.367089,40.000000,35.220085,21.379747,25.000000,33.668588,1677.246094,34.215138,0.699888,75.409499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.440431,62.138273,173.987004,153.678663,111.916982,114.758341,54.341712,14.175999,173.266840,7.299474,61.694659,50.799769,150.679612,174.573888,148.755535,172.293487,110.129795,170.859754,-0.066750,-1.821502,32.025740,-235.878189,162.167442,6.642140,34.074554,12.709805,53.859192,2792.264199,0.424359,458995.978203,0.968773,21.784688,3.882386,3.446863,0.074264,0.052913,107.808426,89.335430,32.000000,32.000000,32.000000,32.000000,327.666856,32.000000,69.846843,72.616691,100.218244,100.000000,21.291098,43.367089,40.000000,35.514532,21.379747,25.000000,33.690102,1658.935547,34.209819,0.697367,75.413777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.458145,61.875002,174.144680,153.448786,111.883000,114.740015,54.804527,14.174287,173.306477,7.298954,61.578402,50.546603,150.667675,174.524245,148.818167,172.392658,110.134024,170.836821,-0.066690,-1.823278,32.025740,-235.874674,162.463821,6.633146,34.059697,12.705063,22.215680,1142.018606,1.029195,459206.375973,0.988119,22.229827,3.960231,3.489364,0.074370,0.054173,107.774916,89.403453,32.000000,32.000000,32.000000,32.000000,417.462956,32.000000,69.861602,72.598309,100.252174,100.000000,21.328831,43.367089,40.000000,35.150624,21.379747,25.000000,33.702280,1666.259766,34.215570,0.704160,75.408186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.342785,61.875002,174.078564,153.448786,111.915327,114.721696,54.390226,14.173145,173.248950,7.325228,61.683674,50.432567,150.633039,174.545187,148.837874,172.287536,110.126864,170.892160,-0.066629,-1.825057,32.025740,-235.879083,162.555354,6.654921,34.053459,12.643813,8.901718,461.087089,0.442092,458268.779230,0.971247,21.417815,3.947071,3.449356,0.076296,0.054167,107.774094,89.431011,32.000000,32.000000,32.000000,32.000000,431.996017,32.000000,69.861926,72.560574,100.246938,100.000000,21.421887,43.367089,40.000000,35.110176,21.379747,25.000000,33.711013,1680.908203,34.165446,0.696021,75.410018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.485494,61.797539,173.835252,153.352028,111.887619,114.703354,54.363668,14.175571,173.096437,7.298314,61.875720,50.193286,150.637547,174.394334,148.846580,172.139207,110.160747,170.814109,-0.066496,-1.826771,32.025740,-235.874370,162.213351,6.681640,33.983627,12.630092,58.946722,3054.786761,1.071244,457780.508840,0.961852,21.136387,3.933495,3.451270,0.075225,0.053463,107.900654,89.358600,32.000000,32.000000,32.000000,32.000000,431.847050,32.000000,69.845688,72.544387,100.296028,100.000000,21.421722,43.367089,40.000000,35.150427,21.379747,25.000000,33.725228,1662.597656,34.117882,0.695544,75.408041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.411758,61.869488,173.799027,153.428652,111.849522,114.671306,54.290349,14.173145,173.035664,7.274811,62.421482,50.111428,150.639853,174.191353,148.781907,171.984559,110.214284,170.673254,-0.066543,-1.828505,32.025740,-235.879246,161.971408,6.689982,33.999548,12.631030,20.663428,1072.283780,2.678098,457816.181700,0.971464,21.254717,3.963207,3.457865,0.074779,0.053507,108.148595,89.496569,32.000000,32.000000,32.000000,32.000000,241.715142,32.000000,69.852359,72.518767,100.349764,100.000000,21.414796,43.367089,40.000000,35.030378,21.379747,25.000000,33.749923,1680.908203,34.131368,0.697771,75.412465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.350135,62.033514,173.620098,153.593647,111.788990,114.636223,54.418090,14.170291,172.816419,7.290409,62.603722,50.082584,150.651175,174.191607,148.762047,171.980401,110.201734,170.545684,-0.066514,-1.830815,32.025740,-235.885531,162.008691,6.702846,33.960837,12.671147,55.702810,2883.791157,0.402718,457437.908600,0.968568,21.030901,3.897514,3.443271,0.074684,0.053705,108.248024,89.544160,32.000000,32.000000,32.000000,32.000000,316.452686,32.000000,69.817421,72.517451,100.354303,100.000000,21.397325,43.367089,40.000000,35.043857,21.379747,25.000000,33.767044,1658.935547,34.121271,0.695791,75.415959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.400794,62.190377,173.504765,153.760883,111.680811,114.607254,54.752585,14.169435,172.716029,7.296433,62.811901,50.007819,150.683809,174.020131,148.777631,171.798150,110.205632,170.438069,-0.066590,-1.832476,32.025740,-235.879036,162.404311,6.722237,33.950776,12.685968,17.586723,904.920198,1.150165,457356.159097,0.971348,21.178429,3.786542,3.447589,0.075674,0.054998,108.380605,89.549772,32.000000,32.000000,32.000000,32.000000,480.105838,32.000000,69.847695,72.529013,100.400314,100.000000,21.328421,43.367089,40.000000,35.053046,21.379747,25.000000,33.791425,1666.259766,34.056650,0.696320,75.416735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.356834,62.190377,173.376755,153.760883,111.576068,114.573734,54.165580,14.170719,172.576430,7.278612,62.990452,49.920412,150.699439,173.810554,148.755999,171.705233,110.187665,170.353978,-0.066698,-1.833992,32.025740,-235.878569,162.146336,6.721381,33.936712,12.623565,19.811498,1030.442885,0.426877,457534.059450,0.970493,21.405682,3.747042,3.448255,0.076174,0.054300,108.324077,89.547200,32.000000,32.000000,32.000000,32.000000,257.637368,32.000000,69.819957,72.509222,100.370928,100.000000,21.321223,43.367089,40.000000,34.998576,21.379747,25.000000,33.816512,1673.583984,34.050105,0.696875,75.410283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.411976,62.349725,173.135111,153.907709,111.446799,114.527243,54.397602,14.174715,172.460627,7.300631,63.219514,50.097729,150.735274,173.706420,148.742823,171.566459,110.195726,170.141354,-0.066648,-1.835515,32.025740,-235.878820,161.508955,6.739509,33.879988,12.586982,49.690009,2573.471183,1.350285,457600.454511,0.963654,21.510563,3.699216,3.442501,0.074230,0.054145,108.301973,89.549772,32.000000,32.000000,32.000000,32.000000,370.938881,32.000000,69.792723,72.537512,100.396307,100.000000,21.203534,43.367089,40.000000,34.997269,21.379747,25.000000,33.842652,1666.259766,34.051367,0.697282,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.321091,62.530306,173.255552,154.041673,111.379646,114.468576,54.846351,14.171861,172.437506,7.309055,63.194311,50.114854,150.772185,173.692933,148.756608,171.468752,110.188327,170.111565,-0.066561,-1.835849,32.025740,-235.880857,161.566306,6.754481,33.896360,12.668912,14.282269,733.634033,1.198574,457539.478286,0.974746,21.555671,3.682840,3.442964,0.075471,0.055263,108.383118,89.523135,32.000000,32.000000,32.000000,32.000000,238.277845,32.000000,69.785758,72.521882,100.401247,100.000000,21.185932,43.367089,40.000000,34.939480,21.379747,25.000000,33.864171,1673.583984,34.008383,0.697371,75.419778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.401852,62.635624,173.117318,154.178996,111.296696,114.386262,54.450441,14.178853,172.367029,7.318233,63.249070,50.200304,150.824598,173.585580,148.797353,171.391810,110.148235,170.073013,-0.066524,-1.839054,32.025740,-235.871741,161.720794,6.771416,33.889454,12.661050,59.706280,3089.218331,0.476857,457524.372101,0.969435,21.658443,3.587890,3.434404,0.074144,0.054427,108.393770,89.534826,32.000000,32.000000,32.000000,32.000000,248.657267,32.000000,69.790761,72.557896,100.427618,100.000000,21.202828,43.367089,40.000000,34.957311,21.379747,25.000000,33.901407,1658.935547,34.012908,0.695861,75.422667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.298040,62.686630,173.054527,154.231017,111.242307,114.322963,54.791242,14.171433,172.380856,7.342276,63.065817,50.320072,150.856847,173.654880,148.819406,171.471746,110.176722,170.053186,-0.066409,-1.842321,32.025740,-235.881612,161.521825,6.751109,33.912461,12.675439,19.622171,1008.941313,1.662859,457646.083351,0.963374,21.932296,3.583109,3.443001,0.075701,0.054010,108.255124,89.564391,32.000000,32.000000,32.000000,32.000000,288.784412,32.000000,69.796964,72.567389,100.456420,100.000000,21.155458,43.367089,40.000000,34.884034,21.379747,25.000000,33.929241,1673.583984,34.054775,0.698340,75.416249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.360487,62.686630,173.012965,154.231017,111.210058,114.270292,54.436266,14.177569,172.388136,7.323421,62.834338,50.328483,150.918531,173.543235,148.875918,171.479023,110.194135,170.111070,-0.066341,-1.844444,32.025740,-235.879396,161.332171,6.727252,33.900994,12.623042,52.540905,2719.187913,0.396733,457495.832956,0.968243,21.954725,3.607435,3.434741,0.075081,0.053809,108.264238,89.589110,32.000000,32.000000,32.000000,32.000000,176.465299,32.000000,69.793433,72.597377,100.487246,100.000000,21.149667,43.367089,40.000000,34.921591,21.379747,25.000000,33.955480,1655.273437,34.051476,0.696426,75.413411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.336273,62.611362,173.259258,154.208922,111.167262,114.223806,54.374506,14.172289,172.391028,7.329848,62.736758,50.061678,150.948775,173.638397,148.934398,171.500798,110.239393,170.029719,-0.066367,-1.845754,32.025740,-235.879939,161.567713,6.723468,33.899930,12.640766,19.228981,996.301876,1.208718,457337.739615,0.963997,22.112296,3.570839,3.440582,0.075069,0.053556,108.174958,89.591226,32.000000,32.000000,32.000000,32.000000,204.453661,32.000000,69.795372,72.642330,100.491741,100.000000,21.181153,43.367089,40.000000,34.859310,21.379747,25.000000,33.977212,1669.921875,34.024358,0.696456,75.417076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.287445,62.503839,173.117194,154.112711,111.087145,114.175764,54.700478,14.175714,172.351632,7.316938,62.720502,50.075012,150.929754,173.616302,148.956047,171.447832,110.194575,170.074771,-0.066173,-1.847516,32.025740,-235.875861,161.818487,6.708428,33.889833,12.661916,13.090583,674.214150,0.450582,457040.571285,0.968516,22.048173,3.577098,3.435490,0.075033,0.053493,108.216223,89.558329,32.000000,32.000000,32.000000,32.000000,260.304793,32.000000,69.760462,72.627393,100.482883,100.000000,21.217408,43.367089,40.000000,34.851277,21.379747,25.000000,34.001127,1673.583984,34.032147,0.695241,75.416496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.341751,62.483161,172.868452,154.091176,110.972265,114.113300,54.261597,14.171004,172.332704,7.293100,62.817065,50.115785,150.948962,173.604886,149.006124,171.342728,110.174101,169.953834,-0.066021,-1.847519,32.025740,-235.878447,161.548155,6.705987,33.840502,12.634113,32.964347,1711.519682,1.232397,456662.557704,0.969542,21.997763,3.498571,3.442036,0.074413,0.053282,108.137707,89.599427,32.000000,32.000000,32.000000,32.000000,218.854720,32.000000,69.798066,72.676452,100.532690,100.000000,21.119474,43.367089,40.000000,34.875113,21.379747,25.000000,34.027926,1662.597656,34.012854,0.696493,75.425582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.280417,62.521759,173.026841,154.142357,110.931177,114.071476,54.598843,14.167580,172.365562,7.297353,62.860748,50.430088,150.974270,173.622563,149.022361,171.511897,110.197919,169.989097,-0.066010,-1.847521,32.025740,-235.883832,161.429051,6.694780,33.920322,12.660293,10.478778,540.701015,1.809448,456448.261628,0.964113,21.940391,3.561815,3.442553,0.074491,0.052962,108.053138,89.569052,32.000000,32.000000,32.000000,32.000000,233.257421,32.000000,69.789629,72.680866,100.557170,100.000000,21.106736,43.367089,40.000000,34.793112,21.379747,25.000000,34.049941,1666.259766,33.993868,0.696010,75.415115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.317187,62.521759,173.142417,154.142357,110.952851,114.036203,54.408124,14.173859,172.527924,7.304511,62.495550,50.446113,150.992318,173.653053,149.031701,171.541482,110.221074,170.071446,-0.066089,-1.847505,32.025740,-235.874122,161.614641,6.695151,33.922973,12.641866,60.190157,3116.676419,0.716533,456167.311233,0.970176,21.863937,3.532817,3.433898,0.075259,0.053188,108.018750,89.524208,32.000000,32.000000,32.000000,32.000000,168.823642,32.000000,69.798157,72.688124,100.562153,100.000000,21.106478,43.367089,40.000000,34.807568,21.379747,25.000000,34.074272,1662.597656,34.057552,0.694445,75.413982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.268597,62.414789,173.137465,154.170605,110.997001,114.005649,54.256969,14.171004,172.585378,7.304454,62.163797,50.181897,151.022539,173.795626,149.085585,171.638045,110.183920,170.191839,-0.065955,-1.847472,32.025740,-235.876976,162.228201,6.698486,33.926561,12.656128,19.167830,995.284910,2.257828,456054.443285,0.965219,21.965533,3.523427,3.441237,0.074192,0.053766,107.905215,89.527547,32.000000,32.000000,32.000000,32.000000,256.009984,32.000000,69.779321,72.691688,100.571459,100.000000,21.206353,43.367089,40.000000,34.762048,21.379747,25.000000,34.093285,1677.246094,34.044822,0.695987,75.417221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.370547,62.211053,173.163923,154.005035,110.979252,113.974569,54.693309,14.173859,172.592808,7.308666,62.074662,50.120264,151.049909,173.758238,149.108836,171.717662,110.149728,170.244645,-0.065801,-1.847475,32.025740,-235.878206,161.894785,6.689680,33.941147,12.652811,44.040079,2268.526602,0.392892,455836.025318,0.967526,21.927758,3.533955,3.441019,0.074715,0.053476,107.885632,89.552173,32.000000,32.000000,32.000000,32.000000,228.245278,32.000000,69.762349,72.677670,100.558525,100.000000,21.146019,43.367089,40.000000,34.768781,21.379747,25.000000,34.115399,1662.597656,34.045237,0.694362,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.262405,62.122835,173.165180,153.914980,110.921615,113.936226,54.684088,14.171575,172.537735,7.290133,62.133707,50.016132,151.050116,173.760863,149.134915,171.604716,110.143366,170.133970,-0.065790,-1.847491,32.025740,-235.878529,161.494557,6.687985,33.865528,12.619725,28.931889,1490.547453,1.234162,455677.646044,0.970719,21.870711,3.620334,3.444247,0.074696,0.053915,107.871703,89.566752,32.000000,32.000000,32.000000,32.000000,187.263622,32.000000,69.771707,72.648114,100.574927,100.000000,21.170769,43.367089,40.000000,34.683555,21.379747,25.000000,34.128496,1662.597656,34.042370,0.694855,75.413820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.169808,62.138824,173.236563,153.940990,110.858124,113.876517,54.410186,14.175000,172.406651,7.290890,62.411840,49.916896,151.000606,173.628675,149.172414,171.481996,110.174980,169.993743,-0.065696,-1.847484,32.025740,-235.876411,161.584293,6.686179,33.895170,12.639342,27.872280,1443.185884,0.535716,455246.463985,0.960058,21.562273,3.676108,3.437801,0.073958,0.053574,107.862080,89.560174,32.000000,32.000000,32.000000,32.000000,259.214891,32.000000,69.781072,72.639247,100.574839,100.000000,21.177112,43.367089,40.000000,34.715416,21.379747,25.000000,34.151589,1658.935547,34.014531,0.692989,75.417425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.315308,62.138824,173.174419,153.940990,110.825500,113.832767,54.600478,14.172717,172.428393,7.279954,62.533424,49.879689,151.028163,173.578953,149.154761,171.541807,110.204867,170.033086,-0.065764,-1.848638,32.025740,-235.876571,162.214903,6.672164,33.854584,12.639180,45.989764,2372.983560,0.816679,455060.291684,0.961942,21.585120,3.637231,3.445223,0.074689,0.053396,108.001706,89.601311,32.000000,32.000000,32.000000,32.000000,190.142494,32.000000,69.831956,72.672173,100.558586,100.000000,21.180938,43.367089,40.000000,34.751586,21.379747,25.000000,34.171689,1662.597656,33.991903,0.694078,75.419318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.188448,62.225665,172.973107,154.046707,110.792029,113.789342,54.223616,14.176427,172.322927,7.277353,62.654450,49.734444,151.060502,173.546511,149.141141,171.434855,110.254840,170.031573,-0.065612,-1.850397,32.025740,-235.874657,161.567120,6.663620,33.836787,12.637196,17.511887,909.859749,0.849102,454848.061217,0.968277,21.696356,3.548267,3.453004,0.074855,0.053631,108.140395,89.661385,32.000000,32.000000,32.000000,32.000000,185.064245,32.000000,69.807137,72.712377,100.559837,100.000000,21.144398,43.367089,40.000000,34.644047,21.379747,25.000000,34.194590,1680.908203,34.053765,0.695774,75.422701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.270854,62.297068,172.968884,154.145154,110.733872,113.742819,54.360360,14.170434,172.182097,7.276677,62.829761,49.799598,151.067679,173.437295,149.129312,171.283322,110.234150,169.923553,-0.065580,-1.851005,32.025740,-235.884898,161.276251,6.659785,33.865203,12.627460,57.434990,2976.625644,0.512831,454493.314952,0.961469,21.546753,3.534474,3.441784,0.074224,0.053085,108.337705,89.668596,32.000000,32.000000,32.000000,32.000000,163.679446,32.000000,69.837396,72.719784,100.559749,100.000000,21.073799,43.367089,40.000000,34.697354,21.379747,25.000000,34.214973,1655.273437,34.010474,0.693841,75.417272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.188296,62.413410,172.691501,154.234094,110.627853,113.693285,54.714014,14.177997,172.029002,7.280661,62.996833,49.684359,151.116571,173.388748,149.145603,171.106557,110.278543,169.752205,-0.065512,-1.850752,32.025740,-235.874884,161.021292,6.654108,33.785978,12.607626,18.612638,958.383565,1.348587,454440.391609,0.970690,21.764014,3.483882,3.446473,0.074794,0.053550,108.495768,89.649552,32.000000,32.000000,32.000000,32.000000,164.611872,32.000000,69.843546,72.761897,100.539737,100.000000,21.013768,43.367089,40.000000,34.627906,21.379747,25.000000,34.238516,1669.921875,33.923874,0.693501,75.418320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.225749,62.413410,172.706895,154.234094,110.567813,113.640690,54.438095,14.175000,172.063432,7.276566,63.176870,49.664468,151.113431,173.196156,149.136368,171.089544,110.285012,169.788549,-0.065287,-1.850507,32.025740,-235.876084,161.471387,6.657029,33.823084,12.629768,41.013287,2122.519311,0.410447,454336.846618,0.966292,21.750670,3.460377,3.440739,0.074302,0.053412,108.505428,89.591688,32.000000,32.000000,32.000000,32.000000,225.362343,32.000000,69.816456,72.760130,100.490594,100.000000,20.939933,43.367089,40.000000,34.656443,21.379747,25.000000,34.264347,1662.597656,33.970555,0.693139,75.492151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.128278,62.544091,172.530200,154.361912,110.538616,113.582365,54.863944,14.177854,171.898436,7.261052,63.245230,49.800196,151.147547,173.135049,149.137087,171.106251,110.307422,169.598943,-0.065124,-1.852306,32.025740,-235.876497,161.509484,6.671839,33.784229,12.623619,17.984631,923.516152,1.266758,454276.594602,0.961655,21.951914,3.345836,3.440872,0.074753,0.053574,108.678356,89.595972,32.000000,32.000000,32.000000,32.000000,153.180787,32.000000,69.816411,72.783659,100.503639,100.000000,20.874713,43.367089,40.000000,34.655429,21.379747,25.000000,34.299202,1669.921875,33.923838,0.695018,75.419096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.163340,62.678359,172.452223,154.492250,110.486026,113.535837,54.463656,14.173573,171.843489,7.271467,63.177012,49.967287,151.175189,173.145163,149.160994,171.058943,110.268507,169.651469,-0.064980,-1.854084,32.025740,-235.881432,160.755814,6.652278,33.817946,12.626847,35.398552,1831.085852,0.574248,454022.918231,0.965291,21.913385,3.354249,3.438613,0.074063,0.053484,108.687796,89.558974,32.000000,32.000000,32.000000,32.000000,213.121295,32.000000,69.818833,72.774079,100.488728,100.000000,20.773895,43.367089,40.000000,34.650198,21.379747,25.000000,34.327624,1666.259766,33.924325,0.693301,75.422667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.099427,62.725781,172.460430,154.574761,110.441561,113.488263,54.298447,14.173716,171.904267,7.296020,63.000801,50.014212,151.216597,173.193236,149.204025,171.048004,110.262911,169.752821,-0.064825,-1.856005,32.025740,-235.882433,161.087006,6.643378,33.859957,12.614965,30.673891,1591.517669,1.310699,454007.462796,0.959680,22.144386,3.254168,3.441774,0.074824,0.053874,108.768331,89.614084,32.000000,32.000000,32.000000,32.000000,198.177596,32.000000,69.824274,72.804315,100.467847,100.000000,20.761344,43.367089,40.000000,34.610444,21.379747,25.000000,34.352152,1662.597656,33.971240,0.694863,75.422326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.192321,62.653821,172.643712,154.534484,110.379331,113.438720,54.826462,14.172432,171.997450,7.288241,62.800202,49.903119,151.264563,173.228595,149.250970,171.109466,110.287194,169.643961,-0.064662,-1.857919,32.025740,-235.876203,161.798562,6.648454,33.826817,12.592733,10.358481,532.274724,0.665203,454076.673388,0.965936,22.242549,3.314607,3.437814,0.074795,0.053604,108.793849,89.580943,32.000000,32.000000,32.000000,32.000000,415.823462,32.000000,69.814064,72.812751,100.433107,100.000000,20.748655,43.367089,40.000000,34.632420,21.379747,25.000000,34.378780,1669.921875,33.969762,0.694111,75.426085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.139387,62.653821,172.599390,154.534484,110.338065,113.390646,54.437669,14.177284,171.991515,7.286878,62.655623,49.921129,151.281591,173.268945,149.294288,171.152781,110.266260,169.706600,-0.064699,-1.859669,32.025740,-235.871187,161.552150,6.651575,33.865600,12.657841,58.895021,3047.958560,0.768415,454020.523079,0.969945,22.355799,3.361719,3.442363,0.074627,0.053469,108.667680,89.590338,32.000000,32.000000,32.000000,32.000000,281.893531,32.000000,69.790354,72.812286,100.409535,100.000000,20.778726,43.367089,40.000000,34.559781,21.379747,25.000000,34.400777,1662.597656,33.972899,0.693831,75.423409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.108719,62.538577,172.488619,154.443862,110.279475,113.316019,54.679255,14.168008,171.921277,7.277001,62.695796,49.743730,151.299192,173.242002,149.360241,171.070491,110.258591,169.707282,-0.064463,-1.859668,32.025740,-235.883730,160.913081,6.655384,33.807091,12.628920,9.887978,509.465625,2.271949,453588.656201,0.958054,22.188185,3.292844,3.439644,0.074752,0.053641,108.638559,89.604795,32.000000,32.000000,32.000000,32.000000,193.157293,32.000000,69.847372,72.837257,100.401780,100.000000,20.699650,43.367089,40.000000,34.536653,21.379747,25.000000,34.428432,1677.246094,33.914787,0.692791,75.419650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.216882,62.484816,172.596468,154.375337,110.190957,113.256949,54.601070,14.174001,171.892949,7.275902,62.771285,49.760445,151.278280,173.108294,149.372371,171.029709,110.292117,169.655489,-0.064390,-1.861408,32.025740,-235.877410,160.983522,6.655272,33.831901,12.657462,60.023493,3097.063499,0.399742,453484.548214,0.965605,22.242675,3.339438,3.442391,0.075092,0.053591,108.633245,89.583549,32.000000,32.000000,32.000000,32.000000,284.391606,32.000000,69.797938,72.823978,100.379991,100.000000,20.663002,43.367089,40.000000,34.569009,21.379747,25.000000,34.449629,1655.273437,33.974792,0.692988,75.419207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.088628,62.513764,172.458016,154.412536,110.130866,113.199059,54.343691,14.173859,171.848024,7.283565,62.847712,49.952953,151.308002,173.137596,149.381624,170.951826,110.308317,169.603762,-0.064526,-1.863172,32.025740,-235.879840,161.187818,6.661335,33.831216,12.569077,23.926089,1240.373766,2.378760,453058.116318,0.961061,22.159021,3.347388,3.442288,0.074324,0.053578,108.551018,89.686113,32.000000,32.000000,32.000000,32.000000,206.404360,32.000000,69.827957,72.844791,100.364722,100.000000,20.669203,43.367089,40.000000,34.488860,21.379747,25.000000,34.472385,1680.908203,33.955265,0.693536,75.421099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.133380,62.537199,172.447460,154.479943,110.071082,113.149881,54.483904,14.173859,171.855542,7.294717,62.747548,49.908445,151.314074,173.167860,149.374397,170.991104,110.298016,169.653550,-0.064673,-1.864921,32.025740,-235.878533,161.228607,6.652763,33.789494,12.567419,53.890546,2786.598244,0.390993,452583.776719,0.959526,21.993911,3.292644,3.437021,0.074647,0.053556,108.464856,89.695846,32.000000,32.000000,32.000000,32.000000,217.688634,32.000000,69.810525,72.847273,100.323452,100.000000,20.580028,43.367089,40.000000,34.548043,21.379747,25.000000,34.496422,1655.273437,33.970789,0.690770,75.422360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.035389,62.537199,172.401078,154.479943,110.023323,113.110224,54.691529,14.170291,171.866194,7.289906,62.708915,49.746176,151.340063,173.129776,149.395885,170.989981,110.248116,169.565587,-0.064668,-1.865513,32.025740,-235.879160,161.231729,6.645896,33.823571,12.652666,19.955923,1027.973110,0.982225,452460.537676,0.966360,22.154911,3.255246,3.443057,0.073612,0.053697,108.562951,89.673563,32.000000,32.000000,32.000000,32.000000,205.934256,32.000000,69.836046,72.822663,100.309449,100.000000,20.550280,43.367089,40.000000,34.507009,21.379747,25.000000,34.520409,1669.921875,33.964984,0.692111,75.423358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.090046,62.497773,172.457196,154.478824,110.021813,113.072123,54.107967,14.169007,171.820127,7.268583,62.779666,49.934619,151.365147,173.072545,149.426355,170.929046,110.250580,169.577688,-0.064552,-1.864934,32.025740,-235.879628,161.182639,6.628707,33.814502,12.647203,10.953774,570.338316,0.435528,452285.685195,0.962569,22.132239,3.285949,3.439773,0.074289,0.053652,108.577728,89.744620,32.000000,32.000000,32.000000,32.000000,144.437051,32.000000,69.848542,72.800375,100.279885,100.000000,20.537201,43.367089,40.000000,34.551276,21.379747,25.000000,34.542140,1677.246094,33.933755,0.690913,75.425446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.138564,62.524241,172.556572,154.490292,110.002194,113.018688,54.776394,14.174001,171.906350,7.282582,62.445805,50.103350,151.399841,173.234909,149.432987,171.116088,110.286592,169.765513,-0.064552,-1.862565,32.025740,-235.876920,161.501715,6.617188,33.885614,12.672806,24.551600,1262.747023,1.177663,452310.605213,0.960639,22.233237,3.299802,3.445583,0.073876,0.053667,108.815077,89.790803,32.000000,32.000000,32.000000,32.000000,178.752554,32.000000,69.872794,72.781531,100.240972,100.000000,20.467659,43.367089,40.000000,34.499178,21.379747,25.000000,34.573650,1662.597656,33.992570,0.691929,75.415772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.049014,62.462760,172.639230,154.521338,110.039512,112.991222,54.242161,14.174572,171.972133,7.279823,62.205026,50.073383,151.399862,173.319072,149.447080,171.154796,110.227556,169.649203,-0.064568,-1.860815,32.025740,-235.881576,161.315469,6.603232,33.877013,12.593635,9.059300,470.530347,2.142873,452052.489199,0.969410,22.137459,3.302297,3.442943,0.074321,0.054074,108.900015,89.720244,32.000000,32.000000,32.000000,32.000000,175.667814,32.000000,69.850821,72.749708,100.193685,100.000000,20.490397,43.367089,40.000000,34.459279,21.379747,25.000000,34.596767,1669.921875,34.015144,0.691717,75.418457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.175659,62.298722,172.613652,154.392958,110.021963,112.969868,54.441152,14.172860,172.064397,7.279651,62.226607,50.024239,151.425538,173.319649,149.519598,171.140534,110.206116,169.851215,-0.064662,-1.859675,32.025740,-235.876755,160.965412,6.604294,33.874669,12.631715,60.282842,3119.582037,0.955236,451764.912834,0.956178,22.113942,3.343237,3.441594,0.074851,0.053834,108.912672,89.805762,32.000000,32.000000,32.000000,32.000000,174.082481,32.000000,69.862305,72.775215,100.184424,100.000000,20.526451,43.367089,40.000000,34.498198,21.379747,25.000000,34.617162,1662.597656,33.966372,0.689932,75.416232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.984175,62.298722,172.742351,154.392958,110.001546,112.951924,54.678082,14.171575,172.072265,7.280497,62.195847,49.985756,151.429753,173.355662,149.523823,171.214383,110.227529,169.886823,-0.064578,-1.859673,32.025740,-235.878366,161.488520,6.602311,33.843513,12.658616,19.432205,1001.241426,2.593160,451761.111773,0.967101,22.144746,3.354629,3.449403,0.075104,0.053930,108.968647,89.800507,32.000000,32.000000,32.000000,32.000000,163.725168,32.000000,69.868161,72.761611,100.176826,100.000000,20.463739,43.367089,40.000000,34.409513,21.379747,25.000000,34.632956,1677.246094,33.976559,0.690640,75.419795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.066407,62.226767,172.647106,154.304295,110.016209,112.938199,54.284197,14.171433,172.092879,7.255821,62.315948,49.802709,151.430933,173.238393,149.552007,171.053217,110.236951,169.720012,-0.064584,-1.857908,32.025740,-235.883246,161.856301,6.603326,33.819352,12.625350,56.825449,2949.167557,0.388454,451385.860331,0.960302,21.850233,3.458802,3.440187,0.074187,0.053631,108.927683,89.816232,32.000000,32.000000,32.000000,32.000000,159.814814,32.000000,69.857831,72.793916,100.155899,100.000000,20.474739,43.367089,40.000000,34.509626,21.379747,25.000000,34.651262,1662.597656,33.970447,0.689421,75.419590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.038355,62.208572,172.765079,154.314085,109.976448,112.909457,54.772388,14.171290,171.843821,7.256994,62.566485,49.669042,151.412335,173.157439,149.559987,171.016079,110.226074,169.683630,-0.064639,-1.856142,32.025740,-235.880938,161.241865,6.606427,33.827087,12.643741,20.143599,1036.108839,1.210029,451419.936107,0.960009,22.047607,3.451966,3.455941,0.075103,0.053812,108.944569,89.806317,32.000000,32.000000,32.000000,32.000000,124.578159,32.000000,69.871104,72.803835,100.158122,100.000000,20.416311,43.367089,40.000000,34.441620,21.379747,25.000000,34.677758,1677.246094,33.922576,0.692051,75.426136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.030177,62.308371,172.590055,154.379253,109.931016,112.881842,54.614724,14.171718,171.821531,7.276565,62.791412,49.688800,151.413838,173.124496,149.536394,170.965168,110.243552,169.631821,-0.064474,-1.855416,32.025740,-235.883941,161.058087,6.608738,33.797607,12.592805,57.219326,2951.637332,0.412817,451171.422995,0.964933,21.890820,3.374240,3.448362,0.074591,0.053856,108.941041,89.770678,32.000000,32.000000,32.000000,32.000000,274.210404,32.000000,69.867768,72.783140,100.143338,100.000000,20.451187,43.367089,40.000000,34.452715,21.379747,25.000000,34.697984,1655.273437,33.892700,0.690556,75.419991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.093822,62.449251,172.403136,154.510150,109.918791,112.850526,54.234867,14.175856,171.747383,7.296944,62.883675,49.765061,151.439825,173.012816,149.508818,170.935081,110.221363,169.529200,-0.064413,-1.853655,32.025740,-235.878822,161.269437,6.625265,33.776656,12.595618,12.565234,652.712579,1.165480,451074.751759,0.956631,21.901552,3.370215,3.452653,0.074501,0.054308,108.903338,89.771084,32.000000,32.000000,32.000000,32.000000,167.897580,32.000000,69.849297,72.775486,100.113681,100.000000,20.289236,43.367089,40.000000,34.445903,21.379747,25.000000,34.722628,1669.921875,33.934927,0.692075,75.423699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.973887,62.449251,172.433096,154.510150,109.887565,112.822339,54.697796,14.179852,171.802698,7.311794,62.900901,49.725849,151.438894,173.033661,149.517773,170.873234,110.241353,169.478183,-0.064238,-1.853082,32.025740,-235.872376,161.776451,6.629885,33.819605,12.612458,25.881563,1333.062972,0.410041,451078.067619,0.959582,22.009786,3.331511,3.449719,0.075021,0.054389,108.968207,89.747342,32.000000,32.000000,32.000000,32.000000,211.624616,32.000000,69.861559,72.782329,100.140714,100.000000,20.256637,43.367089,40.000000,34.396361,21.379747,25.000000,34.749574,1669.921875,33.950794,0.692251,75.421883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.058565,62.537474,172.430513,154.615318,109.865743,112.793336,54.523548,14.174287,171.727018,7.323575,62.952122,49.787045,151.474813,172.974930,149.518029,170.908250,110.254136,169.550484,-0.064382,-1.854844,32.025740,-235.878105,161.050213,6.620337,33.790143,12.590371,44.119881,2279.713230,1.863523,451154.038267,0.965044,22.085045,3.311639,3.441605,0.075550,0.054597,108.911558,89.744204,32.000000,32.000000,32.000000,32.000000,112.125967,32.000000,69.878438,72.756137,100.132803,100.000000,20.208257,43.367089,40.000000,34.456073,21.379747,25.000000,34.775370,1658.935547,33.972250,0.690015,75.420051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.931039,62.584068,172.531684,154.659512,109.830397,112.766266,54.245166,14.167865,171.755409,7.341360,62.922988,49.845923,151.505523,173.042449,149.537784,170.915681,110.235470,169.460319,-0.064426,-1.855422,32.025740,-235.887140,161.006102,6.644218,33.798130,12.614207,15.415274,800.608522,0.906706,451092.221742,0.959157,22.208757,3.270732,3.450464,0.074785,0.054036,108.718609,89.723072,32.000000,32.000000,32.000000,32.000000,144.541142,32.000000,69.878830,72.721786,100.099093,100.000000,20.199963,43.367089,40.000000,34.398447,21.379747,25.000000,34.798608,1673.583984,33.929410,0.691205,75.420306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.997907,62.600059,172.345915,154.674896,109.770462,112.729640,54.361123,14.174858,171.694084,7.337414,62.833366,49.856652,151.515683,172.988751,149.546828,170.858135,110.216983,169.595456,-0.064560,-1.855434,32.025740,-235.875900,161.156348,6.644734,33.785239,12.627856,57.200321,2964.422050,0.531023,451012.656675,0.960412,22.209612,3.287590,3.444576,0.073780,0.054281,108.719142,89.710234,32.000000,32.000000,32.000000,32.000000,208.588653,32.000000,69.886210,72.722936,100.079992,100.000000,20.209133,43.367089,40.000000,34.464342,21.379747,25.000000,34.823909,1658.935547,33.929752,0.689642,75.424917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.042900,62.572488,172.476760,154.664826,109.654901,112.676644,54.161682,14.172146,171.685489,7.303898,62.795102,49.887240,151.549082,173.009596,149.585252,170.928763,110.254201,169.382327,-0.064508,-1.855446,32.025740,-235.882532,161.420891,6.654887,33.761258,12.639775,23.396282,1216.983543,1.524092,451110.836338,0.967932,22.387825,3.269290,3.455399,0.074711,0.052937,108.709984,89.693985,32.000000,32.000000,32.000000,32.000000,253.993189,32.000000,69.892865,72.696067,100.076759,100.000000,20.142644,43.367089,40.000000,34.412433,21.379747,25.000000,34.856170,1677.246094,33.890103,0.692446,75.422574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.954355,62.572488,172.550770,154.664826,109.594470,112.637781,54.419649,14.176427,171.704643,7.295503,62.781619,49.847501,151.556945,172.937647,149.612149,170.899960,110.264725,169.506590,-0.064510,-1.855459,32.025740,-235.876944,161.098528,6.664244,33.818144,12.604164,54.489278,2820.884533,0.409740,450977.805501,0.964177,22.334770,3.343177,3.447063,0.074399,0.053964,108.643514,89.745309,32.000000,32.000000,32.000000,32.000000,161.229726,32.000000,69.883207,72.692231,100.048526,100.000000,20.115105,43.367089,40.000000,34.376924,21.379747,25.000000,34.878845,1662.597656,33.934494,0.690758,75.424398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.000560,62.553465,172.332922,154.648323,109.592028,112.606478,54.776715,14.177141,171.769914,7.299318,62.750305,49.685289,151.597426,172.952592,149.663755,170.973199,110.302625,169.445436,-0.064597,-1.855454,32.025740,-235.878844,160.941141,6.681150,33.778856,12.574973,17.786554,914.799299,1.000957,450605.460180,0.966249,22.260781,3.218571,3.446578,0.074534,0.054166,108.535387,89.684747,32.000000,32.000000,32.000000,32.000000,142.533831,32.000000,69.893046,72.693766,100.036365,100.000000,20.077310,43.367089,40.000000,34.419651,21.379747,25.000000,34.901678,1673.583984,33.931068,0.691018,75.422693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.999438,62.538853,172.505146,154.643009,109.562536,112.576753,54.182761,14.176142,171.638329,7.293539,62.841444,49.732859,151.594667,172.937525,149.680382,170.964377,110.280551,169.505979,-0.064662,-1.855443,32.025740,-235.876903,161.339718,6.671208,33.755326,12.628325,11.522144,599.103932,0.430518,450499.514468,0.963206,22.352162,3.259008,3.454169,0.074316,0.053488,108.530340,89.686080,32.000000,32.000000,32.000000,32.000000,167.932215,32.000000,69.899573,72.708543,100.025658,100.000000,19.999262,43.367089,40.000000,34.385674,21.379747,25.000000,34.925062,1662.597656,33.897225,0.691292,75.426494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.031705,62.574143,172.302687,154.684126,109.548706,112.546308,54.353330,14.177426,171.729831,7.298433,62.861137,49.669656,151.589839,173.009969,149.693034,170.887921,110.250195,169.499917,-0.064571,-1.853712,32.025740,-235.874148,161.668135,6.680876,33.745716,12.618012,60.799428,3151.398551,1.315936,450228.004816,0.955644,22.285438,3.196031,3.446620,0.074932,0.053577,108.612281,89.703268,32.000000,32.000000,32.000000,32.000000,277.459179,32.000000,69.887236,72.690457,99.985729,100.000000,20.040231,43.367089,40.000000,34.376378,21.379747,25.000000,34.947800,1662.597656,33.915130,0.689809,75.425540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.005427,62.610535,172.381135,154.727760,109.560749,112.510468,54.279211,14.175000,171.613489,7.259328,63.012880,49.634417,151.636409,172.835124,149.709295,170.859744,110.281165,169.417503,-0.064678,-1.851364,32.025740,-235.875758,160.964616,6.685742,33.775755,12.624503,9.325800,484.041469,2.032465,450137.081579,0.965852,22.271984,3.242930,3.450142,0.074529,0.054401,108.960064,89.824581,32.000000,32.000000,32.000000,32.000000,130.591811,32.000000,69.875934,72.723448,99.977377,100.000000,19.972479,43.367089,40.000000,34.346621,21.379747,25.000000,34.972505,1680.908203,33.926921,0.690864,75.422710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
