OSU 80 Ton Compressor Load Stand
50.004685,62.610535,172.254795,154.727760,109.592697,112.489874,54.396662,14.175856,171.598982,7.215661,63.073172,49.626340,151.620815,172.923498,149.712295,170.820182,110.249512,169.433214,-0.064689,-1.850785,32.025740,-235.873758,160.677008,6.682313,33.779775,12.577696,58.948836,3053.043391,0.384502,450106.720833,0.961968,22.273981,3.270802,3.443870,0.074100,0.053747,109.157723,89.822598,32.000000,32.000000,32.000000,32.000000,194.959076,32.000000,69.863438,72.710168,99.949361,100.000000,19.911778,43.367089,40.000000,34.354563,21.379747,25.000000,35.000971,1655.273437,33.930744,0.689295,75.421500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.025219,62.663746,172.244897,154.761046,109.603909,112.471602,54.683012,14.171433,171.599625,7.199687,63.191137,49.706383,151.674321,172.873107,149.730948,170.703629,110.268904,169.363331,-0.064791,-1.850761,32.025740,-235.878345,160.802621,6.669070,33.735150,12.574234,15.988062,823.708183,2.508413,449968.608008,0.963622,22.337487,3.206036,3.447249,0.074028,0.053037,109.175159,89.910560,32.000000,32.000000,32.000000,32.000000,171.017154,32.000000,69.888776,72.701504,99.948137,100.000000,19.846822,43.367089,40.000000,34.344707,21.379747,25.000000,35.030335,1677.246094,33.919655,0.689510,75.421849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.014448,62.742048,172.260083,154.832932,109.596979,112.448746,54.598323,14.177997,171.632993,7.208524,63.178049,49.954005,151.697755,172.799515,149.746834,170.848236,110.306343,169.327453,-0.064862,-1.850021,32.025740,-235.877825,161.449258,6.655625,33.795570,12.632454,60.237269,3108.250128,0.396529,449955.281787,0.961381,22.338252,3.244133,3.444773,0.075407,0.056333,109.226140,89.914409,32.000000,32.000000,32.000000,32.000000,275.421376,32.000000,69.905285,72.719613,99.967175,100.000000,19.784657,43.367089,40.000000,34.324535,21.379747,25.000000,35.058215,1655.273437,33.910820,0.688900,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.924209,62.787816,172.451169,154.901742,109.629176,112.434961,54.877711,14.177141,171.933188,7.234830,62.639270,50.266166,151.726645,173.106362,149.770470,170.962768,110.309708,169.616022,-0.064925,-1.848824,32.025740,-235.872310,161.677639,6.687502,33.835940,12.632130,19.005086,975.671990,1.461376,449900.942109,0.955894,22.370275,3.196075,3.443161,0.074802,0.053623,109.288226,89.911771,32.000000,32.000000,32.000000,32.000000,384.265010,32.000000,69.875473,72.680387,99.904437,100.000000,19.761002,43.367089,40.000000,34.405384,21.379747,25.000000,35.099212,1673.583984,33.979696,0.688821,75.418005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.856526,62.575521,172.732447,154.796849,109.619018,112.431920,54.451493,14.173145,171.935894,7.185865,62.362854,49.830411,151.752306,173.195937,149.803418,171.073998,110.305415,169.659530,-0.064914,-1.846994,32.025740,-235.876796,161.308984,6.705637,33.868755,12.657516,57.854191,2993.332946,0.387987,449850.736234,0.957605,22.459690,3.143916,3.444206,0.075437,0.053455,109.243461,89.935759,32.000000,32.000000,32.000000,32.000000,185.046567,32.000000,69.863710,72.652944,99.875239,100.000000,19.859785,43.367089,40.000000,34.366027,21.379747,26.000000,35.129987,1662.597656,33.967634,0.689199,75.418192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.946625,62.575521,172.584518,154.796849,109.607947,112.430700,54.216730,14.177426,171.896210,7.159625,62.400603,49.848337,151.760526,173.220012,149.905183,171.119187,110.298593,169.633774,-0.065187,-1.844988,32.025740,-235.874148,161.236417,6.730838,33.850617,12.606959,12.457586,647.337186,1.232983,449931.451801,0.954616,22.598631,3.258880,3.454259,0.074666,0.053897,109.300502,89.948238,32.000000,32.000000,32.000000,32.000000,220.595318,32.000000,69.865234,72.634195,99.831453,100.000000,19.862985,43.367089,40.000000,34.400017,21.379747,26.000000,35.150277,1677.246094,34.002271,0.689616,75.417136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.875467,62.415616,172.650087,154.583992,109.576430,112.417734,54.663285,14.175856,171.842831,7.168481,62.524507,49.870646,151.735258,173.165114,149.886700,171.153962,110.277990,169.539810,-0.065331,-1.843229,32.025740,-235.868694,161.880303,6.744463,33.846812,12.578760,31.184431,1607.208005,0.405841,449673.756944,0.962960,22.456304,3.281000,3.464590,0.074792,0.054456,109.300502,89.928372,32.000000,32.000000,32.000000,32.000000,203.148252,32.000000,69.854187,72.602501,99.804992,100.000000,19.771799,43.367089,40.000000,34.340972,21.379747,26.000000,35.171096,1662.597656,33.960476,0.691235,75.420264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.404796,62.418097,172.530880,154.566370,109.538169,112.401690,54.494238,14.176142,171.873515,7.164220,62.688617,49.811154,151.697900,173.160491,149.885752,171.069987,110.262446,169.588905,-0.065460,-1.842612,32.025740,-235.874943,161.452950,6.753933,33.840862,12.631823,39.369496,2035.350779,1.880210,449611.760803,0.965206,22.363179,3.277271,3.455379,0.075605,0.053453,109.333733,89.970442,32.000000,32.000000,32.000000,32.000000,140.083393,32.000000,69.843193,72.560102,99.758792,100.000000,19.781042,43.367089,40.000000,34.375473,21.379747,26.000000,35.196379,1662.597656,33.926741,0.688862,75.422360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.853521,62.485918,172.538885,154.647484,109.512542,112.382745,54.266196,14.179852,171.880658,7.152854,62.758100,49.770844,151.728390,173.146371,149.905286,171.039635,110.297773,169.641751,-0.065538,-1.843764,32.025740,-235.873519,161.774330,6.745364,33.830729,12.649006,15.919363,826.468520,0.751937,449425.630255,0.958307,22.276811,3.259362,3.461623,0.075691,0.053698,109.483738,90.011048,32.000000,32.000000,32.000000,32.000000,132.357878,32.000000,69.858292,72.570603,99.742820,100.000000,19.772650,43.367089,40.000000,34.044491,21.379747,26.000000,35.221774,1677.246094,33.964046,0.690471,75.422454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.870534,62.541334,172.569787,154.721327,109.471326,112.369540,54.683420,14.174858,171.777928,7.132499,62.837272,49.779007,151.742313,173.123218,149.885407,170.994710,110.290837,169.590396,-0.065551,-1.842584,32.025740,-235.872633,161.146558,6.743728,33.823517,12.655010,57.810161,2978.369015,0.589200,448983.680085,0.950075,21.734179,3.295028,3.422906,0.074727,0.053414,109.493453,90.002330,32.000000,32.000000,32.000000,32.000000,127.463705,32.000000,69.844476,72.564691,99.736603,100.000000,19.741396,43.367089,40.000000,34.363484,21.379747,26.000000,35.258594,1655.273437,33.923261,0.683723,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.837682,62.541334,172.573451,154.721327,109.449315,112.360694,54.286965,14.175571,171.790082,7.124340,62.952709,49.818867,151.734748,173.043121,149.853873,170.921921,110.274902,169.491369,-0.065397,-1.841418,32.025740,-235.871920,161.525637,6.746634,33.812663,12.586927,23.539984,1221.632532,1.472636,449365.115870,0.965663,22.369810,3.281357,3.460917,0.074558,0.054338,109.391427,90.011970,32.000000,32.000000,32.000000,32.000000,120.183032,32.000000,69.830803,72.534928,99.698423,100.000000,19.670935,43.367089,40.000000,34.343652,21.379747,26.000000,35.286933,1680.908203,33.928761,0.690242,75.426426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.862496,62.619082,172.651861,154.791255,109.443261,112.342432,54.641269,14.171861,171.837037,7.113464,62.925818,50.032336,151.757444,173.153593,149.881564,171.071899,110.296807,169.647798,-0.065190,-1.840827,32.025740,-235.881347,161.930803,6.742133,33.820758,12.613522,53.245962,2745.338472,0.405467,449393.265504,0.957963,22.407631,3.267249,3.460356,0.074787,0.053277,109.414944,90.028708,32.000000,32.000000,32.000000,32.000000,117.634427,32.000000,69.842771,72.512106,99.668866,100.000000,19.632656,43.367089,40.000000,34.359806,21.379747,26.000000,35.316515,1655.273437,33.968716,0.690974,75.414604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827271,62.645550,172.784397,154.839925,109.473433,112.325646,54.818531,14.175856,172.070826,7.135838,62.851266,50.108779,151.766816,173.167404,149.902363,171.094637,110.297442,169.706479,-0.065365,-1.839052,32.025740,-235.877188,161.514338,6.728424,33.837437,12.680361,20.327354,1044.680412,0.996328,449415.866582,0.965580,22.441609,3.242591,3.462710,0.075990,0.053700,109.397334,90.075975,32.000000,32.000000,32.000000,32.000000,161.919697,32.000000,69.830200,72.514468,99.681538,100.000000,19.650992,43.367089,40.000000,34.338174,21.379747,26.000000,35.343927,1666.259766,33.995004,0.691259,75.423844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.823273,62.564769,172.687855,154.810555,109.488826,112.314217,54.218789,14.176285,172.033173,7.147344,62.584738,50.086303,151.828803,173.360372,149.908231,171.156182,110.265263,169.847784,-0.065405,-1.839054,32.025740,-235.874473,161.732747,6.724409,33.858965,12.643561,11.241824,584.140000,0.440456,449392.231012,0.958835,22.493691,3.284802,3.462560,0.074637,0.054281,109.400023,90.071427,32.000000,32.000000,32.000000,32.000000,168.250972,32.000000,69.813365,72.465002,99.646164,100.000000,19.663837,43.367089,40.000000,34.356151,21.379747,26.000000,35.372539,1677.246094,34.009591,0.690414,75.422616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926716,62.448424,172.923843,154.699510,109.484393,112.298995,54.573507,14.175714,172.134914,7.137380,62.510867,50.113834,151.842077,173.484943,150.002128,171.239545,110.255879,169.900756,-0.065405,-1.839042,32.025740,-235.869980,161.996982,6.713031,33.872452,12.658075,29.878065,1542.412730,1.155148,449391.242816,0.956399,22.556598,3.308207,3.467667,0.073853,0.053477,109.514382,90.098714,32.000000,32.000000,32.000000,32.000000,144.872174,32.000000,69.832041,72.449280,99.681577,100.000000,19.702168,43.367089,40.000000,34.353095,21.379747,26.000000,35.405794,1669.921875,34.038638,0.690722,75.424577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.763703,62.448424,172.775976,154.699510,109.444007,112.284522,54.212537,14.176713,172.191809,7.127382,62.475943,50.020457,151.840387,173.474164,150.024002,171.254724,110.277274,169.882003,-0.065203,-1.839011,32.025740,-235.874862,161.916076,6.677314,33.848093,12.630831,11.184615,581.234383,2.087244,449302.699445,0.966760,22.479953,3.398251,3.466008,0.075917,0.054085,109.451714,90.099930,32.000000,32.000000,32.000000,32.000000,275.514420,32.000000,69.819402,72.444955,99.700423,100.000000,19.695119,43.367089,40.000000,34.285345,21.379747,26.000000,35.427767,1673.583984,33.989577,0.689936,75.414459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925480,62.418097,172.993286,154.662309,109.450230,112.271579,54.368960,14.173002,172.198231,7.114116,62.491902,49.909863,151.823893,173.418597,150.012792,171.464189,110.258408,169.915512,-0.065350,-1.839028,32.025740,-235.881839,161.640380,6.667879,33.864554,12.622826,58.016028,3006.262945,0.784291,449013.065469,0.957872,22.256649,3.429318,3.463553,0.075413,0.054603,109.499859,90.053469,32.000000,32.000000,32.000000,32.000000,255.551114,32.000000,69.812142,72.419099,99.709398,100.000000,19.710109,43.367089,40.000000,34.379268,21.379747,26.000000,35.452229,1655.273437,33.969239,0.688426,75.418832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785349,62.391079,172.856980,154.669581,109.404813,112.254024,54.909861,14.171433,172.158908,7.120086,62.637602,49.840232,151.852124,173.490968,150.030824,171.340059,110.256611,169.876070,-0.065423,-1.837880,32.025740,-235.880142,162.081786,6.660996,33.883558,12.650485,19.367336,993.686820,2.099937,449036.635050,0.967591,22.425282,3.400247,3.471928,0.075068,0.053318,109.676525,90.086492,32.000000,32.000000,32.000000,32.000000,177.487371,32.000000,69.828510,72.463137,99.732840,100.000000,19.697633,43.367089,40.000000,34.276721,21.379747,26.000000,35.477537,1669.921875,34.012566,0.691006,75.416667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.897205,62.426368,172.991215,154.687482,109.383527,112.241656,54.259162,14.176570,172.230237,7.087060,62.722691,49.907095,151.852420,173.511319,150.030741,171.346827,110.261643,169.881534,-0.065444,-1.836733,32.025740,-235.872718,162.433799,6.658200,33.891672,12.658797,34.711633,1802.320236,0.403915,448854.687763,0.961191,22.227598,3.432828,3.465030,0.074377,0.053932,109.816377,90.092856,32.000000,32.000000,32.000000,32.000000,109.335134,32.000000,69.840455,72.475045,99.753168,100.000000,19.678251,43.367089,40.000000,34.356493,21.379747,26.000000,35.501620,1669.921875,33.988459,0.689846,75.414323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.854041,62.483161,172.901504,154.773353,109.360220,112.225074,54.754678,14.170291,172.226410,7.067637,62.680116,49.849324,151.845063,173.522543,150.042372,171.506623,110.289605,169.899251,-0.065420,-1.836749,32.025740,-235.873443,161.996781,6.675844,33.908765,12.630435,18.366703,945.017723,1.212141,448858.487794,0.954445,22.345522,3.418482,3.472045,0.075378,0.053966,109.782507,90.088630,32.000000,32.000000,32.000000,32.000000,180.397729,32.000000,69.823688,72.485223,99.746983,100.000000,19.682419,43.367089,40.000000,34.283532,21.379747,26.000000,35.536589,1673.583984,34.009952,0.690214,75.423324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898820,62.483161,172.984512,154.773353,109.353238,112.217444,54.342267,14.173145,172.275680,7.034898,62.779611,49.910655,151.870493,173.419885,150.057977,171.453575,110.289752,169.978828,-0.065565,-1.836753,32.025740,-235.884800,161.805476,6.673579,33.863130,12.640189,20.167564,1045.552097,0.675291,448762.044759,0.963499,22.265090,3.415686,3.466952,0.074779,0.054378,109.780275,90.127694,32.000000,32.000000,32.000000,32.000000,210.120179,32.000000,69.861477,72.501380,99.776802,100.000000,19.633153,43.367089,40.000000,34.308252,21.379747,26.000000,35.564361,1666.259766,34.000900,0.689660,75.420059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.925928,62.505217,173.078927,154.809996,109.383379,112.211974,54.266967,14.173573,172.253227,7.020760,62.825186,49.909134,151.895964,173.546110,150.071723,171.428253,110.331217,169.938283,-0.065565,-1.836707,32.025740,-235.877021,161.837557,6.678726,33.905610,12.660996,46.229357,2400.005804,1.276765,448752.736268,0.955687,22.366515,3.394976,3.468154,0.075302,0.053508,109.767451,90.153091,32.000000,32.000000,32.000000,32.000000,135.670991,32.000000,69.833739,72.541578,99.803928,100.000000,19.685645,43.367089,40.000000,34.277033,21.379747,26.000000,35.591197,1658.935547,34.045832,0.689503,75.415746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.865473,62.553741,173.108885,154.847477,109.426859,112.206509,54.766390,14.174715,172.321705,6.986850,62.799213,50.024307,151.928764,173.538255,150.055566,171.408207,110.291798,169.974685,-0.065386,-1.835523,32.025740,-235.873429,161.930720,6.681124,33.932926,12.635159,12.823939,659.686062,1.162148,448687.888647,0.961927,22.320214,3.427393,3.466705,0.074699,0.053742,109.811267,90.181669,32.000000,32.000000,32.000000,32.000000,188.731029,32.000000,69.836433,72.570326,99.815757,100.000000,19.681116,43.367089,40.000000,34.258800,21.379747,26.000000,35.617417,1677.246094,34.053531,0.689326,75.416692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.860722,62.563390,172.961088,154.870414,109.484992,112.198917,54.422006,14.174144,172.405631,6.969734,62.669924,50.175128,151.923434,173.639107,150.092415,171.468427,110.290984,170.112869,-0.065675,-1.834372,32.025740,-235.877757,162.529595,6.671171,33.940300,12.629010,59.285007,3069.024288,0.506952,448587.655548,0.962696,22.314256,3.369338,3.466714,0.074314,0.054268,109.857633,90.214882,32.000000,32.000000,32.000000,32.000000,153.893577,32.000000,69.821055,72.568235,99.815334,100.000000,19.685003,43.367089,40.000000,34.289527,21.379747,26.000000,35.645838,1658.935547,34.089411,0.688368,75.411050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.797615,62.563390,173.271708,154.870414,109.497359,112.200478,54.229998,14.173002,172.543738,6.958259,62.483119,50.218169,151.949028,173.741842,150.096783,171.596039,110.250039,170.176860,-0.065822,-1.834401,32.025740,-235.875959,161.805660,6.647282,33.939705,12.665973,14.876828,772.859872,1.830052,448768.888348,0.955261,22.425270,3.423651,3.471518,0.074755,0.053334,109.890800,90.240276,32.000000,32.000000,32.000000,32.000000,160.202890,32.000000,69.826239,72.570506,99.866513,100.000000,19.627649,43.367089,40.000000,34.289757,21.379747,26.000000,35.672970,1677.246094,34.087933,0.689164,75.411041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.917875,62.481232,173.312540,154.856148,109.521093,112.208865,54.497207,14.169577,172.591959,6.975807,62.393472,50.098926,151.958426,173.857670,150.107722,171.743206,110.262479,170.207226,-0.065704,-1.834373,32.025740,-235.887225,162.037183,6.634616,33.899696,12.672464,35.063451,1812.635179,0.395607,448760.287411,0.961366,22.439834,3.480985,3.468885,0.074411,0.053488,109.758928,90.257459,32.000000,32.000000,32.000000,32.000000,149.241768,32.000000,69.863500,72.590686,99.883510,100.000000,19.739456,43.367089,40.000000,34.324913,21.379747,26.000000,35.696647,1662.597656,34.049600,0.688002,75.415192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830525,62.373986,173.234371,154.773353,109.541248,112.221018,54.312702,14.180708,172.575143,6.980578,62.342758,50.067174,151.958467,173.989363,150.144631,171.763627,110.198703,170.385352,-0.065609,-1.833764,32.025740,-235.872663,162.016172,6.637114,33.924650,12.664855,12.740111,660.848309,1.580722,448905.170578,0.966124,22.505132,3.548092,3.479518,0.074536,0.053439,109.629672,90.269634,32.000000,32.000000,32.000000,32.000000,272.127486,32.000000,69.865205,72.592386,99.902368,100.000000,19.761847,43.367089,40.000000,34.245602,21.379747,26.000000,35.727157,1666.259766,34.050844,0.689867,75.418746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.855290,62.314161,173.285917,154.739788,109.516226,112.229423,54.717241,14.178425,172.692986,6.985023,62.358167,50.010149,151.951152,173.954527,150.146041,171.745208,110.203876,170.326914,-0.065517,-1.832037,32.025740,-235.874130,162.485581,6.630469,33.975568,12.639324,23.181983,1193.593321,0.669160,448699.283393,0.958712,22.298592,3.548065,3.471953,0.074370,0.054391,109.595985,90.257093,32.000000,32.000000,32.000000,32.000000,193.498092,32.000000,69.854295,72.559585,99.892769,100.000000,19.737022,43.367089,40.000000,34.298472,21.379747,26.000000,35.752003,1677.246094,34.091016,0.689085,75.415635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.833656,62.329048,173.337480,154.766360,109.537824,112.235546,54.574397,14.177569,172.634436,6.989210,62.472446,50.053638,151.957268,174.052476,150.152171,171.815248,110.212528,170.366705,-0.065399,-1.830285,32.025740,-235.874006,162.203928,6.626030,33.940210,12.622862,49.471576,2553.858264,1.843720,448800.301727,0.963653,22.281667,3.684616,3.476471,0.074313,0.053408,109.557054,90.255810,32.000000,32.000000,32.000000,32.000000,190.259346,32.000000,69.860572,72.559224,99.896311,100.000000,19.853876,43.367089,40.000000,34.280975,21.379747,26.000000,35.774137,1666.259766,34.062059,0.689827,75.412405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.919234,62.329048,173.348714,154.766360,109.550859,112.241620,54.214014,14.180280,172.602009,6.997189,62.552044,49.910481,151.975739,173.907797,150.167263,171.815515,110.214688,170.338237,-0.065350,-1.828549,32.025740,-235.867537,162.008891,6.643019,33.941400,12.671454,18.982118,986.422776,1.012916,448715.466596,0.955929,22.196222,3.655574,3.475778,0.075433,0.053680,109.464423,90.242214,32.000000,32.000000,32.000000,32.000000,173.993533,32.000000,69.876222,72.572755,99.943394,100.000000,19.790628,43.367089,40.000000,34.291206,21.379747,26.000000,35.798981,1680.908203,34.050448,0.688785,75.410121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.824108,62.366818,173.311697,154.823981,109.555793,112.249225,54.388261,14.181422,172.592363,7.025050,62.612643,49.935826,151.955034,173.897324,150.152972,171.836866,110.192803,170.362069,-0.065106,-1.827973,32.025740,-235.863782,162.015254,6.640124,33.949153,12.663304,57.130712,2959.337219,0.474999,448760.905397,0.958977,22.233490,3.663176,3.478322,0.074613,0.054002,109.376669,90.200374,32.000000,32.000000,32.000000,32.000000,177.949856,32.000000,69.837792,72.527414,99.918046,100.000000,19.819034,43.367089,40.000000,34.236008,21.379747,26.000000,35.824807,1655.273437,34.056921,0.689886,75.410913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.936706,62.429400,173.334475,154.895309,109.545599,112.261318,54.774948,14.177712,172.705347,7.061253,62.696863,50.003913,151.971547,174.010577,150.158501,171.800234,110.238213,170.466098,-0.065082,-1.826223,32.025740,-235.873046,162.219245,6.641494,33.961035,12.626053,17.918738,921.627500,1.236074,448712.370666,0.963588,22.145004,3.649387,3.472584,0.074693,0.053311,109.430855,90.199808,32.000000,32.000000,32.000000,32.000000,147.165972,32.000000,69.833868,72.519780,99.886618,100.000000,19.792638,43.367089,40.000000,34.288507,21.379747,26.000000,35.849578,1666.259766,34.085355,0.689075,75.416062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.818118,62.475718,173.404769,154.955448,109.575478,112.276558,54.377393,14.174572,172.708745,7.055780,62.698640,50.135596,152.021470,173.964088,150.153809,171.919491,110.243472,170.494137,-0.065003,-1.825037,32.025740,-235.878309,162.133221,6.653332,33.974432,12.645797,54.660081,2831.925881,0.411438,448919.776386,0.962674,22.281139,3.681007,3.478471,0.075225,0.054154,109.569783,90.254228,32.000000,32.000000,32.000000,32.000000,260.569869,32.000000,69.840780,72.478265,99.915992,100.000000,19.830436,43.367089,40.000000,34.265201,21.379747,26.000000,35.885664,1655.273437,34.095939,0.690191,75.420511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.786005,62.490054,173.392304,154.987057,109.576657,112.298600,54.793638,14.175286,172.705209,7.027540,62.690400,50.064025,152.053810,174.013550,150.169122,171.821439,110.230863,170.502360,-0.064993,-1.823287,32.025740,-235.876779,161.713637,6.640848,33.934368,12.623637,19.755832,1015.769515,1.309506,448875.932453,0.953772,22.227304,3.678077,3.471083,0.074551,0.052994,109.680894,90.272943,32.000000,32.000000,32.000000,32.000000,202.353125,32.000000,69.854596,72.477144,99.937309,100.000000,19.853288,43.367089,40.000000,34.283260,21.379747,26.000000,35.913192,1673.583984,34.075149,0.688410,75.409695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.839847,62.490054,173.383952,154.987057,109.590266,112.313099,54.138724,14.176998,172.670639,7.020777,62.772255,49.967301,152.066702,174.003811,150.183564,171.827389,110.248666,170.381479,-0.064846,-1.820393,32.025740,-235.873106,162.042972,6.625522,33.919727,12.662853,9.809773,510.482591,0.430509,449086.074408,0.963502,22.396238,3.684266,3.480757,0.073897,0.053783,109.721710,90.312631,32.000000,32.000000,32.000000,32.000000,208.312962,32.000000,69.838411,72.484177,99.953317,100.000000,19.851011,43.367089,40.000000,34.298060,21.379747,26.000000,35.939703,1673.583984,34.056903,0.690159,75.416684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.860564,62.492535,173.398307,154.986777,109.507758,112.316931,54.343874,14.180994,172.726444,7.028020,62.900949,50.084190,152.102778,174.027110,150.226185,171.914341,110.230701,170.447669,-0.064846,-1.818617,32.025740,-235.868784,162.291054,6.617704,33.943473,12.666910,61.733257,3200.358210,1.192069,449247.639340,0.957083,22.443816,3.700230,3.482752,0.075671,0.054565,109.656938,90.318571,32.000000,32.000000,32.000000,32.000000,254.696170,32.000000,69.840132,72.489616,99.996471,100.000000,19.871236,43.367089,40.000000,34.264512,21.379747,26.000000,35.965860,1655.273437,34.092801,0.691129,75.413607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.873107,62.554016,173.395883,155.012791,109.470459,112.319239,54.767878,14.176570,172.763207,7.044833,62.875325,50.187950,152.074872,173.979827,150.222537,171.860372,110.187250,170.440797,-0.064710,-1.818046,32.025740,-235.878272,162.338351,6.599230,33.940625,12.634510,20.791520,1069.523443,2.398469,449223.154065,0.967638,22.388090,3.633071,3.478822,0.075539,0.054385,109.468689,90.335325,32.000000,32.000000,32.000000,32.000000,183.768374,32.000000,69.844447,72.483162,99.990194,100.000000,19.868780,43.367089,40.000000,34.246391,21.379747,26.000000,35.991948,1673.583984,34.084489,0.690856,75.409089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.848212,62.598129,173.502063,155.072093,109.521601,112.325046,54.273632,14.176142,172.703124,7.055949,62.648964,50.387970,152.096264,174.209563,150.225357,171.991956,110.217120,170.554800,-0.064594,-1.818033,32.025740,-235.874289,162.116027,6.578659,34.012710,12.640676,56.414164,2928.392390,0.381018,449265.210380,0.963585,22.369142,3.678065,3.477664,0.073938,0.053861,109.446629,90.348043,32.000000,32.000000,32.000000,32.000000,356.372152,32.000000,69.841716,72.463477,100.003576,100.000000,19.908133,43.367089,40.000000,34.234958,21.379747,26.000000,36.020824,1655.273437,34.075961,0.689925,75.416692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.906199,62.502185,173.596163,155.056148,109.583223,112.341834,54.759503,14.176713,172.663979,7.073014,62.475346,50.159829,152.122473,174.245304,150.277469,172.066356,110.256102,170.737221,-0.064655,-1.818034,32.025740,-235.876659,162.083966,6.581215,33.971655,12.627297,20.006140,1029.280638,1.131240,449447.278518,0.956035,22.417653,3.718709,3.476741,0.074977,0.053897,109.454714,90.402498,32.000000,32.000000,32.000000,32.000000,200.556079,32.000000,69.845919,72.448221,100.051828,100.000000,19.949323,43.367089,40.000000,34.245046,21.379747,26.000000,36.058466,1677.246094,34.136831,0.690056,75.410709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845615,62.502185,173.550107,155.056148,109.633019,112.362872,54.234552,14.175143,172.710950,7.100566,62.566880,50.103842,152.122005,174.191387,150.300941,172.093308,110.262111,170.711818,-0.064563,-1.816867,32.025740,-235.874635,162.195955,6.593437,33.988117,12.695434,32.690615,1698.153840,0.417401,449492.327804,0.965431,22.487510,3.735377,3.480608,0.074382,0.054280,109.429394,90.395676,32.000000,32.000000,32.000000,32.000000,198.064421,32.000000,69.843331,72.441503,100.081554,100.000000,19.983633,43.367089,40.000000,34.205214,21.379747,26.000000,36.081642,1666.259766,34.110020,0.691024,75.410351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.907139,62.433812,173.491829,154.966357,109.658035,112.380415,54.332057,14.177284,172.645918,7.103370,62.722788,50.026551,152.119185,174.260925,150.292414,171.946486,110.238756,170.589080,-0.064379,-1.814243,32.025740,-235.876251,162.228280,6.590721,33.951840,12.678396,48.551449,2517.538042,1.176065,449294.778271,0.955548,22.331610,3.770810,3.478449,0.074399,0.052742,109.330246,90.409881,32.000000,32.000000,32.000000,32.000000,241.021116,32.000000,69.824889,72.430565,100.106425,100.000000,19.956889,43.367089,40.000000,34.236852,21.379747,26.000000,36.105206,1658.935547,34.082289,0.689241,75.412933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.892557,62.478199,173.534429,154.992651,109.685773,112.390387,54.655335,14.175856,172.286727,7.110911,62.901176,50.107317,152.131952,174.173452,150.313951,172.024755,110.242805,170.569206,-0.064201,-1.811334,32.025740,-235.876045,161.935941,6.585629,33.936063,12.598196,16.391464,844.919192,0.720551,449412.837433,0.966264,22.394254,3.754443,3.481753,0.074804,0.053306,109.361672,90.412401,32.000000,32.000000,32.000000,32.000000,175.067203,32.000000,69.844259,72.448634,100.136170,100.000000,19.969917,43.367089,40.000000,34.196338,21.379747,26.000000,36.130679,1669.921875,34.052684,0.690567,75.414885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.971417,62.576624,173.647375,155.080764,109.714950,112.402614,54.396584,14.177997,172.028185,7.131302,62.955317,50.174920,152.105094,174.073025,150.275631,171.978654,110.203692,170.586528,-0.064185,-1.810165,32.025740,-235.875538,162.122451,6.589542,33.980472,12.638026,58.513960,3030.524853,0.484441,449382.594873,0.963204,22.262265,3.727729,3.476293,0.074197,0.052894,109.380430,90.374427,32.000000,32.000000,32.000000,32.000000,149.746102,32.000000,69.792448,72.416430,100.131877,100.000000,20.003071,43.367089,40.000000,34.199609,21.379747,26.000000,36.158165,1658.935547,34.069614,0.690103,75.415542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794960,62.576624,173.436975,155.080764,109.746490,112.414830,54.244064,14.175143,172.277188,7.168406,63.034744,50.269691,152.150840,174.117120,150.291841,172.064624,110.258431,170.577145,-0.064264,-1.807826,32.025740,-235.876432,161.960843,6.609188,33.966877,12.701727,18.556269,963.758958,1.435906,449489.694322,0.958010,22.321726,3.715571,3.478163,0.074196,0.053871,109.464185,90.421088,32.000000,32.000000,32.000000,32.000000,174.929755,32.000000,69.790230,72.445663,100.164400,100.000000,20.059642,43.367089,40.000000,34.146221,21.379747,26.000000,36.188223,1669.921875,34.134938,0.691182,75.410743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.859701,62.675878,173.794621,155.155731,109.765383,112.436178,54.308356,14.177426,163.920627,7.244221,62.809030,50.349294,152.174491,174.284624,150.315547,172.152471,110.269856,170.672965,-0.063970,-1.806658,32.025740,-235.874148,158.201011,6.620728,34.018895,12.722462,31.455245,1631.760475,0.402003,449704.464237,0.961253,22.338681,3.761752,3.474934,0.075474,0.052560,109.692161,90.446954,32.000000,32.000000,32.000000,32.000000,250.643156,32.000000,69.803670,72.486781,100.204008,100.000000,20.008820,43.367089,40.000000,34.190255,21.379747,26.000000,36.228335,1669.921875,34.131440,0.690433,75.412098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.942570,62.633419,173.986105,155.178669,109.790861,112.451509,54.386492,14.173002,173.127046,7.511484,62.640918,50.321317,152.223673,174.464397,150.335203,172.291794,110.299392,170.759303,-0.064117,-1.806100,32.025740,-235.883636,157.982523,6.535119,33.988585,12.717972,41.215604,2135.013467,1.270809,449774.474298,0.967809,22.521114,3.703185,3.483023,0.074398,0.054067,109.843052,90.494582,32.000000,32.000000,32.000000,32.000000,193.077895,32.000000,69.802726,72.504872,100.236687,100.000000,20.214433,43.367089,40.000000,34.202621,21.379747,26.000000,36.254712,1658.935547,34.172748,0.690831,75.415073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926481,62.525343,173.976117,155.083561,109.851520,112.472873,54.680678,14.177569,173.320710,7.876577,62.520545,50.379326,152.226851,174.532435,150.390067,172.480363,110.290063,170.953392,-0.064180,-1.804381,32.025740,-235.870575,158.358765,6.446750,34.003118,12.642768,12.702357,654.455950,0.750358,449930.994469,0.965721,22.553376,3.730852,3.485673,0.076113,0.054163,109.930848,90.473291,32.000000,32.000000,32.000000,32.000000,141.821189,32.000000,69.797489,72.508753,100.244482,100.000000,20.260410,43.367089,40.000000,34.148976,21.379747,26.000000,36.282275,1673.583984,34.112815,0.691524,75.410121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.942377,62.434914,173.946639,155.039365,109.863041,112.494986,54.549948,14.178711,173.154001,8.108922,62.433437,50.302660,152.241381,174.521471,150.386012,172.465859,110.315218,170.915356,-0.064172,-1.802615,32.025740,-235.872864,160.985948,6.503252,34.016677,12.644192,60.127637,3105.344510,0.572276,449803.429776,0.962603,22.425266,3.736526,3.483724,0.077061,0.053172,110.007553,90.455258,32.000000,32.000000,32.000000,32.000000,243.608068,32.000000,69.792645,72.560188,100.271929,100.000000,20.213785,43.367089,40.000000,34.151435,21.379747,26.000000,36.304935,1655.273437,34.122605,0.690219,75.412533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.848601,62.434914,174.190607,155.039365,109.922932,112.518056,54.181146,14.176285,173.120195,8.234776,62.413597,50.314366,152.243511,174.559941,150.434503,172.431326,110.317709,170.975451,-0.063849,-1.800866,32.025740,-235.873166,160.572361,6.564997,33.979228,12.696210,12.809836,666.078421,1.857148,449768.218990,0.957673,22.333810,3.824958,3.484646,0.076810,0.054154,110.075846,90.512098,32.000000,32.000000,32.000000,32.000000,198.547281,32.000000,69.767998,72.574509,100.291679,100.000000,20.301338,43.367089,40.000000,34.137678,21.379747,26.000000,36.327580,1669.921875,34.115033,0.691534,75.413147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.958555,62.378121,174.103494,155.033211,110.026508,112.546274,54.442362,14.176570,173.152024,8.317106,62.328836,50.154813,152.232111,174.566443,150.421177,172.454917,110.325302,171.033524,-0.063855,-1.800846,32.025740,-235.874841,161.881996,6.452429,34.003659,12.720479,28.910682,1496.068127,0.392140,449657.611832,0.959594,22.226961,3.784304,3.482947,0.074277,0.053464,110.107620,90.518242,32.000000,32.000000,32.000000,32.000000,152.109765,32.000000,69.755517,72.599299,100.275316,100.000000,20.350026,43.367089,40.000000,34.188111,21.379747,26.000000,36.350885,1669.921875,34.089430,0.690993,75.412593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.951176,62.320777,173.923975,155.058666,110.112887,112.582830,54.227524,14.180994,173.017853,8.454650,62.413780,49.999236,152.252327,174.580355,150.433080,172.543438,110.316694,170.995831,-0.064038,-1.799067,32.025740,-235.870417,162.321727,6.303871,33.968139,12.670625,16.956667,880.948852,1.846395,449819.601635,0.968319,22.323895,3.806297,3.494393,0.074722,0.053013,110.416838,90.520379,32.000000,32.000000,32.000000,32.000000,179.432946,32.000000,69.747351,72.616809,100.320704,100.000000,20.464188,43.367089,40.000000,34.114390,21.379747,26.000000,36.381871,1673.583984,34.086040,0.693302,75.408263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.877125,62.299549,174.009811,155.001043,110.139574,112.612602,54.623132,14.176285,173.031939,8.559791,62.563430,49.935399,152.235502,174.605418,150.405577,172.420569,110.277840,170.978063,-0.064154,-1.797308,32.025740,-235.876107,161.933758,6.251209,33.984366,12.643669,12.339707,636.441120,0.816142,449747.745557,0.961444,22.153459,3.822356,3.484959,0.075143,0.053970,110.529333,90.531696,32.000000,32.000000,32.000000,32.000000,142.915434,32.000000,69.721043,72.644779,100.319876,100.000000,20.412340,43.367089,40.000000,34.112784,21.379747,26.000000,36.406161,1666.259766,34.085986,0.692157,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.988943,62.375916,173.933193,154.963280,110.163932,112.637789,54.536705,14.184704,173.035292,8.645666,62.606016,50.199495,152.227920,174.579321,150.431035,172.523842,110.297824,170.988605,-0.063931,-1.795579,32.025740,-235.863440,162.083636,6.227384,34.024791,12.654037,58.273771,3010.330810,1.390768,449833.732276,0.965578,22.103734,3.815614,3.481879,0.075345,0.054102,110.622604,90.582111,32.000000,32.000000,32.000000,32.000000,154.837192,32.000000,69.731835,72.687797,100.341689,100.000000,20.428092,43.367089,40.000000,34.150789,21.379747,26.000000,36.429488,1655.273437,34.088077,0.691861,75.410607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.914255,62.375916,174.020793,154.963280,110.199675,112.663231,54.183710,14.176285,173.022296,8.730237,62.476514,50.104984,152.221937,174.585297,150.391601,172.450068,110.282177,170.968921,-0.063960,-1.793854,32.025740,-235.876270,162.632078,6.210024,33.999007,12.681461,22.863736,1188.799051,1.914976,450063.093140,0.960347,22.159031,3.847230,3.488770,0.074698,0.053420,110.602997,90.590824,32.000000,32.000000,32.000000,32.000000,233.202642,32.000000,69.741888,72.671756,100.306631,100.000000,20.476281,43.367089,40.000000,34.079388,21.379747,26.000000,36.456753,1677.246094,34.136741,0.693254,75.410999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.013370,62.404588,174.035360,155.020344,110.165198,112.692978,54.407061,14.176427,172.944643,8.843294,62.451909,49.925633,152.250515,174.583313,150.400106,172.507091,110.280125,170.966615,-0.064125,-1.792679,32.025740,-235.875964,161.860643,6.186329,33.976433,12.687483,47.560742,2462.767148,0.404676,450144.354339,0.959915,22.119879,3.831541,3.479433,0.074614,0.053934,110.628280,90.639365,32.000000,32.000000,32.000000,32.000000,180.274335,32.000000,69.725028,72.688459,100.312570,100.000000,20.529940,43.367089,40.000000,34.116011,21.379747,26.000000,36.482720,1666.259766,34.136236,0.691796,75.417127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869201,62.368472,173.943388,155.009714,110.129111,112.724242,54.840029,14.175000,173.055334,8.941431,62.627012,49.888957,152.257001,174.562092,150.421806,172.438028,110.273064,170.943314,-0.064028,-1.792672,32.025740,-235.878371,161.796236,6.157956,33.990280,12.650340,24.939275,1281.197695,1.033534,450337.934113,0.967974,22.197016,3.839169,3.486395,0.074079,0.053656,110.639442,90.651185,32.000000,32.000000,32.000000,32.000000,259.132219,32.000000,69.729224,72.712081,100.339488,100.000000,20.583842,43.367089,40.000000,34.052718,21.379747,26.000000,36.507887,1669.921875,34.111697,0.692229,75.416871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.936082,62.410929,173.911325,155.007756,110.147986,112.741759,54.290415,14.179424,172.937670,9.057463,62.703634,49.937889,152.224990,174.492903,150.393142,172.418657,110.264874,170.948065,-0.063844,-1.792653,32.025740,-235.869700,162.063183,6.126525,33.988351,12.638621,8.325455,432.030912,0.496119,450425.456580,0.962230,22.123342,3.840281,3.479777,0.074247,0.054290,110.697405,90.652128,32.000000,32.000000,32.000000,32.000000,219.366371,32.000000,69.700817,72.709005,100.303958,100.000000,20.595497,43.367089,40.000000,34.131000,21.379747,26.000000,36.531416,1673.583984,34.125130,0.691225,75.414042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.889907,62.410929,174.080953,155.007756,110.151320,112.759296,54.416742,14.177141,172.856610,9.172311,62.769950,49.838955,152.226086,174.535605,150.392721,172.358190,110.242903,170.850938,-0.064022,-1.792680,32.025740,-235.875741,162.209211,6.110399,34.002793,12.688132,60.104282,3111.736869,0.948490,450625.832462,0.957837,22.236146,3.837851,3.487992,0.074554,0.053275,110.725745,90.661668,32.000000,32.000000,32.000000,32.000000,140.110638,32.000000,69.686244,72.737499,100.315798,100.000000,20.599596,43.367089,40.000000,34.086228,21.379747,26.000000,36.557983,1658.935547,34.130683,0.693447,75.405706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
