OSU 80 Ton Compressor Load Stand
49.927169,62.478199,173.833667,155.043561,110.246292,112.779133,54.229746,14.175428,172.873856,9.300906,62.840792,49.943639,152.264748,174.547143,150.435271,172.349306,110.271213,170.856245,-0.064028,-1.793862,32.025740,-235.875820,162.642153,6.105069,33.999440,12.681569,9.918551,515.276860,2.837978,450722.872179,0.966369,22.209477,3.847976,3.482679,0.074302,0.053293,110.799991,90.657800,32.000000,32.000000,32.000000,32.000000,162.267639,32.000000,69.685822,72.776783,100.328400,100.000000,20.666356,43.367089,40.000000,34.084670,21.379747,26.000000,36.594444,1680.908203,34.125364,0.692377,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.940210,62.541334,173.772421,155.083002,110.292977,112.793618,54.449579,14.173716,172.940787,9.388044,62.777546,49.917074,152.239369,174.498645,150.412113,172.376767,110.229540,170.899424,-0.064133,-1.795599,32.025740,-235.879329,161.709130,6.098730,34.007121,12.706920,60.146166,3112.027431,0.393825,450874.585497,0.965255,22.257195,3.830370,3.489302,0.074206,0.054011,110.688621,90.628156,32.000000,32.000000,32.000000,32.000000,259.520152,32.000000,69.656372,72.771429,100.284253,100.000000,20.674633,43.367089,40.000000,34.076818,21.379747,26.000000,36.622804,1658.935547,34.091557,0.693528,75.417877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.877072,62.557876,174.077864,155.103422,110.298583,112.811128,54.756491,14.170576,172.852987,9.470222,62.716566,49.931478,152.271400,174.408315,150.429779,172.303384,110.249861,170.888775,-0.064248,-1.797349,32.025740,-235.880672,161.790181,6.091368,33.989830,12.617904,20.696839,1064.874455,2.382941,450962.256652,0.968132,22.285956,3.804222,3.481745,0.075418,0.055052,110.724779,90.644476,32.000000,32.000000,32.000000,32.000000,281.758037,32.000000,69.669859,72.797274,100.296389,100.000000,20.651389,43.367089,40.000000,34.065678,21.379747,26.000000,36.649402,1680.908203,34.123110,0.692603,75.413027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.946755,62.540783,173.851194,155.084960,110.310404,112.830209,54.474890,14.180138,172.893438,9.559937,62.718337,50.087882,152.300782,174.494925,150.447450,172.428986,110.255908,170.956614,-0.064332,-1.798504,32.025740,-235.870294,162.260502,6.075221,33.995491,12.638332,47.631273,2463.348271,0.392878,451192.575097,0.964230,22.335618,3.863492,3.479609,0.074097,0.054166,110.679331,90.676989,32.000000,32.000000,32.000000,32.000000,175.589457,32.000000,69.689995,72.837186,100.296894,100.000000,20.779935,43.367089,40.000000,34.097146,21.379747,26.000000,36.676751,1658.935547,34.136092,0.693136,75.407274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.844600,62.540783,174.075049,155.084960,110.362520,112.849299,54.288829,14.181137,173.012929,9.638592,62.598158,50.175298,152.316338,174.557759,150.482800,172.364630,110.293504,170.916149,-0.064290,-1.799673,32.025740,-235.872072,162.758809,6.029610,34.027116,12.723309,29.464650,1529.046888,1.144947,451292.140792,0.960347,22.417412,3.838831,3.490138,0.074468,0.053555,110.619869,90.730414,32.000000,32.000000,32.000000,32.000000,196.484141,32.000000,69.692501,72.865323,100.327303,100.000000,20.742524,43.367089,40.000000,34.051975,21.379747,26.000000,36.702807,1662.597656,34.113662,0.694450,75.403856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.913565,62.500806,173.896071,155.052232,110.413304,112.870009,54.572868,14.174858,172.968733,9.718550,62.366946,49.963373,152.283448,174.545427,150.454393,172.377420,110.248298,171.018262,-0.064342,-1.801431,32.025740,-235.876390,162.315428,6.011407,34.009681,12.681154,10.541333,544.187757,0.496381,451277.248683,0.963954,22.328308,3.860425,3.480731,0.075023,0.054320,110.560408,90.750223,32.000000,32.000000,32.000000,32.000000,134.600434,32.000000,69.665202,72.806282,100.302421,100.000000,20.857873,43.367089,40.000000,34.107472,21.379747,26.000000,36.727865,1677.246094,34.172099,0.692617,75.405612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.847088,62.387219,174.175826,154.960763,110.481896,112.895424,54.377360,14.179567,172.910355,9.882238,62.330324,49.889950,152.303663,174.559625,150.478454,172.461337,110.266893,170.975632,-0.064487,-1.802636,32.025740,-235.868087,162.250468,5.967452,34.001513,12.721236,52.823349,2736.766900,0.804964,451352.595125,0.969597,22.433901,3.806343,3.492355,0.074491,0.053413,110.532649,90.717791,32.000000,32.000000,32.000000,32.000000,157.823662,32.000000,69.658282,72.805591,100.301593,100.000000,20.918654,43.367089,40.000000,34.056779,21.379747,26.000000,36.758405,1662.597656,34.153347,0.695264,75.410163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.836119,62.330427,174.037055,154.866218,110.454573,112.910776,54.679208,14.176713,173.014389,9.998029,62.396721,49.832517,152.295682,174.561842,150.484133,172.359881,110.247349,171.011466,-0.064521,-1.804369,32.025740,-235.876332,162.695485,5.934607,33.983285,12.632544,17.647744,909.278625,2.245337,451421.931233,0.963165,22.322620,3.893145,3.483944,0.075227,0.054797,110.591943,90.674314,32.000000,32.000000,32.000000,32.000000,216.400357,32.000000,69.648296,72.803087,100.304266,100.000000,20.982039,43.367089,40.000000,34.097244,21.379747,26.000000,36.783390,1677.246094,34.090223,0.692637,75.413922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.849756,62.363234,174.033856,154.867896,110.444615,112.932842,54.504933,14.174858,172.939804,10.083113,62.569979,49.972145,152.283593,174.460036,150.505451,172.278818,110.255159,170.884242,-0.064620,-1.806091,32.025740,-235.874593,162.257343,5.911092,33.989289,12.619112,59.355670,3068.007322,0.449183,451368.760369,0.967972,22.277764,3.857187,3.494203,0.074744,0.054176,110.598960,90.673793,32.000000,32.000000,32.000000,32.000000,160.604149,32.000000,69.661625,72.794033,100.312966,100.000000,20.879949,43.367089,40.000000,34.101075,21.379747,26.000000,36.805800,1658.935547,34.136958,0.694730,75.412882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.907405,62.363234,173.851302,154.867896,110.513114,112.951917,54.292387,14.177426,172.943354,10.223784,62.658964,49.976338,152.287611,174.494667,150.467685,172.373958,110.230219,170.920764,-0.064731,-1.807853,32.025740,-235.875129,162.326481,5.870113,34.011863,12.707100,13.967230,724.771899,1.343880,451398.581208,0.962848,22.232320,3.891326,3.492187,0.075014,0.054306,110.603339,90.735791,32.000000,32.000000,32.000000,32.000000,159.995709,32.000000,69.668516,72.785596,100.284137,100.000000,20.995021,43.367089,40.000000,34.089816,21.379747,26.000000,36.831564,1666.259766,34.123327,0.695697,75.410999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.877406,62.436844,174.061471,154.929714,110.507485,112.967908,54.651857,14.177426,172.996307,10.341566,62.518518,49.890084,152.272151,174.577605,150.459409,172.313004,110.266736,170.943455,-0.064731,-1.807852,32.025740,-235.871861,162.270517,5.821504,34.007067,12.683679,15.956407,822.545936,0.399571,451504.610498,0.965909,22.251019,3.831686,3.491168,0.074402,0.054295,110.605385,90.759755,32.000000,32.000000,32.000000,32.000000,153.466985,32.000000,69.649512,72.754668,100.291015,100.000000,20.942219,43.367089,40.000000,34.050995,21.379747,26.000000,36.859123,1662.597656,34.123922,0.694755,75.413914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.841395,62.391079,173.905185,154.919364,110.490203,112.988470,54.282354,14.174858,172.919865,10.484199,62.522351,49.844469,152.293084,174.552952,150.473170,172.397792,110.226012,170.924399,-0.064497,-1.807842,32.025740,-235.879821,162.072321,5.789414,33.988784,12.677206,28.694149,1489.239925,1.695009,451589.485321,0.968625,22.191414,3.871509,3.483477,0.073885,0.054014,110.651028,90.800348,32.000000,32.000000,32.000000,32.000000,266.414076,32.000000,69.630922,72.644321,100.287096,100.000000,20.986633,43.367089,40.000000,34.065126,21.379747,26.000000,36.891373,1669.921875,34.093270,0.693795,75.416198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.929199,62.370402,173.989349,154.873211,110.453325,112.999124,54.683763,14.175000,172.833059,10.551248,62.675079,49.802540,152.272592,174.391146,150.471629,172.343174,110.254693,170.774850,-0.064468,-1.807837,32.025740,-235.872981,162.410203,5.742921,33.985052,12.628289,11.129558,573.389215,1.486517,451707.207652,0.963211,22.296035,3.844236,3.489786,0.073805,0.053687,110.713765,90.797263,32.000000,32.000000,32.000000,32.000000,124.566107,32.000000,69.642108,72.600865,100.306484,100.000000,21.044666,43.367089,40.000000,34.083321,21.379747,26.000000,36.916399,1673.583984,34.126302,0.695098,75.412431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.760467,62.431882,173.715862,154.903141,110.432456,113.003697,54.608059,14.176427,172.673827,10.653237,62.810579,49.753449,152.239652,174.276591,150.436335,172.294567,110.171483,170.786071,-0.064620,-1.808262,32.025740,-235.874494,161.925906,5.720311,33.950722,12.628704,59.600326,3074.835524,0.826646,451838.247462,0.970596,22.287513,3.877195,3.489172,0.073477,0.053112,110.725648,90.768101,32.000000,32.000000,32.000000,32.000000,187.934676,32.000000,69.626793,72.543408,100.286849,100.000000,21.067294,43.367089,40.000000,34.026215,21.379747,26.000000,36.940487,1655.273437,34.077710,0.695735,75.415439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.856731,62.431882,173.667544,154.903141,110.405204,113.012885,54.282988,14.177284,172.652946,10.750848,62.933295,49.705574,152.246414,174.247511,150.452991,172.027486,110.163276,170.706940,-0.064846,-1.809841,32.025740,-235.874128,162.132179,5.727235,33.921927,12.669723,19.529728,1013.590302,2.128601,451716.495320,0.961652,22.176060,3.787563,3.484721,0.075081,0.053137,110.557011,90.767407,32.000000,32.000000,32.000000,32.000000,155.831834,32.000000,69.647066,72.536721,100.292574,100.000000,21.030993,43.367089,40.000000,34.124576,21.379747,26.000000,36.967870,1669.921875,34.050322,0.694197,75.412175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.750903,62.536923,173.670558,154.998525,110.369994,113.019183,54.395707,14.179281,172.615556,10.850330,63.098411,49.491368,152.279099,174.025561,150.448515,172.023291,110.230393,170.709264,-0.064982,-1.810988,32.025740,-235.863962,161.998755,5.725930,33.912046,12.649529,45.275909,2344.944348,0.398347,452137.664555,0.966762,22.412092,3.875348,3.491042,0.074227,0.053589,110.447815,90.757436,32.000000,32.000000,32.000000,32.000000,175.294378,32.000000,69.654629,72.513644,100.301944,100.000000,21.033437,43.367089,40.000000,34.065864,21.379747,26.000000,36.997354,1658.935547,34.039557,0.696690,75.416871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845646,62.638381,173.483229,155.072372,110.386164,113.023767,54.753117,14.177141,172.456188,10.962165,63.213556,49.583441,152.290134,174.058428,150.423859,171.991977,110.223722,170.538496,-0.064977,-1.812148,32.025740,-235.874270,161.611397,5.697243,33.903500,12.612819,26.486556,1362.845554,1.213259,452113.701639,0.970571,22.312453,3.851289,3.483332,0.073910,0.053904,110.360313,90.722668,32.000000,32.000000,32.000000,32.000000,160.763405,32.000000,69.646372,72.488039,100.285581,100.000000,21.052838,43.367089,40.000000,34.125407,21.379747,26.000000,37.023906,1666.259766,34.008960,0.695871,75.415312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.744460,62.758039,173.349443,155.155172,110.342952,113.025265,54.628032,14.177141,172.385583,11.023953,63.301362,49.584740,152.322755,174.066607,150.451996,171.891420,110.253591,170.358768,-0.064720,-1.813327,32.025740,-235.875251,161.996778,5.685271,33.886894,12.625711,34.561678,1782.416755,0.524585,452232.315912,0.971141,22.527040,3.785121,3.490802,0.074839,0.054955,110.259019,90.741861,32.000000,32.000000,32.000000,32.000000,244.896120,32.000000,69.661339,72.498818,100.318592,100.000000,21.031853,43.367089,40.000000,34.059699,21.379747,26.000000,37.064264,1666.259766,33.999422,0.697749,75.420136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.808197,62.842683,173.496319,155.240770,110.289738,113.026133,54.766615,14.179281,172.340981,10.983126,63.337196,49.636100,152.328800,173.928719,150.427658,171.729441,110.304414,170.334790,-0.064686,-1.814505,32.025740,-235.872783,161.313815,5.731076,33.848273,12.595979,32.904004,1692.633167,0.894626,452334.795505,0.963085,22.530418,3.722120,3.480409,0.074166,0.053857,110.225838,90.719289,32.000000,32.000000,32.000000,32.000000,149.441494,32.000000,69.648448,72.481833,100.333127,100.000000,21.016552,43.367089,40.000000,34.126309,21.379747,26.000000,37.097305,1658.935547,34.034653,0.696745,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768382,62.842683,173.277376,155.240770,110.272938,113.017855,54.340855,14.179424,172.246330,10.826879,63.374065,49.826294,152.371337,173.888129,150.452439,171.794449,110.337998,170.366275,-0.064300,-1.816984,32.025740,-235.871007,161.385095,5.815507,33.920088,12.659788,11.227902,582.106068,0.686732,452527.901206,0.967759,22.754832,3.618871,3.484799,0.074096,0.053130,110.162731,90.742283,32.000000,32.000000,32.000000,32.000000,186.498117,32.000000,69.636085,72.485647,100.334236,100.000000,21.024860,43.367089,40.000000,34.085599,21.379747,26.000000,37.129715,1669.921875,34.058814,0.698089,75.419394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766199,62.903891,173.512104,155.282730,110.221284,113.007915,54.389671,14.173430,172.347551,10.554029,63.195801,50.048038,152.370035,174.023800,150.487988,171.826918,110.345856,170.390154,-0.064224,-1.820722,32.025740,-235.874550,162.117721,5.904112,33.907521,12.650052,59.078693,3060.162154,0.721127,452494.915255,0.964177,22.773472,3.558254,3.483288,0.074523,0.054206,110.257781,90.766520,32.000000,32.000000,32.000000,32.000000,161.661190,32.000000,69.637149,72.460228,100.312132,100.000000,21.018706,43.367089,40.000000,34.109027,21.379747,26.000000,37.161816,1662.597656,34.082380,0.697170,75.417093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.752873,62.882661,173.610273,155.293080,110.233324,112.996482,54.650707,14.174858,172.589394,10.454244,62.953970,50.157648,152.408842,174.029643,150.535245,171.938682,110.310970,170.538824,-0.064337,-1.824493,32.025740,-235.878351,162.029574,5.749604,33.955247,12.647492,21.152861,1090.443891,2.112604,452421.242176,0.972512,22.814695,3.537530,3.481676,0.074154,0.055068,110.223678,90.766092,32.000000,32.000000,32.000000,32.000000,147.452931,32.000000,69.637723,72.447147,100.309305,100.000000,21.050538,43.367089,40.000000,34.108912,21.379747,26.000000,37.192209,1673.583984,34.135840,0.696445,75.411723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.777719,62.727159,173.844425,155.197691,110.182943,112.988347,54.272460,14.176713,172.648943,10.489213,62.484950,50.160641,152.441729,174.332659,150.550732,172.193154,110.319534,170.681883,-0.064455,-1.826235,32.025740,-235.878129,161.809696,5.809145,33.985033,12.646229,47.294747,2455.067261,0.401988,452456.559619,0.971756,22.878165,3.539425,3.486545,0.073777,0.053651,110.168833,90.731508,32.000000,32.000000,32.000000,32.000000,155.357475,32.000000,69.650078,72.458220,100.296730,100.000000,21.081831,43.367089,40.000000,34.117676,21.379747,26.000000,37.221639,1662.597656,34.083858,0.696810,75.415840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.832508,62.462484,173.786354,154.998246,110.125291,112.988354,54.823599,14.173716,172.873941,10.534410,62.159814,50.003816,152.444658,174.451042,150.605715,172.282729,110.336234,170.900077,-0.064550,-1.828570,32.025740,-235.875572,162.254897,5.936521,33.979733,12.645184,17.886592,919.157725,1.123351,452468.679313,0.967247,22.870739,3.635007,3.489452,0.074580,0.054028,110.156606,90.750607,32.000000,32.000000,32.000000,32.000000,208.285511,32.000000,69.640002,72.441971,100.308411,100.000000,21.209914,43.367089,40.000000,34.100411,21.379747,26.000000,37.254814,1666.259766,34.086473,0.696104,75.415286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.788852,62.462484,173.995252,154.998246,110.153309,112.990646,54.330841,14.175428,172.841496,10.566966,61.989957,50.034767,152.430565,174.469440,150.615903,172.256409,110.328180,170.806620,-0.064500,-1.830315,32.025740,-235.875820,162.695996,6.027123,33.994680,12.682777,21.855563,1133.301752,0.502478,452173.626775,0.972989,22.689502,3.684810,3.492414,0.073716,0.052858,110.108518,90.717664,32.000000,32.000000,32.000000,32.000000,148.234817,32.000000,69.644078,72.403417,100.290648,100.000000,21.225609,43.367089,40.000000,34.067600,21.379747,26.000000,37.272277,1662.597656,34.075979,0.697238,75.408604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.896594,62.244136,173.782352,154.800206,110.193401,112.997473,54.430985,14.175714,172.861557,10.587534,61.967355,49.896818,152.386768,174.510949,150.654064,172.233062,110.320918,170.829269,-0.064429,-1.832120,32.025740,-235.874881,162.528717,6.043371,33.934711,12.656921,50.228549,2599.767024,1.325888,451710.757333,0.961381,22.368114,3.757065,3.487409,0.074424,0.052881,110.148419,90.744669,32.000000,32.000000,32.000000,32.000000,282.259340,32.000000,69.652154,72.425534,100.289715,100.000000,21.292025,43.367089,40.000000,34.092058,21.379747,26.000000,37.289670,1662.597656,34.084489,0.695749,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766502,62.165565,173.761613,154.714055,110.185374,113.004120,54.736876,14.178282,172.833236,10.632285,62.126731,49.777233,152.367354,174.472949,150.690449,172.272627,110.337606,170.777316,-0.064363,-1.834078,32.025740,-235.868882,161.937877,6.045670,33.957177,12.617832,13.167038,677.700891,1.087087,451770.618285,0.971053,22.413298,3.727029,3.494663,0.073966,0.053604,110.228525,90.773882,32.000000,32.000000,32.000000,32.000000,242.207356,32.000000,69.646252,72.450683,100.284555,100.000000,21.280671,43.367089,40.000000,34.026486,21.379747,26.000000,37.313158,1677.246094,34.095812,0.697233,75.414911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.822149,62.222632,173.710948,154.764402,110.193319,113.007767,54.691494,14.179710,172.650469,10.638051,62.344657,49.730579,152.337953,174.390457,150.657566,172.146279,110.362957,170.680635,-0.064196,-1.835831,32.025740,-235.873662,161.675476,6.047294,33.951605,12.592355,60.684141,3125.974396,0.471316,451409.314042,0.966476,22.083488,3.743523,3.482850,0.075610,0.053559,110.253091,90.779143,32.000000,32.000000,32.000000,32.000000,269.815815,32.000000,69.660962,72.478170,100.311797,100.000000,21.301404,43.367089,40.000000,34.101403,21.379747,26.000000,37.333082,1658.935547,34.098481,0.694554,75.414434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.704769,62.222632,173.680422,154.764402,110.186519,113.002253,54.261957,14.180851,172.546030,10.634421,62.518764,49.669507,152.326415,174.237010,150.604216,172.192729,110.351755,170.639171,-0.064138,-1.836413,32.025740,-235.873664,161.692934,6.062777,33.906836,12.633933,16.707204,867.437730,1.801928,451386.685758,0.963690,22.139524,3.705656,3.491538,0.074577,0.054385,110.281515,90.788752,32.000000,32.000000,32.000000,32.000000,218.510632,32.000000,69.653724,72.522671,100.315694,100.000000,21.299951,43.367089,40.000000,34.063910,21.379747,26.000000,37.358137,1680.908203,34.050646,0.695864,75.417732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700793,62.337595,173.682175,154.881043,110.194215,112.993113,54.634806,14.176998,172.594640,10.627909,62.794405,49.859117,152.332157,174.268328,150.532848,172.012044,110.345058,170.636134,-0.064091,-1.836458,32.025740,-235.873596,162.300763,6.078597,33.945222,12.639180,60.218355,3105.199229,0.390548,451384.072540,0.963483,22.138980,3.640880,3.486621,0.075955,0.053180,110.235187,90.793652,32.000000,32.000000,32.000000,32.000000,235.224362,32.000000,69.680351,72.506597,100.351795,100.000000,21.267907,43.367089,40.000000,34.070667,21.379747,26.000000,37.393967,1658.935547,34.053134,0.695048,75.414664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.834222,62.478475,173.800944,155.010274,110.208151,112.987016,54.276859,14.178996,172.635863,10.607559,62.675370,49.817257,152.358629,174.249387,150.514549,172.083145,110.389673,170.685798,-0.064109,-1.837040,32.025740,-235.870945,161.730074,6.110506,33.906800,12.630922,15.992465,830.100542,1.421454,451478.502658,0.973578,22.260561,3.635167,3.494241,0.074555,0.053885,110.433166,90.810507,32.000000,32.000000,32.000000,32.000000,173.863006,32.000000,69.674887,72.516044,100.359654,100.000000,21.332380,43.367089,40.000000,34.138273,21.379747,26.000000,37.423839,1673.583984,34.097074,0.697447,75.487088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.710763,62.510180,173.561194,155.090834,110.197810,112.985490,54.460128,14.178853,172.492713,10.595417,62.633015,49.822150,152.373957,174.228142,150.532952,172.093596,110.382982,170.608279,-0.064127,-1.837614,32.025740,-235.874845,161.784426,6.091697,33.925155,12.612134,37.019508,1915.058204,0.394501,451627.052480,0.967232,22.379645,3.640625,3.494555,0.073807,0.053378,110.567518,90.855103,32.000000,32.000000,32.000000,32.000000,161.190371,32.000000,69.650992,72.496367,100.388146,100.000000,21.399431,43.367089,40.000000,34.060216,21.379747,26.000000,37.449779,1666.259766,34.053333,0.697622,75.412541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810028,62.492259,173.506009,155.051393,110.170800,112.981678,54.674957,14.173859,172.384262,10.623498,62.778913,49.566189,152.398788,174.022755,150.567718,172.023898,110.397640,170.517747,-0.064342,-1.837604,32.025740,-235.881310,161.978811,6.081668,33.892934,12.607680,33.429746,1722.561029,1.483023,451608.587982,0.971058,22.382330,3.616269,3.487582,0.074089,0.053625,110.739436,90.913826,32.000000,32.000000,32.000000,32.000000,152.154406,32.000000,69.660751,72.509816,100.420598,100.000000,21.302247,43.367089,40.000000,34.133945,21.379747,26.000000,37.477158,1658.935547,34.010997,0.695578,75.417519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.779085,62.492259,173.574285,155.051393,110.150694,112.974535,54.274610,14.174144,172.464632,10.641758,62.960704,49.568911,152.403502,173.941739,150.581180,171.962741,110.370875,170.556394,-0.064180,-1.837620,32.025740,-235.876941,162.022334,6.064903,33.868557,12.597944,11.169433,579.781574,0.641514,451759.492552,0.970493,22.541895,3.591338,3.491421,0.075084,0.053671,110.889714,90.917649,32.000000,32.000000,32.000000,32.000000,302.737782,32.000000,69.688744,72.504205,100.447216,100.000000,21.320051,43.367089,40.000000,34.074845,21.379747,26.000000,37.502680,1673.583984,34.044588,0.697392,75.420025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.720059,62.553741,173.561801,155.074051,110.140979,112.963859,54.371548,14.180280,172.307004,10.642751,63.007704,49.904471,152.398175,174.093139,150.580780,171.817959,110.350317,170.429326,-0.064206,-1.837630,32.025740,-235.870478,161.723200,6.069725,33.913994,12.604309,57.575787,2983.308565,0.708816,451605.533230,0.964490,22.421153,3.539734,3.483355,0.074153,0.054004,110.972126,90.927412,32.000000,32.000000,32.000000,32.000000,231.286979,32.000000,69.685815,72.491770,100.457677,100.000000,21.342131,43.367089,40.000000,34.092438,21.379747,26.000000,37.531124,1655.273437,34.008329,0.696703,75.414400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.714482,62.662092,173.491725,155.159368,110.132301,112.947821,54.226485,14.180851,172.571036,10.626744,62.810796,50.176800,152.404853,174.069826,150.543783,172.024046,110.324235,170.468911,-0.064253,-1.837628,32.025740,-235.869090,161.743350,6.073528,33.894665,12.594302,17.537980,911.167277,2.123241,451660.473539,0.972205,22.453188,3.582272,3.486892,0.075297,0.054460,110.975755,90.929099,32.000000,32.000000,32.000000,32.000000,272.495256,32.000000,69.675279,72.462238,100.452134,100.000000,21.296851,43.367089,40.000000,34.130426,21.379747,26.000000,37.570919,1680.908203,34.034130,0.696598,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.809339,62.634522,173.654096,155.182026,110.110279,112.937879,54.373105,14.180423,172.538574,10.662623,62.503324,50.051457,152.455615,174.135977,150.596563,172.063385,110.340212,170.551083,-0.064379,-1.837618,32.025740,-235.867068,162.241046,6.109994,33.933773,12.625422,55.934349,2898.173965,0.412372,451795.630995,0.971800,22.575820,3.550959,3.490780,0.073769,0.052579,111.062602,90.920728,32.000000,32.000000,32.000000,32.000000,361.459955,32.000000,69.683967,72.450623,100.481511,100.000000,21.353540,43.367089,40.000000,34.137867,21.379747,26.000000,37.598782,1658.935547,34.056993,0.698143,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.860873,62.472133,173.750521,155.077687,110.060529,112.931636,54.757464,14.180566,172.547216,10.665510,62.327556,49.896472,152.459075,174.200900,150.614466,172.013167,110.352211,170.649659,-0.064408,-1.837639,32.025740,-235.871009,161.924008,6.098399,33.943564,12.599495,18.175624,935.138623,1.353710,451951.711120,0.974657,22.689952,3.593204,3.489762,0.073479,0.053224,111.238498,90.901405,32.000000,32.000000,32.000000,32.000000,432.087312,32.000000,69.684849,72.425023,100.454784,100.000000,21.415375,43.367089,40.000000,34.082420,21.379747,26.000000,37.625393,1677.246094,34.053910,0.697574,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.832235,62.472133,173.696258,155.077687,110.038254,112.925443,54.217905,14.178853,172.627385,10.681474,62.369460,49.810454,152.452625,174.206712,150.634974,172.118205,110.310124,170.662475,-0.064547,-1.837640,32.025740,-235.874192,161.843816,6.143426,33.899046,12.584187,29.985336,1558.103065,0.423931,451763.528751,0.969844,22.564128,3.610767,3.486376,0.074589,0.053982,111.097862,90.889972,32.000000,32.000000,32.000000,32.000000,164.675668,32.000000,69.655370,72.395225,100.470716,100.000000,21.487876,43.367089,40.000000,34.052314,21.379747,26.000000,37.646169,1662.597656,33.999404,0.696253,75.415508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.820213,62.375089,173.485475,154.951532,110.113797,112.918565,54.316152,14.173716,172.655916,10.704642,62.447103,49.799794,152.450378,174.019014,150.662733,172.001591,110.322297,170.529357,-0.064607,-1.837665,32.025740,-235.881126,161.903453,6.186992,33.921386,12.598413,43.657957,2264.458737,1.303255,451436.912328,0.961483,22.348420,3.638989,3.484707,0.074912,0.053679,110.990846,90.921854,32.000000,32.000000,32.000000,32.000000,186.005892,32.000000,69.697740,72.411392,100.474613,100.000000,21.424842,43.367089,40.000000,34.066389,21.379747,26.000000,37.668318,1666.259766,34.053351,0.695588,75.415874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785963,62.365991,173.761443,154.937266,110.146320,112.904048,54.654724,14.179424,172.497696,10.692687,62.518406,49.805015,152.424073,174.176202,150.675496,172.000128,110.324474,170.557429,-0.064594,-1.837678,32.025740,-235.877541,161.729686,6.231344,33.883540,12.606743,12.428578,640.654265,0.790159,451525.294456,0.971610,22.378045,3.686306,3.485620,0.073678,0.053944,110.965698,90.937442,32.000000,32.000000,32.000000,32.000000,164.220055,32.000000,69.689687,72.403365,100.485627,100.000000,21.423217,43.367089,40.000000,34.074163,21.379747,26.000000,37.693177,1677.246094,34.033878,0.696871,75.406660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.838905,62.404588,173.653507,154.991253,110.118112,112.891867,54.402391,14.180851,172.486539,10.646595,62.572708,49.967742,152.427257,174.106797,150.648297,172.011497,110.330264,170.644721,-0.064531,-1.837693,32.025740,-235.869580,161.673355,6.275560,33.908855,12.628956,60.096847,3112.172712,0.542114,451336.291026,0.969804,22.293441,3.619816,3.482231,0.075199,0.054214,110.992869,90.929998,32.000000,32.000000,32.000000,32.000000,231.869786,32.000000,69.708117,72.389876,100.484272,100.000000,21.468849,43.367089,40.000000,34.137312,21.379747,26.000000,37.725877,1658.935547,34.004795,0.695015,75.420826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.715376,62.415340,173.715302,155.030973,110.079229,112.885772,54.608657,14.178425,172.527260,10.638501,62.512095,50.022819,152.436644,174.102898,150.638711,171.978920,110.319649,170.569653,-0.064571,-1.837709,32.025740,-235.867922,162.494554,6.306702,33.884027,12.606725,19.897524,1026.520301,1.907668,451288.008177,0.964376,22.319796,3.629096,3.490169,0.073848,0.054050,110.920880,90.952354,32.000000,32.000000,32.000000,32.000000,419.736642,32.000000,69.705944,72.381503,100.509593,100.000000,21.544092,43.367089,40.000000,34.062652,21.379747,26.000000,37.752390,1673.583984,34.033139,0.696647,75.411936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.751121,62.415340,173.551193,155.030973,110.042922,112.876362,54.269412,14.180851,172.660109,10.667742,62.401222,49.843315,152.441757,174.094201,150.628260,172.059901,110.312257,170.559509,-0.064657,-1.837735,32.025740,-235.869907,162.069668,6.296994,33.889725,12.602488,51.652237,2681.414882,0.393928,451243.391863,0.967714,22.303598,3.658922,3.484296,0.074190,0.053229,110.948736,90.937914,32.000000,32.000000,32.000000,32.000000,342.234938,32.000000,69.709884,72.364741,100.504922,100.000000,21.570233,43.367089,40.000000,34.136815,21.379747,26.000000,37.778008,1655.273437,34.053964,0.696191,75.416454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630720,62.363510,173.634729,154.999364,110.051627,112.868723,54.304628,14.179710,172.503375,10.661008,62.428016,49.684447,152.449847,174.085698,150.644347,171.976781,110.287867,170.521802,-0.064518,-1.837760,32.025740,-235.870558,161.697992,6.293522,33.902238,12.596231,24.410157,1266.379045,1.192913,451353.410752,0.966661,22.442272,3.638909,3.494197,0.074225,0.053596,110.959997,90.987496,32.000000,32.000000,32.000000,32.000000,179.670319,32.000000,69.702970,72.334677,100.522725,100.000000,21.599659,43.367089,40.000000,34.117799,21.379747,26.000000,37.801298,1666.259766,33.970988,0.697438,75.419590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.824215,62.364612,173.448483,154.954889,110.062829,112.865650,54.629099,14.180423,172.461105,10.654576,62.545059,49.739414,152.459557,174.060892,150.662436,171.906599,110.284105,170.538023,-0.064489,-1.837768,32.025740,-235.870008,161.792685,6.230468,33.874507,12.625134,10.580366,545.640565,0.458831,451303.672874,0.971857,22.405232,3.642162,3.488388,0.073772,0.054642,110.913074,91.010782,32.000000,32.000000,32.000000,32.000000,140.758145,32.000000,69.732282,72.343623,100.534945,100.000000,21.579059,43.367089,40.000000,34.191291,21.379747,26.000000,37.826035,1677.246094,33.994409,0.695944,75.419565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.629951,62.418648,173.476489,154.998525,110.071212,112.863230,54.461070,14.177712,172.516250,10.668537,62.652172,49.957131,152.431378,174.109710,150.675220,171.939580,110.271291,170.615953,-0.064335,-1.837801,32.025740,-235.874190,161.672010,6.197952,33.907052,12.638476,60.240304,3116.240576,0.973294,451344.318086,0.973612,22.478250,3.651163,3.498533,0.074182,0.053348,110.828584,91.001735,32.000000,32.000000,32.000000,32.000000,189.437320,32.000000,69.752478,72.354652,100.545224,100.000000,21.526953,43.367089,40.000000,34.078740,21.379747,26.000000,37.850822,1662.597656,34.033085,0.699369,75.414024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.796765,62.418648,173.549887,154.998525,110.094530,112.863875,54.285775,14.174858,172.401115,10.682391,62.471002,49.902134,152.445079,174.202389,150.671097,172.037447,110.323676,170.590408,-0.064253,-1.837814,32.025740,-235.879494,161.556413,6.174847,33.938407,12.617417,17.937874,930.925477,2.235247,451188.702327,0.963685,22.278823,3.661545,3.481209,0.073170,0.053989,110.786689,91.011947,32.000000,32.000000,32.000000,32.000000,191.535179,32.000000,69.755444,72.349747,100.564139,100.000000,21.543198,43.367089,40.000000,34.196660,21.379747,26.000000,37.877833,1680.908203,34.022843,0.695695,75.416096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.680652,62.395214,173.501057,155.035169,110.054602,112.877434,54.515148,14.180708,172.375095,10.684851,62.364857,49.692430,152.455464,174.157202,150.674668,171.975825,110.359620,170.607686,-0.064788,-1.837813,32.025740,-235.871030,162.068709,6.168214,33.869567,12.586585,60.061167,3103.891701,0.394150,451440.645322,0.970925,22.534186,3.706159,3.495399,0.074243,0.053083,110.913709,90.970937,32.000000,32.000000,32.000000,32.000000,182.643920,32.000000,69.741082,72.303567,100.558822,100.000000,21.599504,43.367089,40.000000,34.159590,21.379747,26.000000,37.910605,1658.935547,34.012241,0.697665,75.415115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.721115,62.306717,173.522813,154.969434,110.043844,112.890447,54.258368,14.178140,172.415511,10.709442,62.513867,49.658999,152.457022,174.048957,150.676989,171.959240,110.331638,170.479095,-0.064891,-1.837818,32.025740,-235.874415,162.448095,6.183961,33.871730,12.598449,13.180639,684.383812,1.319918,451198.275167,0.970488,22.361271,3.643352,3.485164,0.073701,0.053528,110.905143,90.965013,32.000000,32.000000,32.000000,32.000000,193.051236,32.000000,69.755240,72.250642,100.581403,100.000000,21.568277,43.367089,40.000000,34.174127,21.379747,26.000000,37.932277,1666.259766,33.991813,0.695901,75.418056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.772193,62.336492,173.458729,154.960483,110.045126,112.898653,54.657308,14.179424,172.427909,10.652327,62.649353,49.695369,152.467779,173.940967,150.692328,171.942270,110.366463,170.510253,-0.064867,-1.837829,32.025740,-235.870844,161.524759,6.171855,33.857901,12.621906,16.662637,858.866157,0.395012,451233.336878,0.968939,22.458150,3.614458,3.492326,0.074485,0.053910,110.864711,90.963354,32.000000,32.000000,32.000000,32.000000,182.499695,32.000000,69.783207,72.273975,100.572551,100.000000,21.606779,43.367089,40.000000,34.150493,21.379747,26.000000,37.956420,1677.246094,33.966877,0.697539,75.421218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.725995,62.406242,173.430173,155.030134,110.039613,112.908551,54.569943,14.181422,172.302589,10.680452,62.742230,49.579438,152.437140,173.852502,150.683274,171.823664,110.367429,170.384107,-0.065003,-1.835855,32.025740,-235.871950,161.358050,6.200089,33.833217,12.639342,58.081349,2998.563058,1.798540,451181.336967,0.972543,22.327702,3.589958,3.489922,0.074521,0.053342,110.746463,90.956648,32.000000,32.000000,32.000000,32.000000,216.465039,32.000000,69.767503,72.250868,100.583142,100.000000,21.572220,43.367089,40.000000,34.121592,21.379747,26.000000,37.981913,1662.597656,33.962369,0.697401,75.415201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.755861,62.406242,173.277715,155.030134,110.052040,112.912344,54.186903,14.179567,172.231763,10.717160,62.889031,49.514882,152.415246,173.857027,150.622963,171.767700,110.346519,170.268310,-0.064851,-1.833872,32.025740,-235.872825,161.430269,6.216483,33.819623,12.569059,23.812350,1238.049272,1.421121,451142.918053,0.964503,22.304557,3.567852,3.485053,0.073854,0.053122,110.670895,90.924340,32.000000,32.000000,32.000000,32.000000,481.596538,32.000000,69.775487,72.213305,100.566806,100.000000,21.589801,43.367089,40.000000,34.149527,21.379747,26.000000,38.009288,1677.246094,33.978110,0.697138,75.422079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658556,62.495844,173.125502,155.107618,109.975480,112.907004,54.592147,14.173859,172.106255,10.737968,63.063717,49.429417,152.456284,173.638330,150.625726,171.626883,110.348261,170.264560,-0.064557,-1.832537,32.025740,-235.873142,161.864274,6.236439,33.770940,12.556240,50.605299,2611.534776,0.408115,451316.959842,0.967293,22.422167,3.515383,3.487716,0.073967,0.053198,110.659565,90.926525,32.000000,32.000000,32.000000,32.000000,355.526232,32.000000,69.774355,72.217557,100.560556,100.000000,21.512782,43.367089,40.000000,34.133627,21.379747,26.000000,38.037911,1658.935547,33.914462,0.697945,75.423170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726046,62.616601,172.976283,155.190418,109.939533,112.884885,54.144878,14.175571,171.925735,10.720372,63.236353,49.423819,152.452722,173.537311,150.632792,171.519237,110.387699,170.116091,-0.064405,-1.832528,32.025740,-235.877474,161.062593,6.240499,33.750260,12.550939,13.934866,725.062461,0.994209,451350.500258,0.973522,22.391224,3.488987,3.482559,0.073579,0.053695,110.647898,90.910144,32.000000,32.000000,32.000000,32.000000,226.997776,32.000000,69.792036,72.219875,100.567585,100.000000,21.488294,43.367089,40.000000,34.190555,21.379747,26.000000,38.077374,1669.921875,33.939723,0.696756,75.419974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.621549,62.757487,172.936510,155.284408,109.918486,112.858945,54.513565,14.173859,171.937588,10.705936,63.347024,49.412848,152.509553,173.484233,150.667720,171.445162,110.393419,170.084016,-0.064259,-1.832547,32.025740,-235.875919,160.848774,6.220511,33.765676,12.618318,32.170064,1662.560023,0.468458,451533.878280,0.968553,22.581699,3.485713,3.486318,0.075928,0.054638,110.606082,90.939884,32.000000,32.000000,32.000000,32.000000,300.739174,32.000000,69.821896,72.246752,100.612625,100.000000,21.416337,43.367089,40.000000,34.155815,21.379747,26.000000,38.104760,1658.935547,33.939994,0.699007,75.422284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.689436,62.855090,172.914091,155.377840,109.839182,112.830722,54.557965,14.181993,171.755481,10.668948,63.344367,49.618831,152.505680,173.472247,150.643325,171.460630,110.426142,170.030772,-0.064177,-1.833139,32.025740,-235.870399,161.285037,6.187640,33.795858,12.632815,40.895402,2111.768525,1.698099,451480.490153,0.975217,22.632474,3.385588,3.478585,0.073944,0.053132,110.548878,90.900441,32.000000,32.000000,32.000000,32.000000,147.070983,32.000000,69.815165,72.243351,100.586029,100.000000,21.369545,43.367089,40.000000,34.222631,21.379747,26.000000,38.138536,1662.597656,33.926831,0.697200,75.423937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.621817,62.855090,173.058598,155.377840,109.814379,112.802521,54.219965,14.177569,171.909591,10.665477,63.269789,49.627565,152.546818,173.443121,150.654929,171.399164,110.393440,169.965622,-0.064222,-1.834742,32.025740,-235.874006,161.518825,6.192928,33.776638,12.556618,17.737184,921.627500,0.737011,451652.239750,0.970992,22.881746,3.366752,3.485109,0.074188,0.053842,110.633833,90.916418,32.000000,32.000000,32.000000,32.000000,172.229505,32.000000,69.857309,72.253509,100.599829,100.000000,21.367454,43.367089,40.000000,34.185935,21.379747,26.000000,38.171483,1680.908203,33.896558,0.698577,75.419872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
