OSU 80 Ton Compressor Load Stand
49.642345,62.889554,172.917834,155.410570,109.833195,112.779053,54.396351,14.178425,172.010798,10.643321,63.095055,49.753335,152.550670,173.534113,150.666007,171.519809,110.418154,169.939381,-0.064363,-1.836344,32.025740,-235.874783,161.389317,6.196251,33.801268,12.555410,55.933017,2896.866437,0.578965,451556.376202,0.968754,22.908916,3.312252,3.479896,0.073862,0.053406,110.683896,90.915359,32.000000,32.000000,32.000000,32.000000,254.279656,32.000000,69.834551,72.233713,100.602386,100.000000,21.315243,43.367089,40.000000,34.231947,21.379747,26.000000,38.202688,1655.273437,33.934170,0.697884,75.423826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.659525,62.844888,172.947994,155.371966,109.842713,112.754956,54.202368,14.180851,171.860410,10.665651,62.904219,49.672593,152.592902,173.544555,150.710997,171.609592,110.409330,169.959110,-0.064447,-1.838652,32.025740,-235.873010,161.077662,6.206967,33.781560,12.565724,23.030929,1197.080062,1.337171,451566.300050,0.976005,22.979071,3.318301,3.487551,0.074575,0.053565,110.848159,90.977206,32.000000,32.000000,32.000000,32.000000,288.152870,32.000000,69.850503,72.253344,100.641931,100.000000,21.379716,43.367089,40.000000,34.225307,21.379747,26.000000,38.241297,1680.908203,33.887994,0.699707,75.418465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624553,62.728538,173.170713,155.265666,109.798620,112.740517,54.580189,14.179567,171.942969,10.685749,62.829847,49.663512,152.603644,173.478163,150.762028,171.485748,110.418062,170.087276,-0.064432,-1.840394,32.025740,-235.869067,161.279837,6.230293,33.748601,12.606328,48.007616,2478.021641,0.423548,451452.400593,0.972284,22.992231,3.282849,3.483273,0.074583,0.053302,110.794709,91.000305,32.000000,32.000000,32.000000,32.000000,341.882479,32.000000,69.839026,72.237347,100.646354,100.000000,21.346655,43.367089,40.000000,34.217577,21.379747,26.000000,38.271073,1655.273437,33.899083,0.698126,75.426980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.609151,62.681116,172.882431,155.196292,109.769276,112.728705,54.732075,14.174001,171.818094,10.694636,62.842480,49.528159,152.572713,173.567804,150.778126,171.388262,110.391677,169.973318,-0.064211,-1.842132,32.025740,-235.878553,161.572199,6.257558,33.782606,12.626216,25.824400,1329.285669,1.028084,451296.554317,0.975072,22.929739,3.299748,3.482675,0.074191,0.053455,110.835659,90.995201,32.000000,32.000000,32.000000,32.000000,199.444142,32.000000,69.805152,72.226745,100.640905,100.000000,21.435004,43.367089,40.000000,34.244696,21.379747,26.000000,38.295571,1666.259766,33.937938,0.698706,75.422505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.629229,62.681116,173.148286,155.196292,109.768129,112.714234,54.220936,14.178711,172.037397,10.687137,62.857555,49.559021,152.584082,173.484505,150.795218,171.426708,110.406443,170.045283,-0.063981,-1.841558,32.025740,-235.872047,161.206212,6.274014,33.793298,12.585395,9.092103,472.418998,0.493828,451080.456210,0.968652,22.849679,3.343443,3.489618,0.073803,0.053492,110.830619,91.025682,32.000000,32.000000,32.000000,32.000000,366.398673,32.000000,69.834204,72.220123,100.674660,100.000000,21.315946,43.367089,40.000000,34.258085,21.379747,26.000000,38.322143,1677.246094,33.932186,0.699355,75.425327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.535209,62.665676,173.098516,155.196572,109.761765,112.702039,54.391779,14.179852,171.960742,10.689333,62.839013,49.526050,152.580940,173.457346,150.767760,171.466638,110.384807,170.018673,-0.063734,-1.841545,32.025740,-235.870416,161.477871,6.265936,33.750837,12.583159,60.856462,3152.124955,0.916848,451031.009518,0.966072,22.818246,3.323213,3.484890,0.075016,0.053032,110.730566,91.014500,32.000000,32.000000,32.000000,32.000000,285.013899,32.000000,69.839064,72.208001,100.679620,100.000000,21.325675,43.367089,40.000000,34.253401,21.379747,26.000000,38.349612,1658.935547,33.934152,0.697657,75.423912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.702260,62.658784,173.076525,155.204684,109.723043,112.690003,54.851715,14.178711,171.954698,10.644217,62.860556,49.531244,152.582249,173.436247,150.793381,171.419700,110.413265,169.977701,-0.063603,-1.841529,32.025740,-235.872701,161.685899,6.274967,33.766920,12.584926,19.332684,992.960416,2.606009,450926.612226,0.974621,22.797404,3.337886,3.488837,0.075181,0.054988,110.684949,91.041158,32.000000,32.000000,32.000000,32.000000,335.710802,32.000000,69.857098,72.206948,100.701583,100.000000,21.380462,43.367089,40.000000,34.315347,21.379747,26.000000,38.377512,1677.246094,33.926453,0.698278,75.419710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.566833,62.679186,172.914222,155.231818,109.689729,112.681944,54.346917,14.174715,171.804098,10.656199,62.911506,49.535370,152.554791,173.423418,150.756745,171.388161,110.369530,169.859600,-0.063789,-1.842090,32.025740,-235.873593,161.066794,6.269992,33.726784,12.583339,57.513271,2981.419913,0.389895,450975.529125,0.973437,22.879620,3.348639,3.494454,0.075846,0.053298,110.611905,90.981473,32.000000,32.000000,32.000000,32.000000,190.051338,32.000000,69.838234,72.127709,100.689409,100.000000,21.270562,43.367089,40.000000,34.223411,21.379747,26.000000,38.405099,1658.935547,33.889599,0.699225,75.428719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.650014,62.738739,172.892612,155.279932,109.644161,112.668306,54.662733,14.173430,171.698378,10.664011,63.086996,49.578918,152.575235,173.347212,150.759003,171.339450,110.377193,169.862397,-0.063883,-1.844402,32.025740,-235.875857,161.004815,6.259874,33.765153,12.570285,20.348510,1048.748276,1.223139,450723.325905,0.961599,22.699313,3.303418,3.482267,0.074572,0.053879,110.704337,91.015221,32.000000,32.000000,32.000000,32.000000,194.524051,32.000000,69.844851,72.101610,100.746018,100.000000,21.232995,43.367089,40.000000,34.311385,21.379747,26.000000,38.443128,1673.583984,33.890608,0.696995,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.601078,62.738739,172.727551,155.279932,109.614986,112.656883,54.375789,14.177854,171.690544,10.688244,62.989833,49.600398,152.606476,173.277204,150.758030,171.288298,110.414491,169.888042,-0.063876,-1.846149,32.025740,-235.870780,160.827643,6.234235,33.759978,12.596321,57.190516,2963.114522,0.411897,450919.656141,0.973420,22.860267,3.298821,3.488507,0.074160,0.054024,110.709942,91.007588,32.000000,32.000000,32.000000,32.000000,239.409811,32.000000,69.872423,72.099721,100.746879,100.000000,21.263612,43.367089,40.000000,34.268930,21.379747,26.000000,38.473662,1662.597656,33.924361,0.699021,75.496574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.611555,62.769619,172.752475,155.336159,109.613367,112.637031,54.228787,14.172717,171.750127,10.684995,63.017974,49.559687,152.616681,173.264051,150.788389,171.277945,110.396160,169.850746,-0.063779,-1.846132,32.025740,-235.880001,160.876674,6.242832,33.743011,12.604868,12.245029,636.150558,1.162281,450869.339602,0.966052,22.833458,3.292303,3.482227,0.074114,0.053117,110.857171,91.029343,32.000000,32.000000,32.000000,32.000000,255.224260,32.000000,69.890654,72.104658,100.762789,100.000000,21.212057,43.367089,40.000000,34.304996,21.379747,26.000000,38.503511,1666.259766,33.852023,0.697854,75.424346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.577558,62.766034,172.730013,155.332523,109.581384,112.615600,54.487300,14.181137,171.749721,10.704067,62.913680,49.741752,152.615716,173.254313,150.774887,171.279846,110.295932,169.827823,-0.063734,-1.846247,32.025740,-235.868478,160.909405,6.253027,33.781705,12.569041,31.381872,1622.607779,0.413569,450783.264676,0.972102,22.884252,3.265502,3.482335,0.074263,0.054062,110.867473,91.003028,32.000000,32.000000,32.000000,32.000000,277.873349,32.000000,69.866772,72.054762,100.759991,100.000000,21.175487,43.367089,40.000000,34.304975,21.379747,26.000000,38.532499,1662.597656,33.889220,0.697205,75.427040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.538895,62.745908,172.860160,155.327488,109.594211,112.598039,54.727432,14.176285,171.917623,10.692427,62.732956,49.771175,152.616915,173.392434,150.777988,171.302863,110.294804,169.993232,-0.063632,-1.848224,32.025740,-235.871696,161.334476,6.198980,33.766433,12.557177,34.751563,1788.954395,1.931248,450779.253252,0.974418,22.904252,3.268568,3.482102,0.075126,0.053156,110.923371,91.029005,32.000000,32.000000,32.000000,32.000000,267.853572,32.000000,69.857710,72.073042,100.761253,100.000000,21.163084,43.367089,40.000000,34.333660,21.379747,26.000000,38.561324,1666.259766,33.913543,0.698575,75.427159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639021,62.745908,173.017825,155.327488,109.561364,112.580501,54.218328,14.179281,171.842006,10.700317,62.717115,49.632363,152.626286,173.391832,150.827641,171.415218,110.318136,169.913139,-0.063545,-1.848935,32.025740,-235.870006,161.313489,6.168106,33.770363,12.606256,10.159707,527.916297,0.753824,450929.347741,0.970330,22.935973,3.359410,3.484036,0.074247,0.053091,110.938772,91.065808,32.000000,32.000000,32.000000,32.000000,270.364601,32.000000,69.837676,72.084519,100.775627,100.000000,21.180024,43.367089,40.000000,34.360665,21.379747,26.000000,38.589431,1680.908203,33.878438,0.698051,75.425173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.477909,62.658784,172.955135,155.270981,109.469516,112.562622,54.645241,14.177141,171.712875,10.721086,62.821831,49.685777,152.648203,173.417010,150.839733,171.367281,110.320887,169.966337,-0.063377,-1.848910,32.025740,-235.871657,161.446607,6.161441,33.753739,12.604723,35.865997,1849.100682,0.681495,450865.831845,0.966697,22.956021,3.428233,3.489383,0.075127,0.053899,110.916970,91.107085,32.000000,32.000000,32.000000,32.000000,165.776646,32.000000,69.864999,72.117978,100.792025,100.000000,21.206114,43.367089,40.000000,34.326891,21.379747,26.000000,38.624103,1658.935547,33.876599,0.698335,75.423460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.602986,62.640863,173.058095,155.229021,109.457837,112.549494,54.237803,14.177426,171.923014,10.734330,62.673100,49.740316,152.650683,173.455247,150.836142,171.374574,110.345912,169.939688,-0.063359,-1.848918,32.025740,-235.876435,161.417360,6.205305,33.758103,12.600612,12.465225,647.482467,2.327971,450665.129280,0.973466,22.852033,3.372128,3.485520,0.074186,0.053319,110.952675,91.148853,32.000000,32.000000,32.000000,32.000000,174.542760,32.000000,69.853190,72.134760,100.794494,100.000000,21.199001,43.367089,40.000000,34.418731,21.379747,26.000000,38.651243,1673.583984,33.900417,0.698129,75.424057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.552589,62.609708,173.024578,155.256435,109.458398,112.535005,54.395977,14.179281,172.041073,10.737358,62.607602,49.581845,152.626410,173.525318,150.869544,171.396802,110.338558,169.985291,-0.063404,-1.848920,32.025740,-235.869843,161.380710,6.213367,33.770868,12.570971,60.591871,3138.177990,0.661013,450588.894730,0.968934,22.932314,3.391146,3.495603,0.075925,0.052948,110.937405,91.149031,32.000000,32.000000,32.000000,32.000000,234.102209,32.000000,69.866448,72.161227,100.791465,100.000000,21.224117,43.367089,40.000000,34.353507,21.379747,26.000000,38.678883,1658.935547,33.875841,0.699831,75.426852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.565259,62.555946,172.852657,155.206642,109.448093,112.521571,54.848339,14.181993,171.907968,10.727897,62.632778,49.612821,152.635608,173.478299,150.852937,171.395765,110.351855,169.975433,-0.063362,-1.848917,32.025740,-235.873829,161.010440,6.220547,33.735439,12.568500,20.853177,1071.121533,1.897991,450357.618523,0.973356,22.784394,3.355217,3.488864,0.074595,0.053251,110.859612,91.154117,32.000000,32.000000,32.000000,32.000000,153.138998,32.000000,69.865316,72.194036,100.802103,100.000000,21.127484,43.367089,40.000000,34.392771,21.379747,26.000000,38.705110,1677.246094,33.896937,0.697894,75.424670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.575442,62.555946,172.930149,155.206642,109.451888,112.506316,54.389883,14.178282,171.853428,10.767651,62.683811,49.592704,152.628911,173.392960,150.890281,171.323440,110.396925,169.991638,-0.063414,-1.848918,32.025740,-235.870188,160.910466,6.281318,33.755110,12.629822,57.339969,2970.088004,0.390689,450310.123524,0.971403,22.805590,3.381231,3.491736,0.073588,0.052654,110.801697,91.143496,32.000000,32.000000,32.000000,32.000000,249.748696,32.000000,69.873752,72.227694,100.816026,100.000000,21.121322,43.367089,40.000000,34.393206,21.379747,26.000000,38.730173,1662.597656,33.894196,0.698805,75.466529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.485046,62.551811,172.883135,155.203845,109.459735,112.491920,54.227543,14.179852,171.842740,10.798780,62.709281,49.533522,152.626782,173.397311,150.884349,171.365918,110.395053,169.859514,-0.063543,-1.848931,32.025740,-235.872866,161.357786,6.331092,33.708736,12.581969,13.271025,689.468643,1.133714,450139.918089,0.962872,22.738663,3.363901,3.487375,0.074127,0.053290,110.742395,91.114051,32.000000,32.000000,32.000000,32.000000,203.995837,32.000000,69.872251,72.239026,100.820941,100.000000,21.121772,43.367089,40.000000,34.396822,21.379747,26.000000,38.756766,1666.259766,33.884225,0.697454,75.427858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.565410,62.569180,172.802929,155.216433,109.456842,112.472179,54.337067,14.180423,171.767803,10.776993,62.793889,49.436306,152.646977,173.261615,150.895473,171.294941,110.381014,169.858289,-0.063655,-1.848938,32.025740,-235.872132,161.334372,6.317505,33.698548,12.597511,52.669324,2730.810384,0.412318,449974.290366,0.970638,22.728085,3.325460,3.488222,0.074018,0.053108,110.771135,91.133308,32.000000,32.000000,32.000000,32.000000,351.358818,32.000000,69.877351,72.231283,100.818763,100.000000,21.085462,43.367089,40.000000,34.465837,21.379747,26.000000,38.793043,1658.935547,33.851753,0.697532,75.424040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.574159,62.615222,172.772519,155.251679,109.443968,112.451740,54.251291,14.180566,171.709108,10.764412,62.902956,49.448144,152.644682,173.237220,150.857094,171.247005,110.431499,169.821866,-0.063540,-1.848943,32.025740,-235.871336,160.591816,6.340726,33.680716,12.567184,18.486003,959.981655,1.783955,449983.650799,0.975357,22.817916,3.273262,3.493644,0.074831,0.053182,110.902399,91.156563,32.000000,32.000000,32.000000,32.000000,357.511606,32.000000,69.860313,72.210154,100.829351,100.000000,21.057516,43.367089,40.000000,34.426101,21.379747,26.000000,38.819933,1666.259766,33.810391,0.698700,75.421167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.543695,62.707860,172.872285,155.315179,109.472851,112.420656,54.653526,14.175428,171.661314,10.768862,63.069165,49.577830,152.644001,173.253349,150.857550,171.171135,110.422784,169.744249,-0.063293,-1.848959,32.025740,-235.875820,161.007629,6.340166,33.675524,12.547008,10.077792,519.490006,0.448584,449896.304299,0.971535,22.751738,3.286801,3.486361,0.076085,0.053481,111.016840,91.190975,32.000000,32.000000,32.000000,32.000000,540.442136,32.000000,69.884882,72.231757,100.836159,100.000000,21.082008,43.367089,40.000000,34.430564,21.379747,26.000000,38.848910,1673.583984,33.814754,0.697943,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.564269,62.707860,172.879056,155.315179,109.487513,112.392296,54.533176,14.179281,171.767479,10.781237,63.056536,49.742171,152.608530,173.205672,150.841370,171.231542,110.407573,169.783526,-0.063304,-1.850115,32.025740,-235.871803,161.289341,6.325018,33.702677,12.598088,58.554028,3025.004179,1.277624,449766.068006,0.972823,22.788693,3.221405,3.485133,0.074223,0.052642,111.105771,91.217534,32.000000,32.000000,32.000000,32.000000,363.530907,32.000000,69.855582,72.214955,100.830794,100.000000,21.053807,43.367089,40.000000,34.457020,21.379747,26.000000,38.880160,1655.273437,33.808912,0.698548,75.426767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.473940,62.774030,173.061979,155.375882,109.504799,112.368689,54.222458,14.175999,171.815189,10.814077,62.920848,49.845448,152.658738,173.344055,150.857888,171.263789,110.395471,169.882106,-0.063249,-1.850102,32.025740,-235.876229,161.049642,6.328241,33.713333,12.593238,21.948974,1140.420516,2.346006,449817.419573,0.966281,22.912985,3.198337,3.489289,0.074674,0.052570,111.211261,91.250913,32.000000,32.000000,32.000000,32.000000,275.555981,32.000000,69.893966,72.211433,100.799338,100.000000,21.047337,43.367089,40.000000,34.455131,21.379747,26.000000,38.911041,1677.246094,33.833686,0.699179,75.424415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.610040,62.715579,172.821419,155.356021,109.526250,112.351139,54.432806,14.180423,171.773033,10.809868,62.685656,49.684673,152.686339,173.424873,150.854788,171.402507,110.404626,169.929788,-0.063209,-1.850081,32.025740,-235.872295,161.137603,6.291580,33.709547,12.548252,51.302495,2655.264323,0.403523,449721.496939,0.967729,22.891604,3.229633,3.487978,0.075334,0.053550,111.202991,91.249338,32.000000,32.000000,32.000000,32.000000,483.819496,32.000000,69.860698,72.186534,100.781761,100.000000,21.103628,43.367089,40.000000,34.518707,21.379747,26.000000,38.940075,1658.935547,33.883955,0.698865,75.425642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.496298,62.604470,172.870249,155.246084,109.525458,112.342001,54.190167,14.179424,171.775303,10.810498,62.612198,49.639816,152.681895,173.379542,150.922494,171.456269,110.414643,169.891081,-0.063341,-1.850226,32.025740,-235.871660,161.617433,6.261925,33.701037,12.558241,17.618452,915.961546,1.079249,449821.734930,0.975185,23.051690,3.282092,3.498043,0.074310,0.053345,111.078392,91.264837,32.000000,32.000000,32.000000,32.000000,461.195590,32.000000,69.828025,72.209409,100.734217,100.000000,20.994147,43.367089,40.000000,34.463989,21.379747,26.000000,38.975931,1673.583984,33.846993,0.700143,75.424943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.551684,62.559255,172.907263,155.176431,109.579847,112.341224,54.448447,14.179852,171.835549,10.795005,62.702460,49.571370,152.678037,173.366720,150.958883,171.330877,110.445993,169.827192,-0.063477,-1.850245,32.025740,-235.871396,161.392212,6.262786,33.698368,12.569366,44.904254,2323.442777,0.459874,449540.833964,0.968198,22.851786,3.292453,3.483598,0.074168,0.053182,111.016282,91.281490,32.000000,32.000000,32.000000,32.000000,199.455571,32.000000,69.861566,72.198574,100.742683,100.000000,20.968060,43.367089,40.000000,34.530031,21.379747,26.000000,38.999314,1666.259766,33.847714,0.696279,75.425403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.501383,62.559255,172.784772,155.176431,109.563539,112.345053,54.662752,14.178853,171.812977,10.803647,62.800533,49.702596,152.659262,173.350671,150.952219,171.384150,110.435677,169.873206,-0.063362,-1.850256,32.025740,-235.871088,160.950685,6.280128,33.717516,12.603551,25.174366,1297.469155,1.341781,449409.850929,0.974620,22.858872,3.266594,3.492589,0.073859,0.053331,111.034876,91.239373,32.000000,32.000000,32.000000,32.000000,206.389788,32.000000,69.855115,72.153649,100.740263,100.000000,20.996484,43.367089,40.000000,34.505170,21.379747,26.000000,39.024680,1662.597656,33.845280,0.698440,75.423324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.443560,62.585446,172.865355,155.189858,109.593966,112.346609,54.340971,14.182135,171.877548,10.825957,62.699550,49.698406,152.682081,173.337759,150.900273,171.323708,110.422225,169.955334,-0.063398,-1.850271,32.025740,-235.870419,161.101299,6.284398,33.693734,12.561649,9.005747,466.898325,0.525921,449229.054331,0.968688,22.756076,3.209090,3.489433,0.074929,0.053360,111.190491,91.276633,32.000000,32.000000,32.000000,32.000000,212.823723,32.000000,69.856450,72.154981,100.709041,100.000000,20.963843,43.367089,40.000000,34.546664,21.379747,26.000000,39.052471,1669.921875,33.852546,0.697716,75.427509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658840,62.597853,173.051500,155.247203,109.615682,112.351217,54.369804,14.178568,171.968120,10.833151,62.643302,49.650980,152.694572,173.329120,150.921527,171.386473,110.407839,169.879451,-0.063472,-1.849112,32.025740,-235.874314,161.540708,6.310243,33.705977,12.566084,61.314116,3177.113268,0.938503,449307.329547,0.965998,22.808368,3.238243,3.490504,0.075478,0.053367,111.303187,91.262741,32.000000,32.000000,32.000000,32.000000,222.967557,32.000000,69.871790,72.152483,100.700904,100.000000,20.949014,43.367089,40.000000,34.591297,21.379747,26.000000,39.079531,1658.935547,33.847786,0.698065,75.426409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.490858,62.556222,172.922801,155.241329,109.606800,112.355350,54.648052,14.177426,171.866628,10.853819,62.634521,49.738529,152.676356,173.528697,150.908207,171.518647,110.439085,169.970540,-0.063404,-1.847405,32.025740,-235.876272,161.484092,6.310858,33.723070,12.574018,21.509729,1108.894563,2.627561,449427.761806,0.973043,22.894721,3.285306,3.496216,0.074539,0.053961,111.234260,91.277265,32.000000,32.000000,32.000000,32.000000,177.344861,32.000000,69.872590,72.138795,100.677624,100.000000,20.918353,43.367089,40.000000,34.473946,21.379747,26.000000,39.107154,1673.583984,33.845136,0.699007,75.430645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.547609,62.556222,172.958984,155.241329,109.561163,112.353851,54.587271,14.175286,171.977096,10.891420,62.462563,49.740450,152.688516,173.543897,150.924572,171.426380,110.410715,169.966114,-0.063414,-1.845673,32.025740,-235.877106,161.373777,6.312392,33.715659,12.552652,49.995565,2580.299385,0.384712,449323.491510,0.967978,22.683413,3.268637,3.484808,0.074548,0.053178,111.266873,91.281063,32.000000,32.000000,32.000000,32.000000,274.738488,32.000000,69.880099,72.147110,100.676977,100.000000,20.949241,43.367089,40.000000,34.583752,21.379747,26.000000,39.132601,1666.259766,33.854800,0.696893,75.427850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.544852,62.529479,173.181631,155.203285,109.579583,112.350780,54.652625,14.177569,172.178282,10.878305,62.336616,49.836622,152.672498,173.543726,150.952951,171.573714,110.423039,170.047896,-0.063430,-1.843346,32.025740,-235.870739,161.477219,6.318841,33.747844,12.587522,17.935088,924.533118,1.099410,449346.777198,0.966564,22.816281,3.274669,3.494035,0.075036,0.053945,111.268499,91.295681,32.000000,32.000000,32.000000,32.000000,161.773294,32.000000,69.889115,72.172658,100.693042,100.000000,21.028057,43.367089,40.000000,34.586904,21.379747,26.000000,39.167153,1673.583984,33.884009,0.698713,75.424133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.494454,62.435190,173.149950,155.143423,109.640373,112.351638,54.281004,14.179424,172.184060,10.888238,62.188698,49.912873,152.686752,173.830710,150.969136,171.788093,110.425546,170.222296,-0.063537,-1.841599,32.025740,-235.878685,161.420174,6.304560,33.775845,12.561775,31.100706,1614.181488,0.472563,449357.103678,0.966412,22.757277,3.301228,3.490763,0.074887,0.053965,111.325235,91.307553,32.000000,32.000000,32.000000,32.000000,255.367676,32.000000,69.896427,72.210162,100.659930,100.000000,20.990023,43.367089,40.000000,34.578810,21.379747,26.000000,39.190009,1662.597656,33.929374,0.697864,75.422787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.588208,62.323259,173.259864,155.086638,109.686917,112.357065,54.340928,14.178140,172.287702,10.900329,62.058316,49.808441,152.695530,173.803416,150.982869,171.753561,110.428933,170.215462,-0.063671,-1.838668,32.025740,-235.869841,161.622512,6.290643,33.793172,12.621420,46.931274,2433.129847,1.318619,449283.200820,0.965222,22.733400,3.322359,3.495452,0.074422,0.053476,111.384034,91.323966,32.000000,32.000000,32.000000,32.000000,515.723127,32.000000,69.885290,72.246649,100.672966,100.000000,21.018237,43.367089,40.000000,34.619489,21.379747,26.000000,39.215497,1662.597656,33.934188,0.697956,75.426187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.516181,62.211605,173.142973,155.009994,109.671707,112.364685,54.669851,14.178282,172.229335,10.914138,62.123276,49.622593,152.689742,173.814682,150.993779,171.697802,110.446824,170.229643,-0.063747,-1.838494,32.025740,-235.868882,161.509585,6.286775,33.754298,12.617453,14.030506,723.028528,0.760835,449187.703933,0.972683,22.691509,3.391157,3.498371,0.074581,0.053434,111.434365,91.323628,32.000000,32.000000,32.000000,32.000000,480.102965,32.000000,69.894721,72.293712,100.687051,100.000000,21.047062,43.367089,40.000000,34.574711,21.379747,26.000000,39.235907,1677.246094,33.927625,0.697405,75.421721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.643192,62.211605,173.128179,155.009994,109.653037,112.369261,54.295300,14.180994,172.140194,10.891985,62.320831,49.565852,152.667296,173.720878,150.986474,171.697743,110.428602,170.279205,-0.063876,-1.838489,32.025740,-235.867640,161.912525,6.273766,33.754966,12.550831,60.502125,3139.340237,0.503416,448964.634769,0.969360,22.482136,3.384977,3.493973,0.074042,0.053386,111.450988,91.327271,32.000000,32.000000,32.000000,32.000000,356.569814,32.000000,69.893794,72.305202,100.695061,100.000000,21.016467,43.367089,40.000000,34.626721,21.379747,26.000000,39.255549,1658.935547,33.931249,0.696229,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.503311,62.232557,173.108968,154.995169,109.676423,112.374449,54.225795,14.178568,171.968774,10.928133,62.515914,49.489192,152.626900,173.594128,150.953587,171.551407,110.400937,170.173937,-0.063928,-1.838506,32.025740,-235.873497,161.301680,6.301414,33.732788,12.543456,16.545069,859.592562,1.684881,448851.820200,0.964848,22.445330,3.372882,3.496695,0.073947,0.053880,111.375456,91.317623,32.000000,32.000000,32.000000,32.000000,470.920895,32.000000,69.879849,72.321919,100.677504,100.000000,20.991384,43.367089,40.000000,34.560447,21.379747,26.000000,39.279500,1677.246094,33.874074,0.696769,75.418431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.543376,62.352758,172.994836,155.100065,109.710767,112.375075,54.711333,14.177569,171.920542,10.933657,62.769328,49.401776,152.622621,173.488762,150.950059,171.476742,110.379788,170.105520,-0.063986,-1.837333,32.025740,-235.872372,161.171133,6.315592,33.715082,12.623169,42.976839,2213.029303,0.389772,448809.997422,0.968818,22.313401,3.411356,3.487451,0.074117,0.052985,111.322660,91.294799,32.000000,32.000000,32.000000,32.000000,367.089021,32.000000,69.900479,72.336282,100.667337,100.000000,20.998192,43.367089,40.000000,34.652534,21.379747,26.000000,39.302867,1662.597656,33.861020,0.694994,75.422250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.436976,62.504115,172.876809,155.233776,109.711195,112.373535,54.282300,14.175428,171.861852,10.976808,62.986100,49.433585,152.653234,173.515412,150.910479,171.498722,110.409744,169.883983,-0.063640,-1.835017,32.025740,-235.876636,161.487805,6.343474,33.722222,12.612314,13.186453,684.383812,1.429145,449028.699874,0.973164,22.479665,3.395999,3.496917,0.074536,0.053761,111.343091,91.272380,32.000000,32.000000,32.000000,32.000000,193.064391,32.000000,69.873828,72.361019,100.639546,100.000000,20.942121,43.367089,40.000000,34.633578,21.379747,26.000000,39.339893,1669.921875,33.855305,0.698036,75.429299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.501175,62.662368,172.875018,155.365812,109.673332,112.367948,54.568255,14.175571,172.004512,10.988091,63.079747,49.713446,152.654012,173.468115,150.900626,171.400425,110.399596,170.002312,-0.063553,-1.833861,32.025740,-235.875187,161.152983,6.339454,33.705238,12.589506,32.427455,1674.182494,0.549667,449218.560631,0.963981,22.558212,3.389175,3.491785,0.074605,0.053855,111.433486,91.262010,32.000000,32.000000,32.000000,32.000000,310.086464,32.000000,69.891281,72.365180,100.664533,100.000000,20.941400,43.367089,40.000000,34.719835,21.379747,26.000000,39.371382,1673.583984,33.817531,0.697644,75.427568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.438432,62.662368,172.878666,155.365812,109.685504,112.368038,54.702253,14.175286,171.853047,11.014207,62.926211,49.612124,152.674999,173.428406,150.873426,171.398184,110.320558,169.957462,-0.063561,-1.833868,32.025740,-235.870081,161.417667,6.323997,33.703074,12.532710,35.327958,1819.463381,1.794848,449447.343289,0.974264,22.820242,3.268588,3.496913,0.073989,0.053411,111.396477,91.243993,32.000000,32.000000,32.000000,32.000000,469.625035,32.000000,69.853674,72.348373,100.619469,100.000000,20.876951,43.367089,40.000000,34.691227,21.379747,26.000000,39.404216,1666.259766,33.847948,0.699083,75.427688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.471009,62.691317,172.861394,155.427355,109.661400,112.364338,54.193958,14.176142,171.788528,10.998834,62.950410,49.477670,152.724466,173.424027,150.902497,171.434896,110.307179,169.969256,-0.063456,-1.833061,32.025740,-235.876413,160.955152,6.344641,33.725774,12.538119,10.979566,570.774159,0.729258,449628.538105,0.968133,22.911697,3.327156,3.492342,0.074289,0.052916,111.425858,91.255827,32.000000,32.000000,32.000000,32.000000,210.369813,32.000000,69.872991,72.377977,100.651206,100.000000,20.883164,43.367089,40.000000,34.742601,21.379747,26.000000,39.433192,1677.246094,33.858496,0.699282,75.429324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.564379,62.698210,172.870585,155.396583,109.636887,112.359005,54.405533,14.173859,171.753557,10.973134,62.988013,49.329193,152.741421,173.365143,150.909616,171.364325,110.297074,169.958810,-0.063272,-1.831082,32.025740,-235.881800,160.855790,6.397332,33.672332,12.570844,57.594941,2982.436880,0.670197,449847.103473,0.967105,22.976982,3.387845,3.496848,0.074897,0.052884,111.397160,91.262908,32.000000,32.000000,32.000000,32.000000,181.483662,32.000000,69.884090,72.392767,100.665422,100.000000,20.845782,43.367089,40.000000,34.735470,21.379747,26.000000,39.461360,1655.273437,33.810175,0.699501,75.428225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.473922,62.742599,172.980235,155.412528,109.629000,112.350613,54.697766,14.179424,171.761738,10.955375,63.126159,49.429134,152.731900,173.227408,150.932734,171.365490,110.295288,169.889938,-0.063183,-1.831020,32.025740,-235.871007,161.185388,6.391034,33.679689,12.591814,18.435052,949.521431,2.155023,449877.623731,0.975513,22.972026,3.406049,3.494196,0.074168,0.054699,111.322942,91.235985,32.000000,32.000000,32.000000,32.000000,377.832757,32.000000,69.878228,72.391887,100.648397,100.000000,20.878167,43.367089,40.000000,34.691845,21.379747,26.000000,39.489841,1669.921875,33.836355,0.698827,75.426605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.463994,62.742599,172.886220,155.412528,109.629182,112.340278,54.259046,14.173430,171.744140,10.961941,63.286418,49.470085,152.740932,173.253641,150.932292,171.242966,110.284108,169.789918,-0.063257,-1.831017,32.025740,-235.882718,161.525781,6.381168,33.693554,12.542374,42.333362,2198.065372,0.410092,449813.653952,0.969685,22.881841,3.411880,3.487799,0.074580,0.053134,111.249227,91.234277,32.000000,32.000000,32.000000,32.000000,205.668490,32.000000,69.855749,72.415818,100.657521,100.000000,20.868108,43.367089,40.000000,34.758201,21.379747,26.000000,39.519940,1669.921875,33.845965,0.698583,75.423494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.409370,62.849024,172.929196,155.496172,109.626527,112.319084,54.716471,14.180280,171.655216,10.934277,63.280164,49.599251,152.773428,173.229410,150.918531,171.233030,110.299142,169.811459,-0.063388,-1.831001,32.025740,-235.872764,160.965491,6.353269,33.698314,12.567797,17.617447,907.099412,1.284163,449918.219592,0.966477,23.020277,3.385481,3.496392,0.074944,0.053712,111.400809,91.208346,32.000000,32.000000,32.000000,32.000000,275.673889,32.000000,69.843616,72.412410,100.642279,100.000000,20.777459,43.367089,40.000000,34.767660,21.379747,26.000000,39.562668,1673.583984,33.840267,0.699650,75.427074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.548689,62.899756,172.802306,155.555198,109.663123,112.306857,54.296095,14.180423,171.737894,10.926560,63.044818,49.797242,152.797133,173.357967,150.948747,171.388654,110.306865,169.908894,-0.063236,-1.831002,32.025740,-235.871315,161.018334,6.345903,33.723358,12.586801,45.195797,2345.089629,0.559025,449907.143962,0.974416,23.030607,3.355715,3.495193,0.074860,0.053873,111.416045,91.246195,32.000000,32.000000,32.000000,32.000000,152.345005,32.000000,69.865430,72.461880,100.663705,100.000000,20.822109,43.367089,40.000000,34.830398,21.379747,26.000000,39.594434,1658.935547,33.833650,0.699210,75.497802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.429465,62.873011,172.806013,155.559674,109.678853,112.298466,54.639386,14.173573,171.817503,10.915447,62.767450,49.884769,152.828436,173.412625,150.979742,171.415866,110.323722,169.846379,-0.063249,-1.830988,32.025740,-235.879472,161.235827,6.350840,33.759437,12.579301,13.698660,706.321226,1.345121,449987.788155,0.967526,23.193898,3.349501,3.499927,0.074302,0.054530,111.532222,91.250870,32.000000,32.000000,32.000000,32.000000,251.065768,32.000000,69.842446,72.466686,100.636688,100.000000,20.762100,43.367089,40.000000,34.772896,21.379747,26.000000,39.614667,1662.597656,33.846181,0.700278,75.426358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.458268,62.732122,172.939332,155.472673,109.714641,112.293909,54.649854,14.179139,171.950876,10.892841,62.515840,49.774354,152.813398,173.677473,151.020113,171.582292,110.331141,170.059913,-0.063149,-1.830981,32.025740,-235.871619,162.142519,6.332498,33.814069,12.583664,26.597239,1371.126564,0.522642,449888.447901,0.972036,23.099690,3.381662,3.487525,0.074137,0.053524,111.561398,91.222421,32.000000,32.000000,32.000000,32.000000,152.036465,32.000000,69.815183,72.491225,100.640583,100.000000,20.788411,43.367089,40.000000,34.838906,21.379747,26.000000,39.643897,1673.583984,33.928652,0.698158,75.496353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.470962,62.560357,173.114553,155.318256,109.756796,112.291449,54.314469,14.181137,172.049139,10.887650,62.437645,49.753123,152.825777,173.600132,151.044291,171.690225,110.330718,170.140429,-0.063055,-1.830977,32.025740,-235.871582,161.642967,6.344514,33.764197,12.541455,13.222276,685.836621,1.728063,449872.821961,0.968342,23.196960,3.339216,3.496012,0.073776,0.053056,111.502405,91.199318,32.000000,32.000000,32.000000,32.000000,246.933831,32.000000,69.811727,72.481160,100.611316,100.000000,20.810538,43.367089,40.000000,34.842176,21.379747,26.000000,39.677600,1677.246094,33.912425,0.699404,75.444769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.457706,62.560357,173.048968,155.318256,109.787538,112.291455,54.696876,14.176855,172.120856,10.885296,62.374287,49.844517,152.798456,173.688113,151.070831,171.612767,110.307988,170.152472,-0.063063,-1.830970,32.025740,-235.878150,161.327705,6.334143,33.814682,12.633266,38.788179,1997.868310,0.889697,449615.171365,0.967144,23.026088,3.419173,3.496672,0.074517,0.053630,111.424687,91.204430,32.000000,32.000000,32.000000,32.000000,170.850568,32.000000,69.786779,72.480701,100.590338,100.000000,20.840503,43.367089,40.000000,34.844976,21.379747,26.000000,39.699004,1666.259766,33.975171,0.697449,75.495901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.419735,62.469652,173.325697,155.240490,109.796826,112.295877,54.351696,14.176998,172.209909,10.888485,62.230284,49.749797,152.795356,173.753526,151.096582,171.676797,110.339971,170.270638,-0.062979,-1.830960,32.025740,-235.876700,161.760871,6.321991,33.790720,12.612134,15.723025,814.991330,1.789774,449348.196349,0.972386,22.841115,3.452520,3.499316,0.073956,0.053403,111.465740,91.218894,32.000000,32.000000,32.000000,32.000000,231.757650,32.000000,69.803721,72.481040,100.588626,100.000000,20.828859,43.367089,40.000000,34.867337,21.379747,26.000000,39.722320,1673.583984,33.934043,0.697824,75.492509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.414202,62.285765,173.252822,155.162445,109.813227,112.314902,54.420132,14.176998,172.193892,10.917978,62.163959,49.709350,152.786476,173.802111,151.101353,171.817285,110.329486,170.298716,-0.062950,-1.830363,32.025740,-235.871799,161.711923,6.278798,33.842287,12.564768,49.996834,2588.289834,0.610079,449407.647058,0.965871,22.854908,3.480174,3.498928,0.074811,0.054174,111.590611,91.208585,32.000000,32.000000,32.000000,32.000000,493.640633,32.000000,69.791088,72.446933,100.571616,100.000000,20.904564,43.367089,40.000000,34.865994,21.379747,26.000000,39.760386,1658.935547,33.971655,0.696504,75.491724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.175000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.580757,62.285765,173.437102,155.162445,109.868543,112.324780,54.723796,14.176713,172.270422,10.904841,62.148570,49.690871,152.767676,173.795445,151.084791,171.868012,110.331071,170.312306,-0.062921,-1.829787,32.025740,-235.873065,161.582416,6.251657,33.789043,12.590588,12.026631,619.152694,1.507739,449257.663429,0.972632,22.803731,3.496488,3.507216,0.073590,0.054687,111.600504,91.230850,32.000000,32.000000,32.000000,32.000000,440.838076,32.000000,69.778380,72.404060,100.571616,100.000000,20.899452,43.367089,40.000000,34.929991,21.379747,26.000000,39.782007,1673.583984,33.934530,0.698597,75.463026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.440100,62.253233,173.384949,155.149857,109.873146,112.330117,54.470599,14.177569,172.276345,10.921722,62.203860,49.594590,152.767043,173.821821,151.081498,171.849962,110.355211,170.287207,-0.063042,-1.829797,32.025740,-235.871229,161.538730,6.246214,33.800492,12.614496,59.986805,3102.584173,0.473878,449093.445977,0.971226,22.625606,3.518444,3.506134,0.074604,0.052890,111.545076,91.278187,32.000000,32.000000,32.000000,32.000000,159.530057,32.000000,69.793043,72.363232,100.596023,100.000000,20.988192,43.367089,40.000000,34.843893,21.379747,26.000000,39.791940,1658.935547,33.972538,0.697417,75.498185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010550,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
