OSU 80 Ton Compressor Load Stand
49.551697,62.244136,173.157677,155.154333,109.862551,112.329375,54.315737,14.177284,172.232095,10.913449,62.304739,49.521370,152.754518,173.722894,151.060213,171.727606,110.345529,170.304551,-0.063057,-1.829650,32.025740,-235.873474,161.397965,6.260748,33.819010,12.569240,23.992208,1244.441631,1.965608,448999.106125,0.962365,22.452381,3.522412,3.498073,0.075135,0.053666,111.552025,91.297035,32.000000,32.000000,32.000000,32.000000,356.124981,32.000000,69.800906,72.334658,100.594245,100.000000,20.967579,43.367089,40.000000,34.937665,21.379747,26.000000,39.802946,1677.246094,33.933971,0.696625,75.491375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.407440,62.289624,173.275409,155.204404,109.804648,112.323287,54.422913,14.176998,172.080466,10.920172,62.504860,49.412089,152.744515,173.709358,151.041075,171.630185,110.355145,170.155717,-0.062979,-1.829638,32.025740,-235.878824,161.686144,6.281468,33.753649,12.556636,54.009833,2795.896221,0.395028,449031.936751,0.969818,22.566110,3.488017,3.506970,0.073412,0.053864,111.563214,91.291074,32.000000,32.000000,32.000000,32.000000,273.004510,32.000000,69.780818,72.289387,100.581938,100.000000,20.938136,43.367089,40.000000,34.884323,21.379747,26.000000,39.822892,1658.935547,33.887886,0.697518,75.424074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.504466,62.289624,173.198217,155.204404,109.739006,112.315663,54.712748,14.177141,171.957541,10.917250,62.695514,49.620801,152.742917,173.654045,151.030739,171.662924,110.333996,170.251355,-0.062921,-1.829616,32.025740,-235.874107,161.690366,6.272458,33.780118,12.596465,17.872997,920.319972,0.984500,448948.537914,0.970153,22.440943,3.504786,3.494485,0.074375,0.053378,111.550003,91.309539,32.000000,32.000000,32.000000,32.000000,271.878198,32.000000,69.758315,72.281021,100.583386,100.000000,20.932075,43.367089,40.000000,34.983418,21.379747,26.000000,39.845506,1673.583984,33.895314,0.696067,75.420852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.523713,62.417270,173.306780,155.308465,109.730008,112.308004,54.603574,14.183848,172.072770,10.901765,62.739961,49.734068,152.772072,173.694124,151.018567,171.672239,110.349816,170.122083,-0.062921,-1.829570,32.025740,-235.867890,162.021759,6.293613,33.775304,12.607825,49.976708,2578.556014,0.438810,449080.898208,0.971404,22.636507,3.434342,3.507071,0.074006,0.052500,111.530981,91.341489,32.000000,32.000000,32.000000,32.000000,283.024918,32.000000,69.773649,72.271894,100.613802,100.000000,20.851140,43.367089,40.000000,35.007343,21.379747,26.000000,39.879547,1655.273437,33.917636,0.699367,75.423699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.440144,62.501358,173.110152,155.398541,109.764067,112.304165,54.661184,14.176998,172.207457,10.890453,62.597616,49.711137,152.792491,173.691200,151.015107,171.722105,110.326664,170.285167,-0.062908,-1.829571,32.025740,-235.876210,162.048193,6.275172,33.826186,12.622952,17.822328,918.576602,1.323012,449020.409401,0.964117,22.535532,3.494582,3.498638,0.073592,0.053362,111.406536,91.369241,32.000000,32.000000,32.000000,32.000000,276.006573,32.000000,69.742474,72.256537,100.589192,100.000000,20.839596,43.367089,40.000000,34.948651,21.379747,26.000000,39.905401,1666.259766,33.938425,0.697624,75.424040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.525556,62.467998,173.185359,155.389869,109.803240,112.300680,54.290821,14.180280,172.203058,10.883227,62.524651,49.583657,152.823918,173.765969,151.013188,171.688717,110.356969,170.286816,-0.063052,-1.829527,32.025740,-235.871784,161.024554,6.256809,33.784986,12.557340,16.458522,854.071888,0.473345,449123.967937,0.965890,22.643163,3.425921,3.499471,0.075608,0.053252,111.350130,91.386845,32.000000,32.000000,32.000000,32.000000,172.471200,32.000000,69.751168,72.238719,100.587387,100.000000,20.862169,43.367089,40.000000,35.010037,21.379747,26.000000,39.928078,1673.583984,33.882116,0.697462,75.428915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.377617,62.439601,173.148355,155.330565,109.801799,112.299177,54.399021,14.174715,172.163497,10.847713,62.556504,49.491349,152.813371,173.708056,151.055780,171.708413,110.373456,170.205344,-0.062837,-1.829506,32.025740,-235.876696,161.489376,6.214663,33.757760,12.545439,47.522857,2461.169058,1.328515,449349.697136,0.966839,22.814188,3.515731,3.501409,0.073609,0.053933,111.352353,91.419879,32.000000,32.000000,32.000000,32.000000,96.664321,32.000000,69.768253,72.212300,100.589636,100.000000,20.914368,43.367089,40.000000,34.972946,21.379747,26.000000,39.948991,1658.935547,33.915995,0.697653,75.418499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.499282,62.439601,173.166767,155.330565,109.799572,112.290035,54.662733,14.176998,172.124431,10.822585,62.685282,49.610100,152.803816,173.571783,151.068608,171.647298,110.365842,170.194241,-0.062806,-1.829501,32.025740,-235.876210,162.087515,6.232756,33.795137,12.632833,11.638306,599.830336,1.436576,449154.895516,0.971480,22.691976,3.486099,3.496889,0.074444,0.053682,111.338017,91.423028,32.000000,32.000000,32.000000,32.000000,175.481397,32.000000,69.753636,72.185309,100.569119,100.000000,20.877185,43.367089,40.000000,35.073047,21.379747,26.000000,39.969950,1677.246094,33.901715,0.697829,75.426801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013055,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.362347,62.487848,173.252825,155.334481,109.804114,112.279196,54.349270,14.175428,172.024472,10.794795,62.648423,49.817263,152.795708,173.699118,151.064659,171.705867,110.369538,170.182061,-0.062585,-1.829474,32.025740,-235.873533,161.798949,6.221587,33.783147,12.599981,43.594892,2259.809749,0.498802,449187.377967,0.972646,22.817552,3.436319,3.506616,0.074387,0.054598,111.319543,91.449469,32.000000,32.000000,32.000000,32.000000,569.848460,32.000000,69.733546,72.155344,100.498346,100.000000,20.837711,43.367089,40.000000,35.021390,21.379747,26.000000,40.001846,1662.597656,33.924776,0.698918,75.423980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.544404,62.541334,173.244691,155.397143,109.798776,112.276223,54.892031,14.176998,172.245538,10.796700,62.648423,49.942772,152.795708,173.754998,151.064659,171.759264,110.369538,170.258885,-0.062567,-1.829491,32.025740,-235.876373,161.477790,6.237704,33.818000,12.569871,17.170116,881.239414,2.032048,449070.892812,0.965268,22.690900,3.439393,3.498369,0.074309,0.053658,111.319543,91.449469,32.000000,32.000000,32.000000,32.000000,569.848460,32.000000,69.733546,72.155344,100.498346,100.000000,20.909795,43.367089,40.000000,35.026544,21.379747,26.000000,40.001846,1669.921875,33.924776,0.697593,75.423980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.408171,62.471306,173.261846,155.381477,109.792514,112.267132,54.598023,14.174287,172.299049,10.798278,62.202835,49.817096,152.825744,173.888717,151.100076,171.866074,110.339576,170.273803,-0.062425,-1.830620,32.025740,-235.877288,161.614253,6.249132,33.850617,12.589145,57.674833,2976.044521,0.544144,449197.602920,0.973816,22.881712,3.430719,3.509817,0.075197,0.054452,111.292377,91.426550,32.000000,32.000000,32.000000,32.000000,145.382788,32.000000,69.727849,72.126899,100.434795,100.000000,20.972432,43.367089,40.000000,35.014689,21.379747,26.000000,40.026961,1658.935547,34.014008,0.699250,75.490932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.442234,62.332081,173.277081,155.263428,109.779825,112.262495,54.637768,14.176998,172.382008,10.839922,62.279497,49.647623,152.836559,173.930852,151.106359,171.866667,110.356345,170.331037,-0.062682,-1.830807,32.025740,-235.878007,161.659549,6.130224,33.809814,12.573369,10.748280,554.212138,1.376906,449121.473945,0.960414,22.745721,3.462118,3.496756,0.074621,0.053885,111.470621,91.431540,32.000000,32.000000,32.000000,32.000000,258.825246,32.000000,69.740112,72.139541,100.425712,100.000000,21.005107,43.367089,40.000000,34.995939,21.379747,26.000000,40.053653,1669.921875,33.921170,0.696884,75.440575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.480735,62.295414,173.277196,155.190977,109.802886,112.258690,54.569438,14.173573,172.283790,10.872932,62.411205,49.801276,152.802370,173.895037,151.134367,171.870739,110.331278,170.406784,-0.062593,-1.830804,32.025740,-235.875224,161.665587,6.119175,33.817747,12.561685,58.190558,3004.229013,0.410899,449154.987417,0.968248,22.817427,3.498175,3.506745,0.073820,0.053199,111.477240,91.433857,32.000000,32.000000,32.000000,32.000000,178.952440,32.000000,69.718846,72.100537,100.384736,100.000000,20.920168,43.367089,40.000000,35.106209,21.379747,26.000000,40.068631,1658.935547,33.971853,0.696729,75.424219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.435591,62.295414,173.463125,155.190977,109.830651,112.256413,54.148106,14.177854,172.209784,10.874831,62.403516,50.068218,152.766334,173.942014,151.097874,171.843729,110.334648,170.340545,-0.062336,-1.830801,32.025740,-235.872904,161.708700,6.011712,33.828259,12.614496,22.823581,1187.491523,2.202644,448872.849955,0.966422,22.642736,3.504789,3.504637,0.074849,0.054097,111.612387,91.453489,32.000000,32.000000,32.000000,32.000000,229.566832,32.000000,69.698461,72.082279,100.348077,100.000000,20.940521,43.367089,40.000000,35.099765,21.379747,26.000000,40.087864,1677.246094,33.977262,0.697931,75.418209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.556556,62.347519,173.635481,155.220908,109.870047,112.267671,54.371236,14.176855,172.472737,10.881946,62.068683,50.173778,152.787573,174.084807,151.106628,172.093065,110.351255,170.539843,-0.062462,-1.830876,32.025740,-235.872759,162.418421,6.018236,33.896811,12.649475,49.506107,2565.190173,0.406492,448828.598231,0.966682,22.566005,3.560795,3.501912,0.073931,0.053388,111.709298,91.462360,32.000000,32.000000,32.000000,32.000000,242.354499,32.000000,69.726710,72.109207,100.332418,100.000000,21.021913,43.367089,40.000000,35.141196,21.379747,26.000000,40.111017,1662.597656,33.968193,0.696282,75.422838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.435288,62.233108,173.716232,155.213356,109.923535,112.287431,54.724312,14.180994,172.535386,10.864879,61.824699,49.957814,152.790287,174.205745,151.121879,172.085143,110.357024,170.617439,-0.062803,-1.829930,32.025740,-235.869437,162.237048,6.012594,33.887651,12.589776,21.271655,1095.092879,1.038148,448847.079690,0.975159,22.612985,3.530371,3.508871,0.074118,0.053090,111.688154,91.463802,32.000000,32.000000,32.000000,32.000000,395.172800,32.000000,69.724702,72.115897,100.309804,100.000000,21.097490,43.367089,40.000000,35.082315,21.379747,26.000000,40.132210,1666.259766,34.005606,0.697356,75.412644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.501423,62.065493,173.795973,155.047477,109.954758,112.309000,54.229503,14.179139,172.705957,10.817566,61.877451,49.819349,152.810341,174.241023,151.156783,172.068619,110.358522,170.702102,-0.062829,-1.828163,32.025740,-235.873579,161.863354,6.020129,33.899678,12.603083,10.584072,549.853711,0.478011,448840.276887,0.968788,22.539278,3.595138,3.503784,0.074287,0.053857,111.731590,91.500137,32.000000,32.000000,32.000000,32.000000,136.604402,32.000000,69.739615,72.156843,100.286475,100.000000,21.135985,43.367089,40.000000,35.167478,21.379747,26.000000,40.147378,1669.921875,34.003569,0.696665,75.419139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.427237,62.065493,173.510388,155.047477,109.974866,112.323527,54.387493,14.180566,172.685810,10.782021,61.951898,49.745730,152.771129,174.226419,151.149382,172.139801,110.385038,170.596443,-0.062955,-1.826391,32.025740,-235.873786,162.528348,6.005379,33.905592,12.650593,58.692091,3040.258673,1.115314,448838.275845,0.965007,22.550994,3.621033,3.514013,0.073674,0.052707,111.676961,91.505775,32.000000,32.000000,32.000000,32.000000,387.517731,32.000000,69.725714,72.131806,100.255594,100.000000,21.200409,43.367089,40.000000,35.140460,21.379747,26.000000,40.159215,1662.597656,33.977551,0.697667,75.418022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.607529,62.032412,173.688480,154.974469,110.030784,112.352242,54.325756,14.174715,172.563756,10.813928,62.064409,49.688711,152.738164,174.133377,151.113311,172.094021,110.359466,170.635483,-0.063018,-1.824239,32.025740,-235.879310,162.066305,5.976014,33.832442,12.594158,8.244030,427.527204,2.238900,448627.082130,0.972147,22.314565,3.654070,3.510929,0.074208,0.053853,111.686636,91.500697,32.000000,32.000000,32.000000,32.000000,484.761557,32.000000,69.725714,72.123528,100.244154,100.000000,21.176950,43.367089,40.000000,35.125933,21.379747,26.000000,40.182435,1677.246094,33.962099,0.696888,75.422386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.573510,62.086445,173.615561,155.021183,110.056811,112.374315,54.381064,14.179424,172.537085,10.859433,62.176576,49.742152,152.740313,174.037809,151.118882,172.065156,110.406078,170.481849,-0.063115,-1.824456,32.025740,-235.871170,161.772434,5.956845,33.861183,12.607771,60.423826,3130.332822,0.403836,448685.106399,0.971043,22.391762,3.584453,3.510421,0.075334,0.053121,111.627939,91.541028,32.000000,32.000000,32.000000,32.000000,217.256149,32.000000,69.732219,72.142432,100.251630,100.000000,21.205038,43.367089,40.000000,35.105119,21.379747,26.000000,40.203303,1658.935547,34.014315,0.697577,75.417042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.632077,62.148749,173.637814,155.083282,110.114180,112.398029,54.636001,14.170862,172.378487,10.904484,62.318281,49.908859,152.711192,174.083066,151.090460,172.085604,110.338225,170.547888,-0.063343,-1.824690,32.025740,-235.877772,162.086436,5.944794,33.849697,12.605246,19.439790,1002.403673,2.868012,448664.683267,0.968437,22.171227,3.625951,3.501252,0.075263,0.053915,111.727146,91.522301,32.000000,32.000000,32.000000,32.000000,218.832782,32.000000,69.733940,72.110622,100.231484,100.000000,21.194656,43.367089,40.000000,35.137588,21.379747,26.000000,40.222139,1677.246094,33.958709,0.696187,75.423750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.548002,62.246341,173.634673,155.165801,110.163961,112.421686,54.507212,14.174572,172.512620,10.940485,62.405493,49.936123,152.733679,174.105425,151.047303,172.089966,110.334154,170.504258,-0.063325,-1.824926,32.025740,-235.877166,162.624981,5.939673,33.870955,12.639720,60.890046,3147.185405,0.391557,448755.402905,0.968508,22.260590,3.516644,3.502184,0.074758,0.053984,111.676392,91.554565,32.000000,32.000000,32.000000,32.000000,263.726517,32.000000,69.758987,72.124423,100.251010,100.000000,21.203393,43.367089,40.000000,35.110714,21.379747,26.000000,40.244256,1655.273437,34.009970,0.695571,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593089,62.246341,173.676968,155.165801,110.182869,112.448337,54.306720,14.173430,172.531091,10.972348,62.345152,49.990860,152.761946,174.124568,151.060821,171.981911,110.383632,170.592409,-0.063270,-1.825149,32.025740,-235.875530,162.244332,5.920605,33.878366,12.594861,14.001723,726.369989,1.216308,449040.819793,0.963101,22.262081,3.611452,3.498500,0.074804,0.053862,111.696528,91.570708,32.000000,32.000000,32.000000,32.000000,277.489644,32.000000,69.803232,72.144539,100.262186,100.000000,21.238008,43.367089,40.000000,35.170747,21.379747,26.000000,40.268500,1673.583984,33.997673,0.696280,75.419479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.507375,62.245239,173.507798,155.187900,110.209200,112.475020,54.596065,14.173288,172.722007,10.980402,62.232006,50.062515,152.764722,174.216687,151.053731,172.078088,110.368551,170.690701,-0.063529,-1.825129,32.025740,-235.880574,162.354648,5.916458,33.866664,12.590930,36.810664,1899.513149,0.389124,449351.751394,0.967624,22.446988,3.597715,3.504373,0.074005,0.053226,111.645458,91.552875,32.000000,32.000000,32.000000,32.000000,204.286426,32.000000,69.766428,72.130188,100.231303,100.000000,21.260624,43.367089,40.000000,35.153445,21.379747,26.000000,40.288728,1669.921875,33.989920,0.696672,75.484164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.452922,62.195615,173.870059,155.131674,110.251051,112.509317,54.305319,14.178711,172.891194,11.019069,61.960054,50.036262,152.781311,174.289671,151.082507,172.232799,110.346056,170.806637,-0.063456,-1.825150,32.025740,-235.872374,160.985784,5.942404,33.909576,12.609736,13.785730,715.183360,1.691482,449318.913964,0.970458,22.400150,3.584212,3.502040,0.074876,0.053438,111.700149,91.598691,32.000000,32.000000,32.000000,32.000000,293.094595,32.000000,69.821123,72.132995,100.231792,100.000000,21.295283,43.367089,40.000000,35.218307,21.379747,26.000000,40.313440,1677.246094,34.014639,0.696626,75.424398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.490667,62.092510,173.712317,155.051952,110.237752,112.530655,54.660144,14.170719,172.803772,10.984617,62.025853,49.830747,152.785328,174.330591,151.126401,172.275657,110.383757,170.698090,-0.063265,-1.825152,32.025740,-235.881346,160.776129,5.937584,33.883919,12.636475,26.889755,1385.945215,0.644092,449525.443111,0.967374,22.488121,3.639391,3.504686,0.074400,0.053989,111.774201,91.628297,32.000000,32.000000,32.000000,32.000000,249.334879,32.000000,69.813487,72.142763,100.226648,100.000000,21.390202,43.367089,40.000000,35.262904,21.379747,26.000000,40.333261,1666.259766,34.052846,0.697543,75.417238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.559232,62.058325,173.654556,154.990693,110.192841,112.550485,54.584453,14.178425,172.899898,10.988318,62.224309,49.844950,152.752749,174.256014,151.090336,172.193725,110.348542,170.805046,-0.063065,-1.823381,32.025740,-235.875436,159.433696,5.906621,33.887291,12.642209,39.887855,2058.741001,1.724800,449684.026456,0.973898,22.495145,3.709159,3.515870,0.074130,0.053125,111.742989,91.589495,32.000000,32.000000,32.000000,32.000000,173.002920,32.000000,69.785272,72.146909,100.214269,100.000000,21.356044,43.367089,40.000000,35.254421,21.379747,26.000000,40.347653,1662.597656,34.001369,0.699041,75.422446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.558126,62.058325,173.888624,154.990693,110.200050,112.568784,54.244167,14.178425,172.857894,11.007526,62.322617,49.891407,152.730200,174.279734,151.084447,172.222409,110.337205,170.767991,-0.063039,-1.822800,32.025740,-235.873966,159.256179,5.832283,33.899227,12.586747,16.002413,831.117508,0.882900,449506.433747,0.966690,22.352769,3.627198,3.510002,0.075303,0.054457,111.622064,91.575892,32.000000,32.000000,32.000000,32.000000,118.248862,32.000000,69.790871,72.115243,100.182364,100.000000,21.351570,43.367089,40.000000,35.223388,21.379747,26.000000,40.364847,1680.908203,33.971330,0.697180,75.428855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.534588,62.147370,173.653370,155.053910,110.268147,112.585557,54.415181,14.177141,172.945847,10.990787,62.354728,49.997819,152.710573,174.331942,151.086802,172.274256,110.309559,170.651295,-0.063107,-1.822791,32.025740,-235.870023,159.329948,5.789699,33.872902,12.593400,56.651090,2933.041378,0.594301,449558.862324,0.966646,22.247303,3.706024,3.503980,0.075289,0.054666,111.480082,91.597428,32.000000,32.000000,32.000000,32.000000,138.323844,32.000000,69.795520,72.147196,100.181650,100.000000,21.446598,43.367089,40.000000,35.234220,21.379747,26.000000,40.387582,1655.273437,33.999205,0.697190,75.417843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624406,62.197820,173.680121,155.160487,110.291504,112.605513,54.207205,14.172289,172.959300,10.938031,62.341581,50.216644,152.739205,174.263782,151.076004,172.137717,110.341010,170.794013,-0.062916,-1.822772,32.025740,-235.879122,159.261790,5.780755,33.890194,12.609646,21.610154,1123.132090,1.483235,449656.987517,0.972892,22.248453,3.702254,3.508781,0.074154,0.054186,111.288664,91.608913,32.000000,32.000000,32.000000,32.000000,210.112664,32.000000,69.806545,72.169365,100.193426,100.000000,21.380529,43.367089,40.000000,35.264138,21.379747,26.000000,40.415783,1680.908203,33.955572,0.698687,75.419147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.526010,62.237519,173.772375,155.229580,110.282342,112.620791,54.437131,14.175571,172.953103,10.936463,62.193828,50.212129,152.748568,174.391880,151.091841,172.302674,110.364671,170.800560,-0.062892,-1.822746,32.025740,-235.876984,159.373084,5.778847,33.879429,12.614550,54.206411,2805.339479,0.418875,449928.718644,0.970710,22.361960,3.682310,3.505699,0.074632,0.053319,111.183649,91.608398,32.000000,32.000000,32.000000,32.000000,381.308153,32.000000,69.854152,72.192008,100.200930,100.000000,21.437817,43.367089,40.000000,35.219508,21.379747,26.000000,40.435625,1655.273437,34.007193,0.697950,75.416403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.637071,62.165841,173.846552,155.233776,110.300533,112.643636,54.741860,14.175856,173.090675,10.898087,62.045862,50.123886,152.776193,174.319534,151.094844,172.362447,110.356460,170.747955,-0.062905,-1.822726,32.025740,-235.872451,159.566223,5.730535,33.893241,12.626504,16.874726,868.454696,1.096688,449946.523232,0.972802,22.319114,3.709058,3.499893,0.074050,0.054005,111.265308,91.629550,32.000000,32.000000,32.000000,32.000000,408.767132,32.000000,69.864074,72.205627,100.207852,100.000000,21.539344,43.367089,40.000000,35.287154,21.379747,26.000000,40.457557,1669.921875,34.050844,0.697959,75.416863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.547056,62.165841,174.013693,155.233776,110.343205,112.670275,54.356295,14.179281,173.084948,10.862748,62.096287,50.043493,152.769511,174.436160,151.100299,172.283405,110.356547,170.885074,-0.063018,-1.822694,32.025740,-235.870660,159.425089,5.572674,33.872073,12.576181,11.065713,573.534496,0.438329,450092.511484,0.971036,22.461026,3.688066,3.508709,0.073798,0.053185,111.370687,91.609002,32.000000,32.000000,32.000000,32.000000,173.011583,32.000000,69.838910,72.232679,100.201528,100.000000,21.550749,43.367089,40.000000,35.233167,21.379747,26.000000,40.474197,1673.583984,33.991056,0.698682,75.420468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.643397,62.102710,174.064103,155.157410,110.424768,112.701511,54.377966,14.177141,172.952384,10.837109,62.168782,49.962245,152.751812,174.327034,151.085600,172.235141,110.363396,170.847021,-0.063160,-1.822686,32.025740,-235.874434,159.374980,5.449067,33.849120,12.569330,60.336260,3125.974396,1.405543,450008.365957,0.963276,22.273989,3.674830,3.502353,0.074688,0.053844,111.530299,91.619639,32.000000,32.000000,32.000000,32.000000,208.149455,32.000000,69.846086,72.243145,100.205250,100.000000,21.578083,43.367089,40.000000,35.295204,21.379747,26.000000,40.490806,1655.273437,33.969419,0.696551,75.423844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.595135,62.129727,173.730909,155.168599,110.519504,112.728180,54.640406,14.174001,173.005631,10.868101,62.265432,50.020182,152.770000,174.272856,151.104206,172.298497,110.376225,170.794909,-0.063228,-1.822670,32.025740,-235.876593,159.054007,5.259742,33.871406,12.628938,19.570970,1009.086594,2.149247,450188.445533,0.972272,22.367472,3.730637,3.512089,0.074220,0.054329,111.566067,91.645287,32.000000,32.000000,32.000000,32.000000,270.318765,32.000000,69.861026,72.309771,100.256697,100.000000,21.692838,43.367089,40.000000,35.249543,21.379747,26.000000,40.509788,1677.246094,33.994932,0.699683,75.418244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624197,62.168322,173.757181,155.207202,110.556099,112.761752,54.389603,14.176998,172.913834,10.876482,62.299551,49.886082,152.767933,174.291066,151.101376,172.208433,110.382184,170.721835,-0.063364,-1.822707,32.025740,-235.874250,159.047377,5.159128,33.835363,12.596051,57.600515,2983.599127,0.393581,450129.567340,0.969925,22.204294,3.708279,3.506289,0.074654,0.053636,111.563710,91.653801,32.000000,32.000000,32.000000,32.000000,195.104827,32.000000,69.850463,72.354274,100.256714,100.000000,21.653869,43.367089,40.000000,35.313274,21.379747,26.000000,40.536603,1655.273437,33.976758,0.699076,75.423988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647548,62.225665,173.721685,155.255595,110.505823,112.783109,54.730025,14.178711,172.857853,10.884410,62.464355,49.968363,152.772459,174.268896,151.079711,172.082370,110.409649,170.692859,-0.063451,-1.822695,32.025740,-235.875314,158.836331,5.023503,33.819767,12.629984,17.466584,899.108963,1.213013,450284.692378,0.966593,22.281410,3.674208,3.502983,0.074250,0.054017,111.754165,91.643818,32.000000,32.000000,32.000000,32.000000,292.130011,32.000000,69.857495,72.369975,100.278885,100.000000,21.639919,43.367089,40.000000,35.280112,21.379747,26.000000,40.557862,1669.921875,33.972917,0.698335,75.419761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.630674,62.225665,173.730342,155.255595,110.489960,112.795387,54.637438,14.176713,172.865334,10.889853,62.569177,50.156092,152.759032,174.211606,151.048029,172.186797,110.371271,170.670456,-0.063409,-1.822688,32.025740,-235.876822,159.465268,4.912556,33.848850,12.579986,25.644506,1322.312186,0.412136,450438.391982,0.970814,22.289832,3.638455,3.501461,0.073988,0.052869,111.764105,91.576696,32.000000,32.000000,32.000000,32.000000,252.283423,32.000000,69.831168,72.380966,100.264509,100.000000,21.639258,43.367089,40.000000,35.353497,21.379747,26.000000,40.573587,1673.583984,33.930996,0.698691,75.422889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.644655,62.319399,173.710186,155.328327,110.511460,112.820552,54.737010,14.175571,172.899822,10.868460,62.335543,50.190362,152.785866,174.401368,151.035809,172.238624,110.364574,170.661479,-0.063404,-1.822674,32.025740,-235.877474,159.304557,4.838574,33.870865,12.587306,19.839853,1021.144908,1.358769,450529.225177,0.964605,22.322941,3.599171,3.499099,0.074372,0.053679,111.902607,91.585638,32.000000,32.000000,32.000000,32.000000,278.363395,32.000000,69.843128,72.398270,100.307824,100.000000,21.619266,43.367089,40.000000,35.367711,21.379747,26.000000,40.605031,1669.921875,34.052467,0.698588,75.417988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.500617,62.314436,173.881377,155.364133,110.575349,112.851050,54.282651,14.180423,173.097530,10.897995,62.024635,50.359763,152.824760,174.377265,151.061879,172.383311,110.364374,170.862709,-0.063364,-1.822651,32.025740,-235.869191,159.348077,4.655793,33.927390,12.618877,9.723883,504.671355,0.925902,450673.129707,0.966705,22.340453,3.628413,3.500463,0.074707,0.052845,111.993386,91.603642,32.000000,32.000000,32.000000,32.000000,369.708217,32.000000,69.866226,72.401851,100.320844,100.000000,21.716088,43.367089,40.000000,35.294883,21.379747,26.000000,40.625739,1669.921875,34.014117,0.699782,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.631486,62.204713,173.961968,155.293080,110.628472,112.884588,54.388306,14.178140,173.088546,10.928834,61.882816,50.223956,152.846253,174.471988,151.088735,172.439048,110.402453,170.815045,-0.063550,-1.822651,32.025740,-235.873598,159.524779,4.526828,33.899551,12.655100,59.646561,3089.654174,1.196943,450914.022419,0.965101,22.419678,3.631449,3.499071,0.074620,0.054859,112.039712,91.629589,32.000000,32.000000,32.000000,32.000000,183.301947,32.000000,69.862377,72.393049,100.338924,100.000000,21.771692,43.367089,40.000000,35.388468,21.379747,26.000000,40.646633,1662.597656,34.009753,0.697370,75.418218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.596000,62.044817,173.932354,155.143983,110.587367,112.917454,54.599954,14.173145,173.089108,10.909954,62.080845,50.115489,152.834336,174.473700,151.154630,172.329747,110.413149,170.897710,-0.063508,-1.822061,32.025740,-235.881860,159.426458,4.501618,33.907611,12.688222,16.504372,851.602113,2.451451,451147.628595,0.976535,22.564346,3.713697,3.512711,0.074217,0.053626,111.948342,91.608952,32.000000,32.000000,32.000000,32.000000,211.738566,32.000000,69.872564,72.394930,100.333715,100.000000,21.895699,43.367089,40.000000,35.320580,21.379747,26.000000,40.661749,1677.246094,34.007806,0.700815,75.418559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.597987,62.066320,174.014977,155.108177,110.598947,112.949494,54.413227,14.173288,173.044959,10.903098,62.107763,50.115794,152.778323,174.419696,151.109129,172.438434,110.386494,170.964945,-0.063532,-1.819761,32.025740,-235.874856,159.055904,4.416828,33.886299,12.683084,60.142488,3113.916082,0.398795,450934.478476,0.971831,22.318657,3.656190,3.505073,0.074379,0.053764,111.938339,91.565133,32.000000,32.000000,32.000000,32.000000,253.395703,32.000000,69.848977,72.330447,100.320778,100.000000,21.816586,43.367089,40.000000,35.347315,21.379747,26.000000,40.679867,1666.259766,33.991705,0.699410,75.416377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604255,62.066320,173.887714,155.108177,110.617909,112.969346,54.652525,14.177712,173.001332,10.892521,62.204261,50.238960,152.774217,174.392712,151.121721,172.350286,110.379759,170.902277,-0.063432,-1.817991,32.025740,-235.877130,159.217286,4.386546,33.910135,12.620013,16.810549,866.566044,1.441783,450838.413538,0.968700,22.195602,3.679184,3.506983,0.073793,0.053838,111.947041,91.564323,32.000000,32.000000,32.000000,32.000000,202.919637,32.000000,69.866060,72.332998,100.317973,100.000000,21.929930,43.367089,40.000000,35.353248,21.379747,26.000000,40.699395,1677.246094,34.028505,0.699713,75.421389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.604545,62.097748,173.842722,155.176711,110.630625,112.993708,54.602375,14.177141,172.973958,10.873948,62.170338,50.118835,152.777565,174.438927,151.095460,172.334069,110.362898,170.895830,-0.063409,-1.817886,32.025740,-235.872637,159.391132,4.381519,33.898397,12.585251,61.399001,3167.960572,0.395927,451055.174950,0.972312,22.215042,3.733232,3.508509,0.073600,0.053652,111.936139,91.534554,32.000000,32.000000,32.000000,32.000000,225.192382,32.000000,69.851882,72.292377,100.298515,100.000000,21.897088,43.367089,40.000000,35.357672,21.379747,26.000000,40.719515,1658.935547,33.999548,0.700525,75.412695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.672667,62.111807,173.979483,155.212517,110.602059,113.016252,54.291160,14.175428,172.972736,10.889307,62.270549,49.996919,152.787692,174.441140,151.096495,172.313614,110.393776,170.831922,-0.063422,-1.817908,32.025740,-235.876146,159.707090,4.373396,33.856026,12.653496,14.165691,735.086842,1.415741,451143.209325,0.968090,22.208533,3.714436,3.505500,0.074149,0.054615,112.023138,91.560027,32.000000,32.000000,32.000000,32.000000,181.602107,32.000000,69.866709,72.287712,100.307308,100.000000,21.920608,43.367089,40.000000,35.362053,21.379747,26.000000,40.738453,1669.921875,34.016857,0.699395,75.421125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.698027,62.162809,173.794254,155.239930,110.555977,113.028254,54.450563,14.180994,172.971600,10.874192,62.471481,49.766300,152.812423,174.246968,151.114065,172.263767,110.404554,170.810227,-0.063288,-1.817762,32.025740,-235.869764,159.533507,4.296133,33.882224,12.663737,35.887041,1856.800569,0.387654,451321.797644,0.969262,22.239660,3.728669,3.504572,0.075373,0.053076,112.096785,91.623238,32.000000,32.000000,32.000000,32.000000,497.667773,32.000000,69.868482,72.306861,100.309394,100.000000,21.953570,43.367089,40.000000,35.327997,21.379747,26.000000,40.758131,1669.921875,34.012169,0.700056,75.416087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593618,62.162809,173.764289,155.239930,110.528410,113.036663,54.724977,14.178140,172.877712,10.842291,62.656448,49.866756,152.810845,174.209925,151.076032,172.159866,110.396202,170.678576,-0.063165,-1.819382,32.025740,-235.872618,159.244636,4.240907,33.867818,12.609465,30.008967,1544.882505,1.679511,451310.424853,0.973582,22.183025,3.671746,3.502519,0.074528,0.053331,112.080536,91.675806,32.000000,32.000000,32.000000,32.000000,308.815833,32.000000,69.859699,72.296034,100.264882,100.000000,21.958854,43.367089,40.000000,35.314937,21.379747,26.000000,40.779729,1666.259766,33.997817,0.699401,75.421150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691230,62.275564,173.502299,155.308186,110.527973,113.042729,54.215036,14.179852,172.802608,10.836669,62.752091,49.902256,152.776339,174.172213,151.057778,172.065421,110.366924,170.654333,-0.063396,-1.821152,32.025740,-235.873356,159.610845,4.187808,33.846362,12.596934,7.768725,403.701139,0.662230,451389.404790,0.970422,22.207727,3.652123,3.497005,0.073811,0.053221,112.115378,91.657637,32.000000,32.000000,32.000000,32.000000,321.557987,32.000000,69.838503,72.289797,100.219639,100.000000,21.959365,43.367089,40.000000,35.383157,21.379747,26.000000,40.804513,1673.583984,33.973025,0.698735,75.424824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.731539,62.400453,173.522450,155.413368,110.542287,113.052739,54.799275,14.175286,172.793302,10.794824,62.809192,49.970786,152.815868,174.121516,151.057903,172.137292,110.374604,170.517378,-0.063286,-1.823505,32.025740,-235.876616,159.301498,4.062049,33.891672,12.615614,23.575625,1212.043993,0.793472,451521.229659,0.967857,22.316069,3.606794,3.503763,0.074410,0.053033,112.234960,91.663862,32.000000,32.000000,32.000000,32.000000,300.348779,32.000000,69.863955,72.292415,100.184928,100.000000,21.952652,43.367089,40.000000,35.332937,21.379747,26.000000,40.837729,1662.597656,33.970880,0.700377,75.492406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.636555,62.472133,173.762260,155.474631,110.534445,113.056612,54.258809,14.176570,172.739998,10.795872,62.845372,50.203219,152.821909,174.126890,151.053325,172.101580,110.404337,170.653499,-0.063262,-1.824429,32.025740,-235.873208,159.055433,3.908769,33.880728,12.633698,10.046978,521.669219,3.056733,451696.068241,0.975196,22.327531,3.626182,3.491608,0.074500,0.054023,112.321579,91.668335,32.000000,32.000000,32.000000,32.000000,218.161655,32.000000,69.878458,72.307704,100.154092,100.000000,21.919579,43.367089,40.000000,35.314774,21.379747,26.000000,40.859400,1677.246094,34.012584,0.698993,75.454179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.737028,62.477647,173.552525,155.502326,110.596715,113.064952,54.344004,14.175856,172.852547,10.784213,62.614173,50.118363,152.856931,174.177869,151.054251,172.154486,110.392757,170.776196,-0.063194,-1.824265,32.025740,-235.877188,159.160284,3.892698,33.924361,12.643597,56.058545,2906.164414,1.007038,451867.497130,0.964342,22.410634,3.562620,3.489183,0.073847,0.053538,112.357863,91.687663,32.000000,32.000000,32.000000,32.000000,249.786612,32.000000,69.866189,72.318230,100.162014,100.000000,21.988820,43.367089,40.000000,35.375570,21.379747,26.000000,40.884846,1662.597656,34.010583,0.698879,75.416300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.657077,62.477647,173.627341,155.502326,110.617354,113.077924,54.601137,14.174715,173.005690,10.737581,62.439443,50.043637,152.885807,174.306287,151.098381,172.259444,110.417209,170.748772,-0.063081,-1.824286,32.025740,-235.875880,159.255242,4.052267,33.885866,12.631823,13.979083,721.285158,2.370514,452001.697980,0.976208,22.580816,3.588429,3.500691,0.074326,0.054430,112.441967,91.703737,32.000000,32.000000,32.000000,32.000000,290.116970,32.000000,69.895330,72.350596,100.175530,100.000000,21.967776,43.367089,40.000000,35.324541,21.379747,26.000000,40.907437,1677.246094,34.012566,0.700226,75.434353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.639919,62.372883,173.680815,155.422879,110.644361,113.090887,54.470123,14.175999,172.936043,10.701692,62.310558,50.010972,152.898736,174.275018,151.123489,172.290879,110.395443,170.741242,-0.063094,-1.824287,32.025740,-235.877699,159.389664,3.836983,33.897784,12.623727,60.034032,3105.053948,0.423664,451990.985517,0.972605,22.482141,3.650048,3.489403,0.074234,0.053285,112.478360,91.711446,32.000000,32.000000,32.000000,32.000000,241.796043,32.000000,69.889157,72.370096,100.177957,100.000000,22.041316,43.367089,40.000000,35.375872,21.379747,26.000000,40.924919,1658.935547,34.035771,0.698312,75.488801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.605878,62.266191,173.806486,155.298675,110.671378,113.103877,54.188574,14.176998,172.877387,10.682050,62.271859,50.109433,152.885807,174.328200,151.143185,172.290248,110.370859,170.802476,-0.063152,-1.824351,32.025740,-235.873106,159.427211,3.651135,33.909089,12.649781,20.493356,1065.455578,1.702356,452052.814014,0.969845,22.565036,3.614414,3.496528,0.073781,0.054024,112.578748,91.728013,32.000000,32.000000,32.000000,32.000000,238.158681,32.000000,69.869600,72.363424,100.180740,100.000000,22.054491,43.367089,40.000000,35.390701,21.379747,26.000000,40.946340,1673.583984,34.010150,0.699664,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.661415,62.240000,173.646513,155.248322,110.648861,113.118424,54.541822,14.175856,172.982153,10.684131,62.300071,50.173917,152.854403,174.319697,151.142467,172.296115,110.343062,170.808517,-0.063060,-1.824511,32.025740,-235.871308,159.534243,3.431894,33.900561,12.629894,47.329783,2444.752318,0.396555,452011.810066,0.972391,22.478076,3.633110,3.498813,0.074616,0.054139,112.650622,91.750604,32.000000,32.000000,32.000000,32.000000,201.476520,32.000000,69.860930,72.374641,100.164243,100.000000,22.097918,43.367089,40.000000,35.418140,21.379747,26.000000,40.962144,1666.259766,34.037628,0.699463,75.415976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.709613,62.166117,173.876215,155.227622,110.671889,113.136742,54.211811,14.179424,173.002228,10.670724,62.036734,50.085707,152.836424,174.434176,151.120652,172.294304,110.361634,170.832490,-0.063257,-1.824520,32.025740,-235.871497,159.669480,3.193789,33.923460,12.644517,16.742084,870.052786,1.162891,451988.763735,0.978018,22.406719,3.682659,3.503748,0.074836,0.053679,112.521316,91.770783,32.000000,32.000000,32.000000,32.000000,297.145670,32.000000,69.861156,72.382315,100.193449,100.000000,22.156613,43.367089,40.000000,35.390002,21.379747,26.000000,40.988043,1677.246094,34.056758,0.700718,75.416820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660495,62.166117,173.743842,155.227622,110.703369,113.149734,54.503794,14.175428,172.934982,10.658899,62.134909,49.954523,152.829859,174.280827,151.152422,172.277759,110.371939,170.876977,-0.063325,-1.825120,32.025740,-235.874676,159.725853,3.022865,33.872704,12.631535,45.697529,2362.087493,0.502642,452024.333886,0.970551,22.322889,3.712919,3.496608,0.074415,0.053541,112.495625,91.757437,32.000000,32.000000,32.000000,32.000000,322.257972,32.000000,69.890486,72.416108,100.215495,100.000000,22.205151,43.367089,40.000000,35.367647,21.379747,26.000000,41.004596,1662.597656,34.014657,0.698930,75.423699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
