OSU 80 Ton Compressor Load Stand
49.751432,62.100780,173.636624,155.144542,110.716902,113.161610,54.759338,14.175999,172.819512,10.606390,62.355237,49.802889,152.788643,174.151020,151.153264,172.221776,110.399974,170.756750,-0.063422,-1.826882,32.025740,-235.872798,159.607644,2.990872,33.848868,12.614081,20.260223,1042.355917,1.421109,451911.393339,0.975390,22.199023,3.704119,3.497839,0.075557,0.053087,112.489998,91.765839,32.000000,32.000000,32.000000,32.000000,254.812217,32.000000,69.897216,72.399648,100.277514,100.000000,22.162010,43.367089,40.000000,35.401181,21.379747,26.000000,41.021104,1662.597656,34.010312,0.698608,75.490028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.623863,62.145716,173.556022,155.135591,110.704481,113.169593,54.258323,14.178140,172.848293,10.598406,62.498136,49.954148,152.806582,174.171973,151.094162,172.055234,110.368944,170.715631,-0.063343,-1.826946,32.025740,-235.873598,158.999245,3.123580,33.886515,12.625855,16.087731,835.330654,0.520875,451981.249093,0.971329,22.249960,3.711945,3.498633,0.073903,0.052961,112.569326,91.787553,32.000000,32.000000,32.000000,32.000000,284.561578,32.000000,69.878269,72.403101,100.275779,100.000000,22.157574,43.367089,40.000000,35.351632,21.379747,26.000000,41.040069,1677.246094,34.005985,0.699778,75.492381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707593,62.258196,173.533010,155.232937,110.697007,113.171133,54.372562,14.173716,172.836351,10.583778,62.456673,50.120283,152.794347,174.227585,151.093293,172.123987,110.395595,170.663215,-0.063453,-1.827192,32.025740,-235.877369,159.505834,3.244033,33.884694,12.610728,49.655920,2572.890060,1.172144,451797.579076,0.964794,22.090348,3.634901,3.490083,0.074543,0.054383,112.613706,91.809915,32.000000,32.000000,32.000000,32.000000,244.698853,32.000000,69.866944,72.391809,100.296325,100.000000,22.133562,43.367089,40.000000,35.431793,21.379747,26.000000,41.061401,1666.259766,33.954292,0.698256,75.436382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.663127,62.258196,173.531290,155.232937,110.697506,113.178657,54.615473,14.177569,172.923230,10.609144,62.241426,50.153862,152.808848,174.246815,151.094156,172.179016,110.423874,170.622503,-0.063579,-1.827460,32.025740,-235.874659,159.806636,3.244047,33.880854,12.596267,13.250490,683.512127,1.479475,452063.041171,0.976632,22.267573,3.649165,3.497431,0.074385,0.052709,112.551007,91.811689,32.000000,32.000000,32.000000,32.000000,202.659268,32.000000,69.859172,72.393163,100.309702,100.000000,22.151159,43.367089,40.000000,35.387212,21.379747,26.000000,41.086357,1673.583984,34.011664,0.699918,75.416786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.744971,62.265639,173.767702,155.312102,110.658115,113.190505,54.348143,14.169292,172.805614,10.601065,62.239597,49.953584,152.852399,174.120920,151.099451,172.135210,110.420943,170.563295,-0.063650,-1.827799,32.025740,-235.878852,159.298441,3.328762,33.859830,12.609447,57.293162,2969.942723,0.478672,452108.361344,0.973080,22.293196,3.601135,3.491077,0.074487,0.053439,112.402205,91.823261,32.000000,32.000000,32.000000,32.000000,273.785702,32.000000,69.884049,72.385693,100.319160,100.000000,22.229283,43.367089,40.000000,35.401572,21.379747,26.000000,41.113909,1658.935547,33.973873,0.700027,75.419914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.793843,62.188447,173.640134,155.241888,110.616891,113.196379,54.682264,14.181279,172.794229,10.616092,62.368168,49.988475,152.828275,174.024778,151.114384,172.111668,110.459434,170.520597,-0.063362,-1.827967,32.025740,-235.869479,159.471955,3.248559,33.847768,12.610962,17.332908,893.007166,1.795430,452112.198430,0.969768,22.339308,3.556248,3.494168,0.075093,0.053380,112.386060,91.860141,32.000000,32.000000,32.000000,32.000000,291.915818,32.000000,69.874640,72.389139,100.327239,100.000000,22.232089,43.367089,40.000000,35.373472,21.379747,26.000000,41.130762,1677.246094,33.953480,0.699475,75.420732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.737766,62.209951,173.634842,155.205523,110.628928,113.199455,54.443773,14.175856,172.743371,10.624756,62.432204,50.074017,152.814236,174.012648,151.133348,172.048876,110.474486,170.497544,-0.063220,-1.827982,32.025740,-235.875065,159.167952,3.382420,33.879538,12.599116,59.979723,3103.746420,0.415101,452110.291846,0.972900,22.261902,3.535020,3.493171,0.073814,0.053252,112.289584,91.869445,32.000000,32.000000,32.000000,32.000000,304.294018,32.000000,69.878353,72.374634,100.330845,100.000000,22.250314,43.367089,40.000000,35.349059,21.379747,26.000000,41.150519,1662.597656,33.964659,0.700021,75.417204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794115,62.245790,173.500359,155.251959,110.663889,113.202519,54.291683,14.176142,172.607349,10.630878,62.372098,49.997145,152.806004,174.106668,151.122820,172.054214,110.449709,170.650296,-0.063175,-1.827975,32.025740,-235.873799,159.342328,3.313779,33.836301,12.591525,13.491100,700.074148,1.369784,451898.374581,0.965769,22.134095,3.479104,3.487181,0.074303,0.054163,112.225703,91.847378,32.000000,32.000000,32.000000,32.000000,254.146021,32.000000,69.859376,72.324678,100.336235,100.000000,22.203306,43.367089,40.000000,35.383009,21.379747,26.000000,41.171408,1677.246094,34.017128,0.699261,75.414689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.349033,62.245790,173.492202,155.251959,110.649471,113.210128,54.642315,14.182278,172.657941,10.595313,62.358535,49.921413,152.827834,174.071253,151.118498,172.016835,110.449861,170.619866,-0.063057,-1.829068,32.025740,-235.867990,159.558123,3.296292,33.865564,12.603515,25.686244,1324.346119,0.396285,451953.506117,0.971281,22.213679,3.454641,3.491006,0.074506,0.053649,112.203710,91.889605,32.000000,32.000000,32.000000,32.000000,339.485304,32.000000,69.863367,72.323279,100.340396,100.000000,22.228450,43.367089,40.000000,35.352693,21.379747,26.000000,41.193138,1662.597656,33.985250,0.699818,75.415823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.776430,62.236417,173.472800,155.241888,110.651300,113.214687,54.648939,14.176285,172.672704,10.563774,62.422782,50.035948,152.826463,173.989847,151.122441,171.923648,110.452043,170.421249,-0.062889,-1.830212,32.025740,-235.877414,159.335781,3.146069,33.848615,12.613919,46.709750,2407.996253,1.759064,452030.221855,0.972910,22.191155,3.541752,3.484355,0.074146,0.052916,112.244245,91.918126,32.000000,32.000000,32.000000,32.000000,162.482333,32.000000,69.883446,72.339161,100.335390,100.000000,22.221940,43.367089,40.000000,35.626875,21.379747,26.000000,41.212976,1658.935547,34.007409,0.697640,75.423358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687482,62.254888,173.602816,155.218671,110.685499,113.219905,54.210774,14.171433,172.632713,10.546250,62.373961,50.073817,152.823370,173.966346,151.125036,172.034348,110.442769,170.449208,-0.062952,-1.830192,32.025740,-235.876875,159.180986,3.241486,33.852023,12.568194,17.985775,934.702780,0.931820,452413.851922,0.976296,22.653530,3.529186,3.515615,0.073929,0.053834,112.265437,91.928478,32.000000,32.000000,32.000000,32.000000,176.481355,32.000000,69.886283,72.378817,100.334424,100.000000,22.239845,43.367089,40.000000,35.378756,21.379747,26.000000,41.233166,1677.246094,34.007517,0.704275,75.418320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785072,62.254336,173.480564,155.237133,110.711264,113.226011,54.411337,14.177426,172.620892,10.546395,62.387245,49.862794,152.828819,173.971359,151.132016,171.902788,110.479983,170.455528,-0.062979,-1.830813,32.025740,-235.871371,159.141132,3.282239,33.870775,12.587865,55.622946,2880.013854,0.508214,452069.390595,0.967007,22.200093,3.445936,3.485039,0.073449,0.053036,112.381267,91.931287,32.000000,32.000000,32.000000,32.000000,146.307413,32.000000,69.875237,72.350424,100.304751,100.000000,22.227684,43.367089,40.000000,35.433656,21.379747,26.000000,41.254328,1662.597656,33.975297,0.698041,75.422565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749626,62.262883,173.403070,155.222867,110.678890,113.233648,54.302122,14.180708,172.437038,10.532357,62.461743,50.017955,152.799728,173.866675,151.101723,171.811053,110.446378,170.386985,-0.062947,-1.833143,32.025740,-235.868416,159.480358,3.132293,33.815494,12.574360,22.510467,1167.878604,1.323022,452208.215234,0.976829,22.310741,3.466625,3.493894,0.076990,0.053110,112.476217,91.903847,32.000000,32.000000,32.000000,32.000000,180.193034,32.000000,69.855822,72.314927,100.267151,100.000000,22.257338,43.367089,40.000000,35.378928,21.379747,26.000000,41.281441,1680.908203,33.914336,0.699715,75.425923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.727005,62.262883,173.438575,155.222867,110.654212,113.232862,54.439810,14.176285,172.586736,10.498258,62.614811,50.320214,152.810716,173.876810,151.100204,171.855360,110.421095,170.327222,-0.062779,-1.833728,32.025740,-235.877250,159.136401,3.201702,33.890157,12.662908,53.717794,2779.915323,0.426789,452074.060694,0.971188,22.209065,3.431992,3.484590,0.075802,0.053935,112.506727,91.907559,32.000000,32.000000,32.000000,32.000000,172.877243,32.000000,69.818885,72.273546,100.220337,100.000000,22.249526,43.367089,40.000000,35.403342,21.379747,26.000000,41.302217,1655.273437,34.048915,0.698722,75.417962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.774777,62.348898,173.608383,155.269582,110.703005,113.228369,54.685271,14.175000,172.760493,10.501213,62.380899,50.698708,152.794361,174.151821,151.102420,172.085994,110.450171,170.514154,-0.062939,-1.835473,32.025740,-235.875268,159.442181,3.094419,33.966967,12.651476,16.941882,872.813122,1.055010,452216.541196,0.973989,22.254323,3.437607,3.485515,0.073650,0.054651,112.522697,91.925923,32.000000,32.000000,32.000000,32.000000,207.447755,32.000000,69.827948,72.252372,100.232518,100.000000,22.236308,43.367089,40.000000,35.418829,21.379747,26.000000,41.326658,1669.921875,34.044498,0.700257,75.413794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.693278,62.253233,173.846334,155.279932,110.843652,113.235941,54.580328,14.175999,173.006321,10.514394,61.474819,50.401634,152.858833,174.279107,151.133997,172.342054,110.427277,170.938600,-0.062994,-1.837886,32.025740,-235.875902,159.624613,3.065408,33.974143,12.673708,52.215545,2695.216566,0.442366,452284.842283,0.972003,22.277762,3.438480,3.487815,0.074408,0.054130,112.411293,91.929647,32.000000,32.000000,32.000000,32.000000,361.619498,32.000000,69.800623,72.206917,100.226991,100.000000,22.388948,43.367089,40.000000,35.392047,21.379747,26.000000,41.347863,1666.259766,34.053856,0.697905,75.415073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.758717,61.948606,173.728643,155.029854,110.891544,113.246616,54.597025,14.177997,173.065685,10.530460,61.433954,50.227875,152.839593,174.336397,151.180782,172.342096,110.418496,170.849183,-0.062863,-1.839696,32.025740,-235.872924,159.369309,3.130180,33.965434,12.614586,20.704135,1068.361196,1.402731,452295.926299,0.966801,22.314286,3.485738,3.487879,0.075393,0.054612,112.303288,91.947378,32.000000,32.000000,32.000000,32.000000,219.727733,32.000000,69.793658,72.170173,100.225322,100.000000,22.469013,43.367089,40.000000,35.447498,21.379747,26.000000,41.371335,1673.583984,34.056993,0.698054,75.417869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.645526,61.775485,173.918735,154.827897,110.937591,113.262651,54.342996,14.177426,173.043541,10.524814,61.509718,50.271974,152.792316,174.402242,151.162260,172.376077,110.443849,170.808618,-0.062782,-1.840936,32.025740,-235.872188,159.785446,3.047504,33.964803,12.639919,44.150328,2288.865926,0.456249,452308.979069,0.970225,22.303076,3.681718,3.498387,0.073636,0.053591,112.220249,91.948996,32.000000,32.000000,32.000000,32.000000,185.263080,32.000000,69.773827,72.152880,100.194064,100.000000,22.536742,43.367089,40.000000,35.411042,21.379747,26.000000,41.376296,1673.583984,34.090259,0.699577,75.411570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.786885,61.733309,173.828585,154.797408,110.985474,113.271841,54.241667,14.175428,173.111494,10.514995,61.588525,50.311560,152.772041,174.363274,151.190923,172.372775,110.457448,170.892974,-0.062709,-1.840975,32.025740,-235.874676,159.644111,2.874665,33.996501,12.608456,16.463201,855.088854,1.147707,451869.942763,0.967847,21.930629,3.654061,3.491421,0.074437,0.053199,112.097783,91.964905,32.000000,32.000000,32.000000,32.000000,317.209515,32.000000,69.796443,72.160533,100.210627,100.000000,22.528975,43.367089,40.000000,35.480007,21.379747,26.000000,41.386675,1669.921875,34.135732,0.697721,75.447880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.786666,61.741027,174.020234,154.840205,111.032505,113.280962,54.285885,14.178282,172.984089,10.494675,61.619274,50.273643,152.739538,174.384122,151.177717,172.412300,110.479978,170.958676,-0.062732,-1.840970,32.025740,-235.873782,159.667360,2.803750,33.989794,12.611845,42.116353,2185.716496,0.539662,451714.273616,0.974499,21.874861,3.612173,3.503211,0.074906,0.053855,111.998459,91.988315,32.000000,32.000000,32.000000,32.000000,182.074292,32.000000,69.797779,72.141585,100.210578,100.000000,22.534551,43.367089,40.000000,35.394560,21.379747,26.000000,41.396589,1673.583984,34.095704,0.698917,75.415141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.881535,61.741027,173.915997,154.840205,111.075105,113.293132,54.255019,14.183277,173.090415,10.504215,61.545465,50.167692,152.707750,174.393206,151.128779,172.432614,110.435878,170.860340,-0.062737,-1.840958,32.025740,-235.870748,159.721139,2.783443,33.959394,12.673672,28.078170,1458.004534,1.442697,451548.873323,0.973250,21.686160,3.632956,3.491453,0.076447,0.054594,111.889549,91.974025,32.000000,32.000000,32.000000,32.000000,199.715299,32.000000,69.760885,72.118038,100.199225,100.000000,22.625033,43.367089,40.000000,35.422675,21.379747,26.000000,41.409041,1669.921875,34.073455,0.695793,75.411288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.836543,61.732206,173.749525,154.846638,111.149543,113.317492,54.318303,14.177997,172.797321,10.514421,61.882396,49.884807,152.708487,174.305479,151.096863,172.246754,110.468605,170.707980,-0.062863,-1.841261,32.025740,-235.874884,159.411731,2.953473,33.919673,12.590029,59.989951,3111.446307,0.564509,451549.720176,0.972560,21.694106,3.637195,3.495318,0.074317,0.053051,111.902056,91.992881,32.000000,32.000000,32.000000,32.000000,266.588589,32.000000,69.780785,72.114290,100.208288,100.000000,22.547649,43.367089,40.000000,35.432727,21.379747,26.000000,41.431137,1655.273437,34.052485,0.697304,75.412345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.734226,61.732206,173.725291,154.846638,111.171976,113.336559,54.334632,14.178711,172.770250,10.517121,62.138631,49.864566,152.677925,174.186285,151.076869,172.082044,110.443622,170.550186,-0.062672,-1.841470,32.025740,-235.874661,159.275065,2.843791,33.902238,12.650791,13.081485,678.282015,0.844901,451615.935434,0.971186,21.595948,3.641226,3.486581,0.075278,0.053987,111.891348,91.980719,32.000000,32.000000,32.000000,32.000000,342.221255,32.000000,69.805831,72.099946,100.233507,100.000000,22.582456,43.367089,40.000000,35.364177,21.379747,26.000000,41.450473,1669.921875,34.055100,0.696239,75.420127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.793413,61.865353,173.392925,154.933350,111.158588,113.344214,54.538450,14.177284,172.562238,10.554208,62.425033,50.106308,152.670746,173.968762,151.055246,172.010537,110.439926,170.537496,-0.062688,-1.841702,32.025740,-235.876578,159.315080,2.907645,33.880403,12.632815,24.844314,1283.376909,0.395562,451662.113633,0.971202,21.633660,3.546385,3.486388,0.076388,0.054385,111.878955,91.965215,32.000000,32.000000,32.000000,32.000000,213.955534,32.000000,69.840716,72.093346,100.205725,100.000000,22.527045,43.367089,40.000000,35.424779,21.379747,26.000000,41.475683,1677.246094,33.974991,0.696858,75.423059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.752038,62.060255,173.478718,155.081324,111.197089,113.354906,54.605798,14.177712,172.622811,10.551896,62.386613,50.188929,152.686551,173.994055,151.002732,171.964516,110.404512,170.446835,-0.062504,-1.841919,32.025740,-235.879090,159.488130,2.960510,33.890969,12.588767,47.207898,2435.599622,1.817626,451870.737093,0.973266,21.739603,3.506993,3.493073,0.073571,0.054017,111.800863,91.943617,32.000000,32.000000,32.000000,32.000000,286.651181,32.000000,69.820259,72.083292,100.183525,100.000000,22.480346,43.367089,40.000000,35.386300,21.379747,26.000000,41.495113,1662.597656,33.993364,0.698199,75.420911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.862671,62.131105,173.346881,155.183984,111.215785,113.366418,54.219545,14.185560,172.516744,10.518564,62.324169,49.959782,152.716273,173.968860,150.968341,171.975624,110.404843,170.466438,-0.062564,-1.841942,32.025740,-235.866178,159.109456,3.026245,33.877320,12.587613,19.333552,1004.582887,0.954919,452056.830879,0.968769,21.811446,3.505509,3.482246,0.074445,0.053616,111.820183,91.942336,32.000000,32.000000,32.000000,32.000000,202.303589,32.000000,69.807989,72.081403,100.148993,100.000000,22.526119,43.367089,40.000000,35.411239,21.379747,26.000000,41.526387,1677.246094,34.015289,0.698287,75.413061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.769321,62.164187,173.196777,155.159927,111.144332,113.370122,54.568106,14.179995,172.402820,10.505327,62.454002,49.953891,152.766020,173.781060,150.969590,171.821096,110.413650,170.395902,-0.062693,-1.841603,32.025740,-235.872887,159.111885,2.469603,33.840213,12.572106,56.987579,2942.194074,0.503472,452493.130615,0.969043,22.049197,3.503914,3.486867,0.075487,0.053324,111.944886,91.957397,32.000000,32.000000,32.000000,32.000000,158.020983,32.000000,69.840067,72.091457,100.168323,100.000000,22.504281,43.367089,40.000000,35.346626,21.379747,26.000000,41.559307,1658.935547,33.953120,0.699191,75.421730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.847973,62.164187,173.127349,155.159927,111.120016,113.367850,54.218561,14.178853,172.377816,10.520303,62.587614,49.883226,152.736438,173.724791,150.988551,171.752645,110.396367,170.294531,-0.062711,-1.841345,32.025740,-235.873048,158.857358,2.653626,33.852600,12.633049,21.080658,1095.383441,1.226393,452555.115479,0.973851,22.005532,3.511585,3.476486,0.074320,0.053137,112.096521,91.945412,32.000000,32.000000,32.000000,32.000000,161.172901,32.000000,69.851243,72.062453,100.130800,100.000000,22.432578,43.367089,40.000000,35.399111,21.379747,26.000000,41.583401,1680.908203,33.974323,0.697055,75.421926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.759960,62.257369,173.136316,155.203565,111.145232,113.360176,54.661535,14.175428,172.258678,10.537302,62.610849,49.924634,152.741736,173.672781,151.020822,171.737974,110.452972,170.230054,-0.062653,-1.842246,32.025740,-235.874349,158.920175,2.876989,33.845803,12.598323,56.569315,2915.607672,0.416567,452672.413432,0.969738,22.135226,3.473978,3.479991,0.074628,0.054976,112.148682,91.900872,32.000000,32.000000,32.000000,32.000000,103.661999,32.000000,69.846255,72.072794,100.127950,100.000000,22.420194,43.367089,40.000000,35.421089,21.379747,26.000000,41.618798,1662.597656,33.970285,0.699174,75.481198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.788266,62.330427,173.140614,155.268743,111.100965,113.352475,54.696646,14.173859,172.272471,10.516737,62.635928,49.869460,152.780832,173.586474,151.024309,171.565114,110.455479,170.164004,-0.062488,-1.842140,32.025740,-235.876246,158.910937,2.956690,33.843711,12.619184,10.723195,552.323486,1.124028,452635.691315,0.974281,22.053817,3.449853,3.473107,0.075341,0.053696,112.074460,91.896555,32.000000,32.000000,32.000000,32.000000,136.731428,32.000000,69.862101,72.070799,100.126078,100.000000,22.374432,43.367089,40.000000,35.344876,21.379747,26.000000,41.654336,1673.583984,33.916013,0.697446,75.422241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.786615,62.343108,173.049566,155.281331,111.075067,113.342571,54.522244,14.176142,172.108375,10.469685,62.689551,49.693874,152.777925,173.426644,150.998611,171.447771,110.471720,170.137067,-0.062449,-1.842122,32.025740,-235.874943,159.115700,3.248617,33.777035,12.615506,59.689419,3084.278781,0.419679,452688.504242,0.968431,22.238104,3.366901,3.479430,0.073821,0.053560,112.000497,91.898982,32.000000,32.000000,32.000000,32.000000,89.634666,32.000000,69.822810,72.039062,100.131689,100.000000,22.398041,43.367089,40.000000,35.385698,21.379747,26.000000,41.679294,1658.935547,33.891798,0.698874,75.421218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827449,62.382257,172.903174,155.262309,111.009243,113.328047,54.275051,14.177141,172.049883,10.488099,62.859817,49.775929,152.764808,173.469685,150.998756,171.350983,110.455740,169.911161,-0.062530,-1.842097,32.025740,-235.872637,158.719734,3.248099,33.733347,12.552489,22.798722,1183.423658,2.213124,452735.184005,0.967325,22.281847,3.337398,3.477539,0.074890,0.053707,111.961994,91.879427,32.000000,32.000000,32.000000,32.000000,122.297359,32.000000,69.811763,72.048327,100.117525,100.000000,22.363724,43.367089,40.000000,35.387923,21.379747,26.000000,41.703701,1677.246094,33.873299,0.699721,75.424082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.816145,62.481232,172.781254,155.310703,110.983474,113.312788,54.442537,14.171861,171.943925,10.527791,62.964891,49.954366,152.761543,173.294113,151.041811,171.318974,110.450926,169.814140,-0.062570,-1.843821,32.025740,-235.873670,158.968818,3.264499,33.787583,12.554166,54.413933,2815.799702,0.397409,452679.866138,0.970402,22.296239,3.310144,3.475825,0.074909,0.053819,112.079406,91.880174,32.000000,32.000000,32.000000,32.000000,164.365324,32.000000,69.837653,72.062973,100.143515,100.000000,22.250637,43.367089,40.000000,35.362385,21.379747,26.000000,41.730487,1658.935547,33.890464,0.699906,75.428148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.690264,62.543815,172.900756,155.372246,110.967003,113.298263,54.235523,14.176427,172.093951,10.554225,62.883807,49.907440,152.776741,173.274796,151.034258,171.380258,110.420375,169.986518,-0.062528,-1.845939,32.025740,-235.875311,158.844000,3.277109,33.779920,12.574937,23.939995,1243.569946,1.038916,452676.884931,0.973921,22.293120,3.233716,3.470039,0.074747,0.054162,112.129585,91.870012,32.000000,32.000000,32.000000,32.000000,125.222968,32.000000,69.777933,72.057223,100.145069,100.000000,22.224339,43.367089,40.000000,35.364458,21.379747,26.000000,41.769588,1680.908203,33.889328,0.699252,75.421414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.823585,62.543815,172.742791,155.372246,110.932409,113.287563,54.485919,14.179424,172.043831,10.519992,62.743997,49.867716,152.797683,173.364329,151.060943,171.301276,110.400410,170.038487,-0.062522,-1.847433,32.025740,-235.873621,158.862660,3.155698,33.766685,12.593328,55.547463,2872.168687,0.435202,452779.067964,0.971287,22.403795,3.198815,3.468379,0.073909,0.053552,112.214453,91.911517,32.000000,32.000000,32.000000,32.000000,103.867071,32.000000,69.794233,72.085483,100.162944,100.000000,22.257877,43.367089,40.000000,35.446429,21.379747,26.000000,41.799020,1658.935547,33.852817,0.698753,75.431600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.717205,62.496395,172.803047,155.349587,110.928235,113.263914,54.195091,14.177426,171.939031,10.532593,62.781495,49.873677,152.800356,173.238497,151.053749,171.244029,110.379501,169.838642,-0.062517,-1.849423,32.025740,-235.874148,158.582640,3.500266,33.734050,12.588839,22.491251,1169.186132,0.992169,452982.470666,0.977738,22.596783,3.299915,3.479570,0.074160,0.053568,112.511868,91.880862,32.000000,32.000000,32.000000,32.000000,177.460875,32.000000,69.766863,72.079296,100.171849,100.000000,22.204632,43.367089,40.000000,35.439508,21.379747,26.000000,41.831634,1677.246094,33.846993,0.700885,75.425676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.669982,62.481507,172.734741,155.303990,110.909993,113.243165,54.553943,14.175571,171.889452,10.502530,62.794106,49.711821,152.812350,173.183477,151.074123,171.181382,110.405783,169.753697,-0.062769,-1.851535,32.025740,-235.875023,158.538200,3.670841,33.745085,12.604525,56.269481,2905.873852,0.426164,452877.687375,0.970298,22.458678,3.341139,3.467089,0.075336,0.054931,112.585529,91.894754,32.000000,32.000000,32.000000,32.000000,203.364928,32.000000,69.785812,72.090744,100.198435,100.000000,22.117880,43.367089,40.000000,35.421275,21.379747,26.000000,41.865453,1662.597656,33.875950,0.699272,75.479442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.769512,62.499703,172.528466,155.333362,110.855424,113.224848,54.258458,14.178711,171.745988,10.528351,62.866051,49.710737,152.816118,173.130997,151.078279,171.013069,110.397903,169.709007,-0.062827,-1.853298,32.025740,-235.867310,158.998674,3.520180,33.741443,12.588875,19.532095,1014.171425,1.054585,452839.310379,0.977469,22.521432,3.280271,3.475719,0.073982,0.053399,112.534974,91.888731,32.000000,32.000000,32.000000,32.000000,106.233380,32.000000,69.791600,72.092377,100.216512,100.000000,22.094847,43.367089,40.000000,35.467031,21.379747,26.000000,41.892282,1680.908203,33.895675,0.700770,75.466214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749711,62.546297,172.567782,155.350146,110.776366,113.198932,54.744629,14.175999,171.781031,10.514811,62.965990,49.908149,152.835841,173.038641,151.088932,171.011172,110.387798,169.658629,-0.062869,-1.855636,32.025740,-235.876229,158.562123,3.681571,33.771770,12.589668,46.249512,2380.102323,0.421678,452713.677023,0.971835,22.555510,3.219206,3.477649,0.076759,0.054152,112.444244,91.920483,32.000000,32.000000,32.000000,32.000000,105.335381,32.000000,69.799093,72.121373,100.249570,100.000000,22.030000,43.367089,40.000000,35.412115,21.379747,26.000000,41.929507,1658.935547,33.850130,0.700427,75.504893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.757180,62.599507,172.483328,155.393506,110.792066,113.166253,54.430411,14.181993,171.769863,10.518937,62.877687,49.968722,152.845898,173.102544,151.074710,171.150319,110.406222,169.638994,-0.063068,-1.856334,32.025740,-235.863864,158.506443,3.753322,33.743642,12.548144,58.120898,3008.296877,1.211187,452603.546243,0.974874,22.470544,3.208782,3.466549,0.074477,0.053909,112.407676,91.944958,32.000000,32.000000,32.000000,32.000000,123.505417,32.000000,69.823807,72.136499,100.262195,100.000000,21.967618,43.367089,40.000000,35.422977,21.379747,26.000000,41.976832,1666.259766,33.935504,0.697936,75.492440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.671762,62.609708,172.458288,155.422879,110.743507,113.142717,54.700944,14.175999,171.799009,10.522347,62.739648,49.730442,152.849060,173.102112,151.098763,171.108796,110.468362,169.599699,-0.062808,-1.857603,32.025740,-235.878189,158.476302,3.689245,33.769985,12.555284,17.525003,902.595704,0.511745,452604.997284,0.966535,22.537648,3.198247,3.468719,0.075038,0.053971,112.485901,91.957847,32.000000,32.000000,32.000000,32.000000,107.936003,32.000000,69.840136,72.180928,100.281776,100.000000,21.923504,43.367089,40.000000,35.426380,21.379747,26.000000,42.022560,1677.246094,33.897298,0.699198,75.497188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.802249,62.552362,172.510173,155.385114,110.722981,113.117519,54.434828,14.176285,171.726401,10.530868,62.854290,49.744860,152.857409,173.014062,151.125356,171.066055,110.421949,169.610269,-0.062646,-1.857094,32.025740,-235.875127,158.201338,3.884743,33.735979,12.550091,53.614631,2774.830492,0.406944,452506.708045,0.971809,22.583123,3.171779,3.466501,0.074167,0.053546,112.492952,91.944028,32.000000,32.000000,32.000000,32.000000,285.519787,32.000000,69.832266,72.216122,100.255663,100.000000,21.880859,43.367089,40.000000,35.483819,21.379747,26.000000,42.064507,1662.597656,33.837905,0.696968,75.500026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754341,62.536647,172.597491,155.337558,110.713413,113.102227,54.390499,14.180138,171.693481,10.511806,62.810492,49.983273,152.847476,172.961969,151.126412,171.114238,110.431701,169.545071,-0.062680,-1.856796,32.025740,-235.872580,158.512745,4.177441,33.753433,12.560188,18.042598,934.557499,1.351415,452360.050421,0.968650,22.681864,3.093537,3.471958,0.074425,0.054192,112.514543,91.954389,32.000000,32.000000,32.000000,32.000000,163.862286,32.000000,69.845041,72.217687,100.255910,100.000000,21.853579,43.367089,40.000000,35.403177,21.379747,26.000000,42.096888,1677.246094,33.858658,0.698685,75.502362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.642064,62.569456,172.491765,155.359937,110.649979,113.085464,54.749113,14.177284,171.812878,10.499973,62.661155,50.050916,152.858063,173.051213,151.144617,171.070640,110.390388,169.690113,-0.062501,-1.856807,32.025740,-235.868574,158.182105,4.042651,33.783904,12.542230,17.752182,913.491771,0.440575,452172.285783,0.970228,22.489307,3.144280,3.463903,0.074501,0.053091,112.595071,91.981374,32.000000,32.000000,32.000000,32.000000,120.385028,32.000000,69.874069,72.236287,100.261005,100.000000,21.804639,43.367089,40.000000,35.440478,21.379747,26.000000,42.142850,1673.583984,33.938299,0.698072,75.497145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.697834,62.517624,172.651630,155.361895,110.467751,113.051949,54.437664,14.178711,171.826726,10.478976,62.468442,49.883408,152.889881,173.096645,151.151824,171.097491,110.495146,169.664932,-0.062417,-1.856771,32.025740,-235.871721,158.297580,4.142706,33.783003,12.542500,56.733449,2936.092277,1.310695,452103.431166,0.971873,22.523202,3.107808,3.468994,0.073811,0.053509,112.335907,91.961737,32.000000,32.000000,32.000000,32.000000,175.118420,32.000000,69.900622,72.237522,100.237543,100.000000,21.797551,43.367089,40.000000,35.483241,21.379747,26.000000,42.184421,1658.935547,33.900200,0.698443,75.501416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.808041,62.421681,172.593101,155.288884,110.359751,113.013757,54.257857,14.173716,171.865696,10.487220,62.522446,49.903592,152.872309,173.094758,151.167626,171.096408,110.474108,169.687688,-0.062716,-1.856604,32.025740,-235.876715,158.409244,4.065146,33.781596,12.541184,15.788211,819.785599,1.334271,452265.656763,0.967841,22.672424,3.208557,3.474710,0.074454,0.054168,112.278135,91.926096,32.000000,32.000000,32.000000,32.000000,132.768540,32.000000,69.900463,72.248951,100.226279,100.000000,21.809415,43.367089,40.000000,35.521116,21.379747,26.000000,42.222508,1680.908203,33.936676,0.697920,75.499319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.671824,62.395766,172.605150,155.245245,110.389190,112.974870,54.536387,14.179995,171.945358,10.479703,62.302363,50.250989,152.859806,173.175305,151.156995,171.292557,110.478352,169.708496,-0.062777,-1.856608,32.025740,-235.878114,158.699093,3.967372,33.853952,12.579643,37.698493,1947.455842,0.417180,451785.104958,0.971761,22.562742,3.093483,3.474027,0.074172,0.053059,112.384383,91.959149,32.000000,32.000000,32.000000,32.000000,141.077930,32.000000,69.895069,72.243157,100.249807,100.000000,21.720024,43.367089,40.000000,35.452967,21.379747,26.000000,42.263033,1658.935547,33.973386,0.698169,75.498202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.654807,62.326291,172.936933,155.243007,110.348591,112.944292,54.403122,14.177854,172.085572,10.486174,62.018831,49.947852,152.861171,173.379609,151.176587,171.406620,110.469371,169.922486,-0.062695,-1.856600,32.025740,-235.876987,158.784079,4.297388,33.788159,12.567941,38.027190,1969.247975,1.494614,451450.882695,0.972043,22.352630,3.123843,3.465165,0.073887,0.053221,112.660837,91.967372,32.000000,32.000000,32.000000,32.000000,261.803453,32.000000,69.893658,72.264512,100.236314,100.000000,21.813944,43.367089,40.000000,35.449951,21.379747,27.000000,42.300555,1662.597656,33.936009,0.695333,75.498356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.922183,62.163084,172.873734,155.137549,110.327366,112.929075,54.424449,14.176713,171.954661,10.476151,62.018831,49.836090,152.861171,173.377813,151.176587,171.405479,110.469371,169.840866,-0.062517,-1.856628,32.025740,-235.874045,158.959802,4.341757,33.810788,12.619526,58.532707,3029.943730,0.627361,451356.648476,0.969588,22.467858,3.128124,3.474911,0.075128,0.053639,112.660837,91.967372,32.000000,32.000000,32.000000,32.000000,261.803453,32.000000,69.893658,72.264512,100.236314,100.000000,21.838649,43.367089,40.000000,35.511104,21.379747,27.000000,42.320749,1662.597656,33.973674,0.696150,75.499583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.783711,62.136343,172.674252,155.056428,110.293106,112.891002,54.547842,14.179139,171.860005,10.487744,62.377842,49.966030,152.828753,173.224015,151.185865,171.249816,110.504696,169.748449,-0.062187,-1.857474,32.025740,-235.874396,158.866291,4.097634,33.783417,12.587396,60.156258,3106.942600,0.622811,451169.829351,0.971889,22.416036,3.224718,3.482783,0.073938,0.053934,112.779870,91.991713,32.000000,32.000000,32.000000,32.000000,232.379663,32.000000,69.930358,72.295316,100.250009,100.000000,21.711763,43.367089,40.000000,35.491398,21.379747,27.000000,42.348589,1655.273437,33.870865,0.697894,75.494256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.688611,62.225113,172.706161,155.133912,110.296413,112.855944,54.660541,14.167151,171.775615,10.493651,62.509826,49.889880,152.826018,173.255705,151.143637,171.188120,110.514371,169.697121,-0.062145,-1.857193,32.025740,-235.880829,158.354711,4.236661,33.797860,12.584728,10.493438,540.846296,0.402205,450656.968301,0.965259,21.975993,3.191311,3.462864,0.075770,0.054032,112.620363,92.016558,32.000000,32.000000,32.000000,32.000000,128.522526,32.000000,69.906198,72.265016,100.207302,100.000000,21.687026,43.367089,40.000000,35.506419,21.379747,27.000000,42.390880,1669.921875,33.913399,0.692952,75.499600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.794927,62.359374,172.506016,155.275177,110.243969,112.827690,54.693957,14.177569,171.846831,10.458441,62.637871,49.845231,152.817407,173.082253,151.118301,171.107758,110.481098,169.687460,-0.062171,-1.858653,32.025740,-235.870412,158.911058,4.135757,33.755651,12.597944,19.127598,985.260529,0.391858,450498.018102,0.965621,22.092481,3.118144,3.468489,0.074476,0.054035,112.525889,91.988649,32.000000,32.000000,32.000000,32.000000,241.504863,32.000000,69.905481,72.275475,100.159212,100.000000,21.642632,43.367089,40.000000,35.456794,21.379747,27.000000,42.432854,1677.246094,33.915671,0.695958,75.499199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.633471,62.444012,172.579381,155.336439,110.141399,112.794907,54.407026,14.174715,171.757355,10.459068,62.830106,49.986621,152.855626,172.975195,151.090155,171.092844,110.480897,169.603802,-0.062006,-1.858651,32.025740,-235.878330,158.996962,4.110507,33.764305,12.606148,59.420194,3076.869456,2.250704,450541.388161,0.965578,22.279795,3.087445,3.475770,0.073867,0.054064,112.698819,91.988849,32.000000,32.000000,32.000000,32.000000,141.115420,32.000000,69.899619,72.269629,100.128550,100.000000,21.547446,43.367089,40.000000,35.441857,21.379747,27.000000,42.477334,1655.273437,33.922865,0.696410,75.496046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768702,62.517899,172.612374,155.371406,110.175635,112.762869,54.236612,14.172860,171.816299,10.448492,62.740610,50.056889,152.845947,173.093084,151.107794,171.053992,110.485520,169.634105,-0.061956,-1.858749,32.025740,-235.874468,158.417035,4.348883,33.804441,12.604128,9.743604,506.124164,1.231234,450611.601772,0.962826,22.303899,3.116761,3.464329,0.074446,0.053478,112.839777,91.974559,32.000000,32.000000,32.000000,32.000000,134.995505,32.000000,69.864533,72.268989,100.104372,100.000000,21.522746,43.367089,40.000000,35.536616,21.379747,27.000000,42.523621,1680.908203,33.925768,0.694386,75.496608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.779133,62.488951,172.619206,155.367210,110.140720,112.746113,54.738538,14.180708,171.992161,10.440048,62.628396,50.238058,152.868569,173.150990,151.138819,171.255623,110.473653,169.646361,-0.061699,-1.858174,32.025740,-235.871846,158.606317,4.412909,33.780334,12.605859,36.841801,1896.171689,0.397684,450731.201258,0.971290,22.555898,3.082683,3.477077,0.075890,0.054105,112.861528,91.989542,32.000000,32.000000,32.000000,32.000000,158.396134,32.000000,69.843246,72.262661,100.050281,100.000000,21.502484,43.367089,40.000000,35.458411,21.379747,27.000000,42.570702,1666.259766,33.935396,0.696594,75.425003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.679818,62.396593,172.818665,155.300633,110.091995,112.730922,54.648058,14.175571,172.076424,10.414495,62.330540,50.155925,152.892079,173.372254,151.161241,171.283081,110.504794,169.699827,-0.061518,-1.857638,32.025740,-235.876984,159.044808,4.254097,33.826294,12.606184,27.089529,1396.550719,2.419157,450594.428729,0.971351,22.489579,3.090478,3.468292,0.074495,0.054265,112.941592,92.034687,32.000000,32.000000,32.000000,32.000000,170.873360,32.000000,69.837044,72.245717,100.016057,100.000000,21.536488,43.367089,40.000000,35.462220,21.379747,27.000000,42.612594,1666.259766,33.923550,0.694791,75.422446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.651046,62.301203,172.804271,155.185103,110.120561,112.715721,54.227351,14.179995,172.155049,10.419679,62.307713,50.167497,152.892286,173.442603,151.210806,171.469878,110.509195,169.950745,-0.061597,-1.857940,32.025740,-235.871906,158.701051,4.039446,33.818559,12.622213,12.980154,674.359431,0.639540,450502.791160,0.962007,22.449829,3.107367,3.467702,0.074557,0.054227,112.953094,92.048887,32.000000,32.000000,32.000000,32.000000,196.841096,32.000000,69.858436,72.252150,100.033336,100.000000,21.534200,43.367089,40.000000,35.523450,21.379747,27.000000,42.649992,1666.259766,33.929752,0.694314,75.418849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
