OSU 80 Ton Compressor Load Stand
49.743542,62.249374,172.913329,155.143983,110.189486,112.707300,54.273683,14.180280,172.152229,10.471026,62.208686,50.285874,152.866510,173.508649,151.216867,171.484994,110.491327,169.950540,-0.061523,-1.858265,32.025740,-235.872764,159.316935,4.147950,33.856729,12.626035,46.523352,2414.969736,0.871907,450319.651692,0.965349,22.460393,3.098130,3.478649,0.074515,0.053341,112.904844,92.011633,32.000000,32.000000,32.000000,32.000000,130.033681,32.000000,69.874191,72.256687,100.028483,100.000000,21.532889,43.367089,40.000000,35.548452,21.379747,27.000000,42.685597,1655.273437,33.953444,0.696258,75.418772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.785221,62.180177,173.124325,155.120765,110.275596,112.715901,54.743974,14.172289,172.327941,10.483301,61.899697,50.492138,152.846361,173.669968,151.209205,171.626780,110.442690,170.121461,-0.061305,-1.856792,32.025740,-235.878306,159.164384,4.026236,33.883522,12.630273,17.581134,904.774918,1.819809,450138.479669,0.973082,22.394851,3.196459,3.480375,0.073872,0.053637,112.881221,92.040438,32.000000,32.000000,32.000000,32.000000,149.531366,32.000000,69.835105,72.239645,100.032579,100.000000,21.588249,43.367089,40.000000,35.495720,21.379747,27.000000,42.722286,1673.583984,34.006778,0.696185,75.418337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.719045,62.046195,173.350093,155.043001,110.309023,112.739743,54.613686,14.178282,172.583177,10.482220,61.635816,50.605015,152.857514,173.945550,151.246957,171.880664,110.449376,170.259516,-0.061161,-1.853893,32.025740,-235.869372,159.515622,3.527276,33.922360,12.644967,59.682508,3078.758108,0.506982,449994.748931,0.970065,22.247117,3.214243,3.476096,0.073337,0.054133,112.771708,92.037962,32.000000,32.000000,32.000000,32.000000,160.391113,32.000000,69.863922,72.232376,100.048562,100.000000,21.605790,43.367089,40.000000,35.509413,21.379747,27.000000,42.766446,1655.273437,34.059535,0.694672,75.417741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.770634,61.847159,173.472430,154.902022,110.349322,112.766748,54.654190,14.171718,172.791532,10.497405,61.457042,50.323282,152.855110,174.004256,151.266947,171.930653,110.439673,170.468593,-0.060972,-1.851587,32.025740,-235.882797,159.628327,3.453333,33.908512,12.631661,15.824623,815.717734,1.341669,450002.398288,0.960748,22.134751,3.332793,3.477424,0.075279,0.055220,112.600372,92.093575,32.000000,32.000000,32.000000,32.000000,127.671785,32.000000,69.872909,72.197883,100.073214,100.000000,21.745124,43.367089,40.000000,35.488504,21.379747,27.000000,42.795282,1673.583984,34.035320,0.693628,75.411075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.840214,61.737168,173.446113,154.765242,110.385467,112.795715,54.464284,14.173430,172.810079,10.511421,61.575836,50.340426,152.814384,174.060606,151.266001,171.990386,110.475081,170.540499,-0.060957,-1.848063,32.025740,-235.882228,159.351364,3.336924,33.931754,12.642209,60.780302,3143.989226,0.396076,449943.074407,0.964311,22.069326,3.382537,3.486593,0.074113,0.053321,112.625822,92.087664,32.000000,32.000000,32.000000,32.000000,130.373265,32.000000,69.887230,72.192300,100.077777,100.000000,21.793623,43.367089,40.000000,35.514673,21.379747,27.000000,42.817417,1658.935547,34.083173,0.694044,75.403686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722177,61.742681,173.575311,154.761605,110.473386,112.821679,54.270299,14.178711,172.901981,10.514841,61.532153,50.436346,152.768200,174.153241,151.242505,172.130612,110.450543,170.692206,-0.060862,-1.843398,32.025740,-235.874334,159.824420,3.292072,33.917347,12.606743,19.919765,1034.074907,1.492699,449744.364415,0.962229,21.816839,3.477636,3.485437,0.074009,0.053386,112.585920,92.046837,32.000000,32.000000,32.000000,32.000000,130.254764,32.000000,69.903460,72.154682,100.049342,100.000000,21.799630,43.367089,40.000000,35.495714,21.379747,27.000000,42.842086,1680.908203,34.093595,0.694026,75.416462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.751751,61.697197,173.566919,154.774752,110.534744,112.856756,54.621225,14.173859,172.919356,10.523259,61.566257,50.356285,152.759189,174.204171,151.222086,172.146458,110.494089,170.539458,-0.060773,-1.838732,32.025740,-235.876246,159.810921,3.284329,33.962027,12.639955,59.763981,3082.535411,0.388051,449569.793734,0.964074,21.634824,3.471579,3.480044,0.074373,0.053708,112.489834,92.077548,32.000000,32.000000,32.000000,32.000000,130.465516,32.000000,69.876576,72.165947,100.105427,100.000000,21.867834,43.367089,40.000000,35.431649,21.379747,27.000000,42.872616,1658.935547,34.074915,0.692009,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.819567,61.692786,173.598537,154.761885,110.544752,112.898574,54.658887,14.179710,172.951030,10.512065,61.607537,50.495660,152.744116,174.191864,151.184961,172.272261,110.471581,170.634764,-0.060516,-1.834198,32.025740,-235.874152,159.644150,3.246775,33.946521,12.625873,18.605160,958.964688,1.187710,449830.677955,0.970278,21.762565,3.558014,3.490903,0.074334,0.054258,112.459859,92.074789,32.000000,32.000000,32.000000,32.000000,109.230374,32.000000,69.875422,72.145343,100.131548,100.000000,21.894648,43.367089,40.000000,35.456040,21.379747,27.000000,42.899811,1673.583984,34.079080,0.693940,75.411169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.837230,61.702710,174.091536,154.800765,110.716888,112.945904,54.646269,14.175856,173.263102,10.534557,61.170208,51.172583,152.747354,174.617586,151.178714,172.433505,110.451992,171.011099,-0.060540,-1.829256,32.025740,-235.875065,159.686960,3.271269,34.063502,12.708795,54.499203,2809.697905,0.395705,449783.686620,0.963600,21.686435,3.452146,3.488660,0.074683,0.053471,112.515817,92.065304,32.000000,32.000000,32.000000,32.000000,174.758958,32.000000,69.889758,72.182405,100.162627,100.000000,22.010171,43.367089,40.000000,35.475497,21.379747,27.000000,42.936865,1662.597656,34.134542,0.694026,75.410692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.918701,61.615601,174.277755,154.779787,110.880894,113.005340,54.620000,14.176427,173.624216,10.538872,60.638666,50.851040,152.760616,174.904594,151.209468,172.775842,110.422678,171.256531,-0.060697,-1.825983,32.025740,-235.871554,160.429577,3.122081,34.110255,12.708633,11.663007,601.573707,1.270094,449940.133717,0.961843,21.611807,3.513545,3.484545,0.074576,0.054770,112.490516,92.047104,32.000000,32.000000,32.000000,32.000000,117.022515,32.000000,69.897643,72.206409,100.167036,100.000000,22.217434,43.367089,40.000000,35.441151,21.379747,27.000000,42.961700,1677.246094,34.249215,0.693396,75.402876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.973022,61.301910,174.438645,154.586789,110.962978,113.074773,54.373567,14.172717,173.726086,10.599162,60.538160,50.522129,152.771563,174.924604,151.251189,172.984656,110.434095,171.448057,-0.060873,-1.821638,32.025740,-235.875427,160.288487,2.768654,34.087717,12.708597,61.441732,3183.505627,0.434631,450179.373769,0.962119,21.603453,3.686535,3.493202,0.073922,0.053914,112.506259,92.021956,32.000000,32.000000,32.000000,32.000000,162.206174,32.000000,69.889713,72.210089,100.184197,100.000000,22.310846,43.367089,40.000000,35.388698,21.379747,27.000000,42.972730,1666.259766,34.209458,0.693932,75.404197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810520,61.115577,174.508361,154.352123,111.050419,113.141027,54.285499,14.181850,173.664287,10.662616,60.900565,50.586654,152.646641,174.909853,151.228913,172.930390,110.426482,171.421277,-0.060909,-1.816396,32.025740,-235.869398,160.327315,2.921976,34.079891,12.689376,20.076511,1041.920075,2.030136,450292.000744,0.961143,21.432108,3.815755,3.491232,0.073889,0.052966,112.684445,91.989509,32.000000,32.000000,32.000000,32.000000,261.698263,32.000000,69.903959,72.262369,100.231397,100.000000,22.407300,43.367089,40.000000,35.349550,21.379747,27.000000,42.985223,1677.246094,34.247376,0.691329,75.400003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.914441,61.140384,174.481812,154.344851,111.176001,113.218301,54.351575,14.175856,173.614329,10.637041,61.092605,50.473451,152.609841,174.949009,151.185590,172.914129,110.417392,171.415120,-0.060760,-1.812369,32.025740,-235.871961,160.398332,2.975607,34.061807,12.692640,55.088181,2855.461385,0.385143,450044.862063,0.964142,21.062309,3.882227,3.490656,0.074256,0.053808,112.704228,91.974566,32.000000,32.000000,32.000000,32.000000,169.867185,32.000000,69.904328,72.285084,100.259469,100.000000,22.451542,43.367089,40.000000,35.353765,21.379747,27.000000,43.010886,1662.597656,34.176390,0.691734,75.405944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.978862,61.230518,174.401729,154.453372,111.209218,113.277384,54.174241,14.176713,173.712267,10.637993,61.296766,50.669720,152.576258,174.930072,151.069168,172.846208,110.390563,171.357536,-0.060839,-1.810051,32.025740,-235.875515,160.234888,2.964522,34.070498,12.691792,11.975697,622.784716,1.182781,450181.090510,0.969259,21.043961,3.878952,3.503444,0.074557,0.053858,112.656117,91.966182,32.000000,32.000000,32.000000,32.000000,184.874416,32.000000,69.898262,72.315037,100.282019,100.000000,22.495458,43.367089,40.000000,35.408743,21.379747,27.000000,43.035966,1677.246094,34.193753,0.693371,75.409891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.044160,61.360622,174.436721,154.610284,111.198877,113.351383,54.317105,14.182135,173.637769,10.652997,61.235603,50.678879,152.612363,175.016796,151.081043,172.959849,110.396152,171.361653,-0.060938,-1.807137,32.025740,-235.870419,160.561570,3.350514,34.099274,12.680109,45.384147,2353.951763,0.430476,450461.486996,0.966590,20.961292,3.885539,3.495618,0.074188,0.053298,112.648650,91.987664,32.000000,32.000000,32.000000,32.000000,302.711020,32.000000,69.956057,72.357771,100.321331,100.000000,22.638331,43.367089,40.000000,35.313344,21.379747,27.000000,43.068828,1666.259766,34.233474,0.693875,75.399790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.906399,61.322583,174.590371,154.572244,111.243041,113.405789,54.218510,14.181707,173.704187,10.631264,61.186443,50.754634,152.626323,175.037961,151.052122,173.029990,110.371173,171.462924,-0.061219,-1.804789,32.025740,-235.870521,160.847159,2.982917,34.120965,12.702268,10.836356,563.074272,1.978570,450834.263030,0.969117,20.984889,3.888955,3.489510,0.074918,0.054673,112.684201,91.981170,32.000000,32.000000,32.000000,32.000000,198.796077,32.000000,69.936901,72.398667,100.375401,100.000000,22.710448,43.367089,40.000000,35.266697,21.379747,27.000000,43.093920,1673.583984,34.229472,0.692956,75.409362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.944629,61.294467,174.516325,154.538400,111.323498,113.468676,54.579469,14.178996,173.808200,10.621121,61.071821,50.839152,152.578911,175.243821,151.053599,173.053030,110.398019,171.426585,-0.061544,-1.801269,32.025740,-235.871435,160.448462,2.921090,34.116060,12.693126,59.481872,3070.331816,0.522064,451255.684643,0.966145,21.047616,3.885039,3.485656,0.074103,0.053602,112.748927,91.961661,32.000000,32.000000,32.000000,32.000000,234.860025,32.000000,69.948890,72.429240,100.378513,100.000000,22.789984,43.367089,40.000000,35.340433,21.379747,27.000000,43.115148,1655.273437,34.250874,0.692113,75.400881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.100345,61.242646,174.539992,154.498683,111.387415,113.556374,54.385515,14.178568,173.904527,10.636621,60.841034,50.891516,152.584761,175.131991,151.032500,173.023102,110.400375,171.588908,-0.061625,-1.797735,32.025740,-235.874314,160.822972,2.882325,34.157512,12.725455,9.240296,478.666077,2.194582,451582.225102,0.971205,21.151802,3.951192,3.498356,0.074828,0.054157,112.559973,92.006536,32.000000,32.000000,32.000000,32.000000,329.329346,32.000000,69.940772,72.468313,100.407739,100.000000,22.925208,43.367089,40.000000,35.269659,21.379747,27.000000,43.141958,1666.259766,34.289819,0.694760,75.397566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.060288,61.144243,174.691258,154.448897,111.495692,113.638747,54.618206,14.177854,173.957421,10.675306,60.721346,50.999960,152.561113,175.258874,151.031210,173.165158,110.412547,171.594234,-0.061945,-1.794239,32.025740,-235.872250,160.796969,3.193266,34.176913,12.710832,57.853880,2984.180250,0.399572,451702.316784,0.964434,21.084187,3.909573,3.494196,0.074956,0.053013,112.510451,92.018155,32.000000,32.000000,32.000000,32.000000,197.623306,32.000000,69.925667,72.473526,100.423254,100.000000,23.031862,43.367089,40.000000,35.260801,21.379747,27.000000,43.160945,1658.935547,34.280606,0.693917,75.397063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.118974,61.032060,174.772681,154.364429,111.647937,113.753832,54.366978,14.178140,174.054298,10.710660,60.545908,50.952651,152.556248,175.347332,151.033930,173.337875,110.434329,171.810160,-0.061977,-1.791143,32.025740,-235.873925,160.759565,3.056248,34.216400,12.700537,9.066128,469.803942,2.566409,451849.225349,0.965183,20.871719,3.973186,3.483808,0.075771,0.053816,112.604922,92.052933,32.000000,32.000000,32.000000,32.000000,154.364771,32.000000,69.956443,72.493453,100.437272,100.000000,23.181828,43.367089,40.000000,35.170016,21.379747,27.000000,43.174779,1677.246094,34.283599,0.691587,75.388190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.039470,60.927320,174.752604,154.284997,111.674573,113.845374,54.642188,14.177569,174.000446,10.744245,60.648285,50.795328,152.507924,175.314535,151.024623,173.249784,110.432614,171.662510,-0.062029,-1.789050,32.025740,-235.872045,160.935532,3.282697,34.190652,12.682921,55.024875,2837.010712,0.410681,452037.192097,0.962364,20.814604,3.963177,3.489618,0.073419,0.053700,112.813475,92.045520,32.000000,32.000000,32.000000,32.000000,120.602746,32.000000,69.931748,72.470901,100.419912,100.000000,23.256616,43.367089,40.000000,35.139826,21.379747,27.000000,43.187014,1666.259766,34.276188,0.693089,75.399722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.012459,60.917122,174.689985,154.267377,111.721329,113.949757,54.146112,14.174287,174.051752,10.771962,60.787308,50.947986,152.462235,175.349205,150.970492,173.174303,110.474073,171.724197,-0.062297,-1.788889,32.025740,-235.879085,160.734828,3.528836,34.199884,12.695362,9.442542,491.305514,2.620581,452240.255905,0.966259,20.641939,4.029072,3.487156,0.074445,0.054675,112.898696,92.087039,32.000000,32.000000,32.000000,32.000000,218.720787,32.000000,69.948121,72.469848,100.436202,100.000000,23.397777,43.367089,40.000000,35.072265,21.379747,27.000000,43.206541,1666.259766,34.302387,0.693000,75.393619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.130766,60.948819,174.809115,154.303177,111.779420,114.030573,54.668447,14.176285,173.942612,10.778947,60.763212,50.750673,152.440308,175.335989,150.939407,173.201399,110.440071,171.668734,-0.062617,-1.787726,32.025740,-235.875780,160.577419,3.684089,34.164562,12.681515,55.713813,2871.151720,0.432608,452514.137365,0.963579,20.619150,3.970842,3.492295,0.074129,0.053162,112.702746,92.082253,32.000000,32.000000,32.000000,32.000000,211.617207,32.000000,69.927433,72.460806,100.395802,100.000000,23.432443,43.367089,40.000000,35.123479,21.379747,27.000000,43.224320,1658.935547,34.248566,0.694483,75.400216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.252675,60.990439,174.667489,154.324433,111.801631,114.135063,54.163405,14.175000,173.896546,10.790999,60.929572,50.766120,152.439343,175.248822,150.918692,172.962003,110.452085,171.627456,-0.062795,-1.785408,32.025740,-235.876411,160.393723,3.889605,34.184251,12.729223,11.906267,619.297975,2.523767,452846.740806,0.973850,20.636816,3.954433,3.492929,0.074466,0.053737,112.593784,92.092496,32.000000,32.000000,32.000000,32.000000,264.468131,32.000000,69.930526,72.452719,100.312193,100.000000,23.542569,43.367089,40.000000,35.075208,21.379747,27.000000,43.245587,1662.597656,34.285114,0.694726,75.394429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.082882,61.028201,174.682043,154.353241,111.824427,114.202435,54.677363,14.179424,173.834451,10.787486,60.962524,50.869793,152.432458,175.244740,150.899261,173.197531,110.463220,171.570665,-0.062945,-1.785478,32.025740,-235.873294,160.770802,4.353386,34.159261,12.734110,39.783754,2049.878867,0.427350,453192.437286,0.962807,20.546552,3.965915,3.487063,0.074722,0.054005,112.563786,92.090519,32.000000,32.000000,32.000000,32.000000,271.449519,32.000000,69.924233,72.430309,100.247322,100.000000,23.595624,43.367089,40.000000,34.965808,21.379747,27.000000,43.264189,1662.597656,34.270256,0.695192,75.404061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.153821,61.021586,174.684802,154.374498,111.866895,114.286868,54.288140,14.175856,173.974382,10.791886,60.762424,50.902124,152.426725,175.278960,150.899593,173.208631,110.433380,171.564485,-0.063131,-1.785883,32.025740,-235.875065,160.627897,4.863485,34.164797,12.723670,39.542545,2052.058081,1.995854,453544.481679,0.970189,20.462727,3.937135,3.475785,0.073605,0.053861,112.547448,92.087959,32.000000,32.000000,32.000000,32.000000,238.920484,32.000000,69.933310,72.405432,100.178664,100.000000,23.709158,43.367089,40.000000,34.979125,21.379747,27.000000,43.288224,1666.259766,34.290865,0.693105,75.399194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.177282,60.955986,174.750550,154.335341,111.925207,114.363592,54.336057,14.180138,173.934208,10.774924,60.744742,50.727886,152.413982,175.220261,150.881508,173.130119,110.430433,171.510979,-0.063183,-1.784431,32.025740,-235.873724,160.729747,4.776377,34.154826,12.698463,19.739356,1023.469402,0.599698,453979.136125,0.965316,20.675270,3.902929,3.487859,0.073892,0.055144,112.593919,92.061493,32.000000,32.000000,32.000000,32.000000,221.193567,32.000000,69.930979,72.370419,100.156046,100.000000,23.854273,43.367089,40.000000,34.958992,21.379747,27.000000,43.306504,1677.246094,34.254498,0.696179,75.400745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.220072,60.925666,174.602206,154.290591,111.949028,114.419224,54.537696,14.179281,173.824829,10.765919,60.905268,50.848209,152.416174,175.130415,150.876867,173.080858,110.453534,171.565788,-0.063438,-1.784434,32.025740,-235.867066,160.503405,4.667669,34.139915,12.676611,61.329084,3168.105853,0.602986,454312.593237,0.971427,20.595577,3.930259,3.482981,0.076459,0.054190,112.695626,92.040994,32.000000,32.000000,32.000000,32.000000,177.695381,32.000000,69.944583,72.353777,100.188233,100.000000,23.903956,43.367089,40.000000,34.937185,21.379747,27.000000,43.321456,1655.273437,34.253957,0.695334,75.406081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.280000,60.946890,174.531833,154.299820,111.990701,114.477897,54.313593,14.176998,173.766814,10.806412,60.948357,50.772341,152.392694,175.211723,150.865115,173.023651,110.472326,171.617211,-0.063592,-1.787338,32.025740,-235.871636,160.594122,4.649357,34.166690,12.702719,11.205464,581.234383,1.208337,454507.174923,0.970554,20.505826,3.911463,3.482663,0.074446,0.054650,112.895373,92.056945,32.000000,32.000000,32.000000,32.000000,427.828443,32.000000,69.977802,72.360421,100.189611,100.000000,23.942880,43.367089,40.000000,34.922086,21.379747,27.000000,43.342788,1680.908203,34.292903,0.696311,75.397046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.236231,60.973901,174.567861,154.345969,112.016333,114.544935,54.780299,14.176998,173.804731,10.871585,60.790351,50.977012,152.383363,175.163793,150.839813,173.146537,110.461121,171.539835,-0.063739,-1.790671,32.025740,-235.870819,160.424600,4.765830,34.186938,12.767051,18.849880,969.424912,0.388485,454599.683685,0.966453,20.431481,3.910634,3.476741,0.074100,0.053355,112.947814,92.007889,32.000000,32.000000,32.000000,32.000000,291.916845,32.000000,69.947254,72.311751,100.173466,100.000000,24.086709,43.367089,40.000000,34.840862,21.379747,27.000000,43.369820,1677.246094,34.287151,0.695553,75.391309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.258489,60.895347,174.573627,154.299261,111.948329,114.617398,54.554318,14.176142,173.756151,10.877976,60.615514,50.807546,152.367208,175.213648,150.816030,173.071037,110.502870,171.410835,-0.063765,-1.793189,32.025740,-235.875106,160.915015,4.815877,34.176913,12.696570,56.790318,2932.750816,2.124363,454775.892666,0.969720,20.391092,3.912733,3.471198,0.074033,0.053553,113.044377,92.019375,32.000000,32.000000,32.000000,32.000000,466.391991,32.000000,69.949072,72.272596,100.156793,100.000000,24.137669,43.367089,40.000000,34.844187,21.379747,27.000000,43.386281,1658.935547,34.295301,0.694152,75.403106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.261018,60.814590,174.283654,154.190183,111.864528,114.670843,54.518793,14.178425,173.611177,10.836827,60.720891,50.690275,152.325677,174.969082,150.818855,172.875464,110.470345,171.400712,-0.063718,-1.796291,32.025740,-235.873476,161.027104,5.273188,34.111066,12.734146,52.837038,2730.374541,1.264934,455140.554028,0.963012,20.463096,3.892501,3.474939,0.074005,0.053374,113.102410,92.028229,32.000000,32.000000,32.000000,32.000000,267.906939,32.000000,69.956308,72.238842,100.197225,100.000000,24.207046,43.367089,40.000000,34.808334,21.379747,27.000000,43.405365,1662.597656,34.295156,0.695417,75.400003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.301915,60.859516,174.254491,154.201091,111.878818,114.694017,54.607125,14.178996,173.490804,10.795055,60.838330,50.716349,152.273192,174.838784,150.764367,172.809866,110.549518,171.258773,-0.063587,-1.801547,32.025740,-235.871435,160.762705,5.220758,34.141087,12.753943,13.986248,721.575719,0.419864,455199.368229,0.966941,20.361659,3.798319,3.473515,0.074221,0.054277,112.861736,91.989755,32.000000,32.000000,32.000000,32.000000,526.504054,32.000000,69.958194,72.219617,100.231640,100.000000,24.280321,43.367089,40.000000,34.723631,21.379747,27.000000,43.422427,1677.246094,34.248205,0.695262,75.406243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.251195,60.888732,174.236566,154.231297,111.890133,114.730088,54.281307,14.175856,173.438143,10.768697,60.943261,50.616396,152.265314,174.691199,150.738241,172.663468,110.527689,171.150833,-0.064059,-1.806193,32.025740,-235.879965,160.468654,4.867761,34.109083,12.664512,14.476627,751.358301,0.450755,455360.937006,0.967762,20.278302,3.826727,3.467571,0.074441,0.054114,112.765662,92.010338,32.000000,32.000000,32.000000,32.000000,205.575079,32.000000,69.946666,72.218052,100.248827,100.000000,24.350144,43.367089,40.000000,34.674078,21.379747,27.000000,43.448764,1669.921875,34.214506,0.694458,75.402884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.319539,60.977485,174.090406,154.260944,111.936156,114.762965,54.573161,14.174858,173.279754,10.696804,60.992733,50.709611,152.252741,174.650940,150.673603,172.562889,110.492740,171.025282,-0.063834,-1.810856,32.025740,-235.878841,160.304496,4.418197,34.055496,12.697472,47.717198,2463.348271,1.701874,455310.157797,0.965643,20.281202,3.689827,3.464172,0.074892,0.053170,112.768337,92.034512,32.000000,32.000000,32.000000,32.000000,261.940185,32.000000,69.927094,72.254817,100.281993,100.000000,24.351980,43.367089,40.000000,34.591331,21.379747,27.000000,43.472187,1662.597656,34.210954,0.695010,75.403992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.213483,61.028476,173.864903,154.279123,111.836059,114.787825,54.340449,14.181422,173.086762,10.679639,61.192201,50.560723,152.260303,174.412127,150.679280,172.438745,110.503809,170.902396,-0.063676,-1.816699,32.025740,-235.870643,160.311713,4.835060,34.023979,12.680253,35.147539,1822.223718,1.646316,455583.786228,0.972898,20.362541,3.667730,3.467312,0.074490,0.054320,112.868693,92.071699,32.000000,32.000000,32.000000,32.000000,224.230327,32.000000,69.984752,72.326385,100.316031,100.000000,24.373895,43.367089,40.000000,34.517512,21.379747,27.000000,43.510907,1666.259766,34.128015,0.696579,75.412780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.200870,61.072026,173.731298,154.304016,111.846311,114.787483,54.389405,14.175571,172.925318,10.651596,61.192298,50.558121,152.250715,174.304526,150.668913,172.284910,110.498752,170.696739,-0.063603,-1.820791,32.025740,-235.876657,160.054924,5.250191,34.034166,12.679027,54.094378,2801.998018,0.498750,455865.288240,0.966754,20.381068,3.651563,3.459698,0.074451,0.054106,112.984560,92.079882,32.000000,32.000000,32.000000,32.000000,133.311307,32.000000,69.962639,72.342403,100.343771,100.000000,24.398452,43.367089,40.000000,34.479284,21.379747,27.000000,43.537721,1655.273437,34.094965,0.695653,75.414408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.224825,61.102897,173.754136,154.320238,111.834800,114.779041,54.664425,14.175428,172.842803,10.608363,61.152076,50.716192,152.268885,174.273465,150.667747,172.265535,110.529019,170.738059,-0.063362,-1.824859,32.025740,-235.874349,160.189714,5.042300,33.992895,12.654884,15.055202,775.910771,0.678018,456098.384698,0.973491,20.541068,3.590434,3.462514,0.074399,0.053475,113.206750,92.097035,32.000000,32.000000,32.000000,32.000000,281.692170,32.000000,69.973813,72.362649,100.392418,100.000000,24.379758,43.367089,40.000000,34.426551,21.379747,27.000000,43.562795,1677.246094,34.129313,0.698273,75.409984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.253839,61.090770,173.672972,154.321636,111.811876,114.761428,54.671158,14.171861,172.850186,10.605351,61.078179,50.625071,152.277983,174.225075,150.681802,172.255612,110.560929,170.748857,-0.063257,-1.830660,32.025740,-235.879060,159.962782,4.778791,34.000900,12.700393,28.059532,1445.946221,0.440421,456178.609972,0.972992,20.597594,3.511653,3.460723,0.074979,0.054677,113.308881,92.114248,32.000000,32.000000,32.000000,32.000000,219.579590,32.000000,69.975887,72.365959,100.393444,100.000000,24.421908,43.367089,40.000000,34.473738,21.379747,27.000000,43.587562,1662.597656,34.129944,0.698762,75.411885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.312976,61.022137,173.720434,154.268495,111.752686,114.742355,54.425905,14.179852,172.880078,10.551278,60.992562,50.413609,152.247780,174.281488,150.645078,172.171194,110.565064,170.760929,-0.063388,-1.836351,32.025740,-235.870252,159.999979,4.498469,34.005480,12.694226,59.463265,3078.031703,1.581939,456106.734558,0.967597,20.603823,3.498235,3.459527,0.074030,0.053191,113.063347,92.116448,32.000000,32.000000,32.000000,32.000000,152.411924,32.000000,69.966894,72.330923,100.425271,100.000000,24.471499,43.367089,40.000000,34.387647,21.379747,27.000000,43.610077,1655.273437,34.115844,0.697829,75.409891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.238075,61.004221,173.516098,154.237730,111.789311,114.724038,54.240829,14.176998,172.679955,10.503670,61.109757,50.319628,152.252157,174.125028,150.666939,172.085221,110.588980,170.576062,-0.063427,-1.838313,32.025740,-235.874577,159.861703,4.166226,33.942374,12.608798,9.584928,497.843154,0.847836,455925.419408,0.966685,20.561862,3.470728,3.455915,0.073902,0.054111,113.262992,92.129140,32.000000,32.000000,32.000000,32.000000,144.061665,32.000000,70.007786,72.295975,100.464286,100.000000,24.463105,43.367089,40.000000,34.394874,21.379747,27.000000,43.627861,1677.246094,34.099166,0.697039,75.414118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.187297,61.089391,173.441747,154.312127,111.744002,114.685853,54.735631,14.176998,172.645143,10.497080,61.117926,50.540218,152.232802,174.060575,150.653243,172.013022,110.566648,170.500481,-0.063154,-1.842496,32.025740,-235.877680,159.835108,3.796092,33.944159,12.676088,20.753874,1068.215915,0.399568,455690.772556,0.969449,20.432461,3.471517,3.452796,0.074570,0.053995,113.379751,92.156080,32.000000,32.000000,32.000000,32.000000,139.099009,32.000000,70.030999,72.258294,100.482160,100.000000,24.395984,43.367089,40.000000,34.345894,21.379747,27.000000,43.655470,1673.583984,34.137607,0.696439,75.412183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.292642,61.059072,173.503169,154.326950,111.774048,114.649137,54.600844,14.181279,172.739968,10.484542,60.975873,50.452884,152.225557,174.095447,150.652821,172.013880,110.609397,170.558305,-0.063409,-1.846772,32.025740,-235.867518,159.775920,3.355190,33.965903,12.687880,48.380554,2496.327032,2.479491,455595.911801,0.974150,20.491520,3.372193,3.453876,0.073418,0.052752,113.392758,92.131788,32.000000,32.000000,32.000000,32.000000,157.661543,32.000000,70.042987,72.264870,100.495754,100.000000,24.461181,43.367089,40.000000,34.319354,21.379747,27.000000,43.681938,1666.259766,34.092945,0.696960,75.479152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.301977,60.982446,173.574650,154.255630,111.749809,114.628863,54.380008,14.175000,172.667333,10.530507,60.794638,50.553164,152.238799,174.082788,150.641777,172.004994,110.601454,170.412782,-0.063364,-1.849265,32.025740,-235.876084,159.478729,2.768948,33.961973,12.613739,47.321166,2451.580519,1.145729,455659.534830,0.966313,20.628923,3.363679,3.455889,0.074008,0.053277,113.499758,92.135406,32.000000,32.000000,32.000000,32.000000,217.979566,32.000000,70.029680,72.240838,100.505347,100.000000,24.479285,43.367089,40.000000,34.306118,21.379747,27.000000,43.699251,1662.597656,34.098192,0.696543,75.407120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.300234,60.901687,173.581160,154.202769,111.753472,114.596790,54.182818,14.179281,172.802528,10.553844,60.578684,50.459658,152.181869,174.133200,150.650832,172.059961,110.573224,170.503907,-0.063372,-1.852950,32.025740,-235.869680,159.533916,3.033167,33.965741,12.653622,20.896321,1086.521307,0.490443,455290.858742,0.966082,20.490285,3.344531,3.449872,0.074927,0.054535,113.524922,92.142574,32.000000,32.000000,32.000000,32.000000,211.224269,32.000000,70.029612,72.225458,100.482001,100.000000,24.505807,43.367089,40.000000,34.248290,21.379747,27.000000,43.715839,1677.246094,34.075204,0.695977,75.411570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.323040,60.747889,173.549561,154.121102,111.711260,114.566438,54.313979,14.175286,172.734628,10.539858,60.521796,50.536394,152.200695,174.051828,150.670455,172.088072,110.615799,170.587735,-0.063241,-1.856913,32.025740,-235.872695,159.646905,2.801712,33.981013,12.699203,25.509493,1323.183872,0.501305,455103.679144,0.969439,20.404069,3.293067,3.450653,0.073993,0.053540,113.501819,92.205050,32.000000,32.000000,32.000000,32.000000,266.631949,32.000000,70.051044,72.240627,100.488609,100.000000,24.541798,43.367089,40.000000,34.143426,21.379747,27.000000,43.728746,1666.259766,34.095488,0.695707,75.414042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.299698,60.659692,173.626610,154.106838,111.694783,114.534634,54.559782,14.179852,172.700787,10.528113,60.424125,50.389406,152.186640,174.057049,150.665109,172.056784,110.652892,170.560959,-0.063057,-1.857507,32.025740,-235.871722,159.676761,2.851264,33.955500,12.638044,49.835340,2573.325902,1.134732,454920.916016,0.972524,20.325101,3.358501,3.450902,0.075669,0.054454,113.580264,92.187524,32.000000,32.000000,32.000000,32.000000,130.284555,32.000000,70.060973,72.219077,100.480059,100.000000,24.586825,43.367089,40.000000,34.092984,21.379747,27.000000,43.741252,1658.935547,34.092855,0.695865,75.487096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.202066,60.610081,173.389180,154.061530,111.680585,114.510214,54.477657,14.177997,172.546608,10.498597,60.653174,50.231936,152.133182,173.941830,150.624462,171.994463,110.599268,170.523681,-0.063377,-1.857519,32.025740,-235.871617,159.414341,3.230651,33.917942,12.625783,49.364216,2552.841297,0.928322,454462.385370,0.969040,20.147876,3.350139,3.448710,0.074143,0.053307,113.695398,92.122254,32.000000,32.000000,32.000000,32.000000,131.183454,32.000000,70.026534,72.190935,100.416600,100.000000,24.607080,43.367089,40.000000,34.157529,21.379747,27.000000,43.752661,1658.935547,34.059355,0.694550,75.417400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.275260,60.732455,173.246828,154.172563,111.666336,114.462974,54.327230,14.178282,172.464358,10.531902,60.833053,50.219064,152.157178,173.808302,150.590002,171.815635,110.644706,170.309631,-0.063369,-1.858137,32.025740,-235.869535,159.374816,3.222744,33.886678,12.703855,20.089143,1041.774794,0.475321,454141.969535,0.964673,20.083655,3.302118,3.451842,0.074619,0.053251,113.837409,92.101518,32.000000,32.000000,32.000000,32.000000,173.465052,32.000000,70.040347,72.222508,100.472579,100.000000,24.526945,43.367089,40.000000,34.045812,21.379747,27.000000,43.768520,1677.246094,34.005137,0.694801,75.416769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.262614,60.782893,173.159414,154.235213,111.652163,114.388252,54.700872,14.174858,172.391472,10.569000,60.747708,50.257060,152.138511,173.754166,150.543563,171.693562,110.619814,170.354199,-0.063674,-1.861661,32.025740,-235.878187,159.440734,3.451057,33.889058,12.599242,17.750644,914.218175,0.480042,454166.726849,0.967860,20.134418,3.340528,3.453826,0.074327,0.053464,113.765623,92.055474,32.000000,32.000000,32.000000,32.000000,154.150575,32.000000,70.017843,72.197165,100.477447,100.000000,24.502299,43.367089,40.000000,34.053796,21.379747,27.000000,43.794011,1666.259766,34.033265,0.695754,75.417681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.148887,60.772971,173.251796,154.225424,111.564482,114.333358,54.618571,14.174858,172.329529,10.570365,60.736578,50.177791,152.145860,173.690532,150.549787,171.693399,110.601313,170.268008,-0.063949,-1.864589,32.025740,-235.878187,159.403696,3.650988,33.884460,12.622754,60.425784,3116.821700,1.177082,453998.685071,0.968901,20.181528,3.207684,3.445966,0.074585,0.054146,113.771263,92.024042,32.000000,32.000000,32.000000,32.000000,182.437075,32.000000,70.007214,72.181597,100.443910,100.000000,24.493046,43.367089,40.000000,34.026974,21.379747,27.000000,43.810419,1658.935547,34.019940,0.695382,75.414161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.227095,60.785098,173.108812,154.213677,111.495264,114.270796,54.674295,14.180280,172.147162,10.558201,60.863134,49.963436,152.125448,173.601729,150.549469,171.569417,110.605974,170.082112,-0.063760,-1.865775,32.025740,-235.867210,159.202234,4.028491,33.862463,12.673798,49.579050,2554.729949,1.331255,453842.232006,0.962049,20.244964,3.250781,3.445094,0.074604,0.053503,113.769592,92.035678,32.000000,32.000000,32.000000,32.000000,110.124343,32.000000,69.981970,72.145243,100.475867,100.000000,24.446537,43.367089,40.000000,34.032250,21.379747,27.000000,43.830159,1658.935547,33.985827,0.694339,75.415670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.189879,60.842428,172.961148,154.255070,111.422817,114.189599,54.232161,14.184990,172.142065,10.590965,61.043983,50.103455,152.125821,173.421424,150.530467,171.548539,110.594157,170.062989,-0.063881,-1.866920,32.025740,-235.867565,158.808346,4.333360,33.813150,12.584926,8.624151,448.011809,0.391890,453739.819022,0.965412,20.352042,3.234070,3.454749,0.074256,0.053058,113.554085,92.039384,32.000000,32.000000,32.000000,32.000000,138.883700,32.000000,69.998561,72.175035,100.451495,100.000000,24.393689,43.367089,40.000000,34.014914,21.379747,27.000000,43.854858,1677.246094,33.969167,0.696070,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.183128,60.900860,172.890561,154.342333,111.450326,114.127018,54.230978,14.178853,172.214215,10.633794,60.875860,50.206802,152.181574,173.542393,150.553283,171.462543,110.607379,169.938340,-0.063744,-1.867457,32.025740,-235.873865,159.251549,4.368316,33.847894,12.629678,12.625857,655.908758,0.476351,453432.623582,0.962282,20.283689,3.153419,3.446522,0.073333,0.054532,113.430634,91.967139,32.000000,32.000000,32.000000,32.000000,183.358621,32.000000,69.981571,72.221825,100.444036,100.000000,24.342189,43.367089,40.000000,33.914713,21.379747,27.000000,43.877095,1673.583984,33.953282,0.694908,75.417920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.177093,60.817070,173.169619,154.283878,111.475696,114.070896,54.648284,14.176998,172.444605,10.721015,60.419827,50.454451,152.160915,173.694799,150.567533,171.694562,110.579894,170.200281,-0.063891,-1.869788,32.025740,-235.877680,159.114599,3.791725,33.931501,12.601676,47.737794,2461.023777,2.737024,453250.609492,0.970375,20.379303,3.157415,3.446136,0.074226,0.054221,113.362549,91.925315,32.000000,32.000000,32.000000,32.000000,166.182233,32.000000,69.966428,72.248107,100.403413,100.000000,24.390726,43.367089,40.000000,33.875141,21.379747,27.000000,43.895808,1662.597656,34.033680,0.694880,75.412337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.047686,60.661345,173.296422,154.187946,111.430579,114.041873,54.424250,14.181850,172.475116,10.706910,59.914843,50.217108,152.167602,173.867980,150.630079,171.820507,110.598048,170.326584,-0.063781,-1.869196,32.025740,-235.867438,159.310673,3.724701,33.905033,12.606599,36.857600,1907.939441,1.868433,453063.045713,0.970158,20.444683,3.093199,3.445193,0.074635,0.053541,113.460426,91.892079,32.000000,32.000000,32.000000,32.000000,108.748537,32.000000,69.964203,72.282720,100.423780,100.000000,24.456829,43.367089,40.000000,33.844777,21.379747,27.000000,43.904415,1658.935547,34.032778,0.694795,75.417025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.123448,60.301954,173.220245,153.883378,111.329325,114.014441,54.639912,14.176713,172.515088,10.758583,60.217556,49.940375,152.112041,173.842558,150.639748,171.747896,110.582183,170.297451,-0.063923,-1.866898,32.025740,-235.873392,159.216451,4.521079,33.826654,12.629623,12.433663,641.090108,0.494516,452786.521054,0.962190,20.367105,3.227811,3.451169,0.074654,0.053798,113.395637,91.922800,32.000000,32.000000,32.000000,32.000000,110.448049,32.000000,69.949453,72.304840,100.422155,100.000000,24.509571,43.367089,40.000000,33.814096,21.379747,27.000000,43.904987,1677.246094,33.965452,0.693640,75.421713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.075821,60.341364,173.151742,153.930362,111.287181,113.962737,54.273449,14.181707,172.271167,10.797228,60.481764,49.775785,152.069340,173.588761,150.536180,171.652659,110.656968,170.208908,-0.064070,-1.863411,32.025740,-235.869214,158.746980,4.471908,33.817982,12.589848,12.165553,631.501569,0.642007,452508.390296,0.968252,20.344701,3.261267,3.462626,0.074405,0.053846,113.409390,91.949021,32.000000,32.000000,32.000000,32.000000,132.269194,32.000000,69.956251,72.316999,100.435706,100.000000,24.443340,43.367089,40.000000,33.812282,21.379747,27.000000,43.909575,1666.259766,33.976054,0.695295,75.418482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
