OSU 80 Ton Compressor Load Stand
50.016391,60.514169,172.889336,154.145714,111.283101,113.911755,54.382126,14.178711,172.123855,10.869665,60.632620,49.747935,152.056152,173.525728,150.519546,171.456044,110.633992,170.060301,-0.064243,-1.864584,32.025740,-235.868453,158.558145,4.502229,33.801863,12.608510,57.912295,3000.161148,1.897291,451840.787429,0.961680,19.907223,3.265230,3.455872,0.074850,0.053829,113.516799,91.956296,32.000000,32.000000,32.000000,32.000000,126.789830,32.000000,69.964641,72.324124,100.431294,100.000000,24.367343,43.367089,40.000000,33.849373,21.379747,27.000000,43.922551,1658.935547,33.930455,0.694537,75.418525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.003846,60.623586,172.941858,154.228220,111.244077,113.845603,54.270922,14.179567,172.061461,10.922634,60.801443,49.834234,152.067272,173.490923,150.477877,171.468798,110.599605,169.928769,-0.064474,-1.865183,32.025740,-235.869557,158.992514,4.644775,33.775556,12.592625,37.125979,1927.261799,1.939598,451568.455897,0.968848,19.995711,3.154263,3.457791,0.075781,0.053317,113.645593,92.011377,32.000000,32.000000,32.000000,32.000000,253.803870,32.000000,69.982205,72.336673,100.411733,100.000000,24.291329,43.367089,40.000000,33.802294,21.379747,27.000000,43.945720,1669.921875,33.931880,0.694497,75.416258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.969353,60.651148,172.985661,154.281920,111.183935,113.799904,54.651951,14.180851,172.124525,10.926467,60.619794,50.071702,152.082860,173.462598,150.465761,171.519302,110.586552,170.078276,-0.064413,-1.861678,32.025740,-235.870560,158.813182,4.763440,33.800186,12.581140,10.297327,530.821915,0.407429,451715.962040,0.968184,20.229805,3.116480,3.456654,0.074523,0.052389,113.717070,92.011394,32.000000,32.000000,32.000000,32.000000,666.512150,32.000000,69.963577,72.316856,100.394923,100.000000,24.305161,43.367089,40.000000,33.796401,21.379747,27.000000,43.965411,1669.921875,33.963217,0.695398,75.421483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.017531,60.569015,173.105603,154.215635,111.204510,113.758809,54.734966,14.176285,172.349915,10.902764,60.244410,49.982181,152.125725,173.566162,150.535690,171.576993,110.625518,170.119417,-0.064510,-1.859924,32.025740,-235.876107,159.001469,4.825618,33.851266,12.611142,19.404438,998.771651,0.635681,451696.907426,0.970153,20.352169,3.097056,3.458571,0.074667,0.053873,113.637075,92.079902,32.000000,32.000000,32.000000,32.000000,427.991054,32.000000,70.016298,72.312327,100.371838,100.000000,24.324797,43.367089,40.000000,33.771335,21.379747,27.000000,43.978298,1669.921875,33.973692,0.695519,75.416846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.969072,60.428455,173.062640,154.108236,111.105120,113.708491,54.440729,14.179710,172.299896,10.952257,60.136174,49.973910,152.109628,173.596578,150.563251,171.601116,110.626071,170.205768,-0.064426,-1.856397,32.025740,-235.872355,158.368574,4.051135,33.831523,12.633482,55.476126,2870.861159,2.293130,451615.734434,0.963803,20.415336,3.171272,3.461835,0.074145,0.052895,113.664869,92.114843,32.000000,32.000000,32.000000,32.000000,395.319014,32.000000,70.014035,72.318346,100.370394,100.000000,24.314331,43.367089,40.000000,33.764703,21.379747,27.000000,43.980781,1655.273437,33.969401,0.695255,75.417349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926290,60.282386,173.192980,154.040834,111.062191,113.659465,54.417603,14.178853,172.360328,11.009474,59.935171,49.884526,152.063281,173.672116,150.553664,171.616721,110.648641,170.199198,-0.064484,-1.854043,32.025740,-235.871251,158.745594,4.044970,33.826600,12.591074,60.456007,3129.896980,1.215730,451208.960761,0.960767,20.283476,3.149128,3.460899,0.073360,0.053190,113.714610,92.077226,32.000000,32.000000,32.000000,32.000000,268.798141,32.000000,70.025141,72.361697,100.386416,100.000000,24.333476,43.367089,40.000000,33.752521,21.379747,27.000000,43.986488,1658.935547,33.970609,0.694377,75.416888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926692,60.203565,172.969796,153.994407,110.975681,113.618308,54.514974,14.176427,172.220288,11.094708,60.251818,49.535620,152.055532,173.434455,150.529183,171.476089,110.646813,170.005944,-0.064573,-1.854017,32.025740,-235.874331,158.610357,3.798519,33.778730,12.610259,39.137090,2022.566061,0.425187,450841.983471,0.966202,20.192933,3.183877,3.463395,0.073692,0.053471,113.531162,92.087088,32.000000,32.000000,32.000000,32.000000,286.921212,32.000000,70.008777,72.415720,100.403798,100.000000,24.316936,43.367089,40.000000,33.740698,21.379747,27.000000,43.985977,1666.259766,33.933881,0.694382,75.497742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.851709,60.358176,172.875168,154.121661,110.930792,113.560251,54.262763,14.177426,172.075828,11.081299,60.446532,49.808215,152.022475,173.408626,150.474403,171.343119,110.617944,169.856761,-0.064526,-1.854029,32.025740,-235.872515,158.444281,3.225078,33.793064,12.584241,8.430345,437.696867,0.390390,450418.040228,0.966732,20.091050,3.158621,3.468974,0.074450,0.053575,113.428136,92.075808,32.000000,32.000000,32.000000,32.000000,209.422708,32.000000,69.991689,72.394957,100.409050,100.000000,24.253758,43.367089,40.000000,33.793384,21.379747,27.000000,43.994875,1673.583984,33.925263,0.694760,75.426119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.924888,60.409989,173.033745,154.206685,110.912780,113.521944,54.203334,14.176713,172.179714,11.062336,60.178326,49.921208,152.057105,173.415274,150.464269,171.566664,110.564719,170.017493,-0.064476,-1.852238,32.025740,-235.875842,158.563816,2.689735,33.788214,12.622592,12.202944,634.261906,0.602057,450138.556610,0.964446,20.011814,3.081426,3.464475,0.073213,0.053566,113.350971,92.033590,32.000000,32.000000,32.000000,32.000000,398.356773,32.000000,69.981452,72.396748,100.443352,100.000000,24.205918,43.367089,40.000000,33.778853,21.379747,27.000000,44.010507,1669.921875,33.925317,0.694373,75.422113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.969902,60.262819,172.972949,154.120542,110.911103,113.481687,54.643031,14.177712,172.183655,11.067938,59.985046,49.822470,152.071872,173.609630,150.497304,171.446570,110.535995,170.081339,-0.064429,-1.848723,32.025740,-235.874353,158.549967,2.929362,33.758518,12.566463,37.752486,1946.438876,2.797554,450255.700719,0.970432,20.243942,3.049246,3.467788,0.074241,0.054799,113.380388,92.045110,32.000000,32.000000,32.000000,32.000000,230.620304,32.000000,69.975205,72.409966,100.480402,100.000000,24.257922,43.367089,40.000000,33.723758,21.379747,27.000000,44.018357,1658.935547,33.935684,0.695185,75.419624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.932416,60.201636,172.945433,154.038876,110.929661,113.454284,54.378111,14.175143,172.224888,11.120164,60.056493,49.848165,152.055540,173.526905,150.512474,171.450358,110.577318,170.020331,-0.064675,-1.847020,32.025740,-235.873491,158.417034,2.982213,33.772473,12.623223,58.423983,3026.892831,1.931055,450239.864195,0.969737,20.220103,3.168243,3.465882,0.074169,0.052932,113.490700,92.088518,32.000000,32.000000,32.000000,32.000000,136.695917,32.000000,69.976420,72.409522,100.488146,100.000000,24.225405,43.367089,40.000000,33.735401,21.379747,27.000000,44.017222,1658.935547,33.931285,0.694601,75.420042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.921019,60.165809,172.956535,154.049783,110.990974,113.436047,54.321953,14.179852,172.207696,11.184464,59.847665,49.913464,152.049598,173.581671,150.518677,171.487989,110.592081,170.161836,-0.064586,-1.846496,32.025740,-235.870742,158.276532,2.917101,33.810030,12.570105,37.673520,1953.848201,0.622986,449890.978682,0.960266,20.026440,3.223081,3.461543,0.075030,0.053212,113.473038,92.057083,32.000000,32.000000,32.000000,32.000000,264.500948,32.000000,69.991079,72.387315,100.478240,100.000000,24.199430,43.367089,40.000000,33.781839,21.379747,27.000000,44.022074,1666.259766,33.968860,0.693054,75.421031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.931942,60.073211,173.064181,154.009230,110.966769,113.431499,54.655260,14.179710,172.184509,11.260438,59.891808,49.634091,152.045447,173.561244,150.509960,171.450361,110.561518,170.073706,-0.064794,-1.843018,32.025740,-235.869251,158.561591,3.550594,33.776494,12.623908,11.208311,577.747641,0.402633,449631.520761,0.965351,20.003972,3.156805,3.463590,0.073561,0.053244,113.444539,92.057421,32.000000,32.000000,32.000000,32.000000,201.694152,32.000000,70.023882,72.373683,100.457742,100.000000,24.206105,43.367089,40.000000,33.798024,21.379747,27.000000,44.020024,1673.583984,33.894575,0.693266,75.420946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.867330,60.104903,172.840311,153.975110,110.948936,113.407663,54.295925,14.180138,172.037516,11.190256,60.262989,49.575879,152.004999,173.349829,150.481589,171.346809,110.556033,169.857351,-0.064867,-1.840710,32.025740,-235.873561,158.544072,4.152186,33.731400,12.531213,17.815231,924.387837,0.624405,449486.501117,0.966345,19.979920,3.199908,3.464603,0.074213,0.052917,113.390494,92.077300,32.000000,32.000000,32.000000,32.000000,200.140920,32.000000,70.027752,72.340301,100.412531,100.000000,24.110625,43.367089,40.000000,33.775252,21.379747,27.000000,44.019537,1673.583984,33.896739,0.692503,75.429196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.888023,60.211007,172.809754,154.061530,110.881801,113.369504,54.591178,14.176855,172.025572,11.252205,60.260025,49.958224,152.000552,173.376810,150.441417,171.377589,110.562327,169.985967,-0.064912,-1.840144,32.025740,-235.875373,158.188693,3.854661,33.711170,12.589993,40.757020,2103.342234,2.098729,449388.530460,0.959946,19.876036,3.194437,3.466001,0.074352,0.054309,113.211526,92.131853,32.000000,32.000000,32.000000,32.000000,224.278265,32.000000,70.002139,72.305655,100.376829,100.000000,24.061614,43.367089,40.000000,33.774179,21.379747,27.000000,44.031203,1669.921875,33.923586,0.694011,75.428992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845417,60.172699,172.953473,154.090616,110.918627,113.316158,54.564614,14.181707,172.025848,11.296282,59.931236,49.736475,152.025406,173.476542,150.449984,171.326376,110.553413,170.020365,-0.065024,-1.841331,32.025740,-235.868560,158.578437,3.254855,33.753613,12.565688,59.901817,3092.850354,1.320484,449399.905294,0.967554,19.974512,3.111398,3.466003,0.073813,0.053624,113.255962,92.140545,32.000000,32.000000,32.000000,32.000000,184.354423,32.000000,70.027262,72.347675,100.372218,100.000000,24.041845,43.367089,40.000000,33.800903,21.379747,27.000000,44.039931,1658.935547,33.893962,0.694011,75.426111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.679681,60.100218,172.825856,153.983500,110.941128,113.284119,54.253266,14.178140,172.008551,11.322512,60.023145,49.867893,152.015796,173.466594,150.443394,171.360783,110.549604,169.836580,-0.064925,-1.840738,32.025740,-235.870168,158.395721,3.472402,33.722925,12.569546,51.701218,2684.756343,0.576864,449376.581803,0.961829,20.059221,3.157737,3.463953,0.074244,0.054220,113.421997,92.130590,32.000000,32.000000,32.000000,32.000000,233.090176,32.000000,69.990190,72.302014,100.320284,100.000000,23.990114,43.367089,40.000000,33.800722,21.379747,27.000000,44.036309,1655.273437,33.885992,0.693065,75.420715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.815853,60.059982,172.883875,153.996645,110.907938,113.267350,54.592123,14.176855,172.045184,11.348558,59.895272,49.799197,151.990976,173.426213,150.441322,171.460056,110.594117,169.899612,-0.064919,-1.837213,32.025740,-235.874393,158.490700,3.544823,33.745968,12.590263,12.380560,638.910895,0.392857,449163.363068,0.962650,20.064973,3.180724,3.469797,0.074677,0.053446,113.266535,92.098392,32.000000,32.000000,32.000000,32.000000,177.897200,32.000000,70.014898,72.328723,100.288783,100.000000,23.952640,43.367089,40.000000,33.785357,21.379747,27.000000,44.037226,1673.583984,33.853195,0.694308,75.424304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.706666,60.026361,172.931713,153.959169,110.898005,113.268121,54.147369,14.178568,172.198894,11.382356,59.860168,50.027510,151.994720,173.477819,150.432154,171.501861,110.576625,169.994046,-0.064906,-1.835489,32.025740,-235.872190,158.624082,3.578742,33.774745,12.601298,18.068052,940.078173,0.456121,449067.220606,0.971263,20.164161,3.109324,3.478804,0.074063,0.054060,113.110830,92.129870,32.000000,32.000000,32.000000,32.000000,228.557140,32.000000,69.997003,72.365913,100.229811,100.000000,23.977244,43.367089,40.000000,33.794891,21.379747,27.000000,44.037157,1662.597656,33.881629,0.695922,75.421389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.709676,59.904553,172.989477,153.906590,110.856631,113.266560,54.652070,14.178996,172.212070,11.388435,59.515220,49.678048,151.976794,173.554805,150.448389,171.580845,110.573120,170.072503,-0.064875,-1.835465,32.025740,-235.870455,158.069607,3.750840,33.746275,12.559413,59.118523,3047.522717,1.899798,448737.434348,0.962091,19.982846,3.090612,3.470459,0.073776,0.053239,112.935467,92.108497,32.000000,32.000000,32.000000,32.000000,128.405389,32.000000,69.969918,72.364558,100.193004,100.000000,23.997501,43.367089,40.000000,33.752939,21.379747,27.000000,44.030884,1658.935547,33.897334,0.694781,75.418832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.712809,59.880853,172.915850,153.824927,110.859960,113.247565,54.330229,14.179424,171.989243,11.403287,60.141471,49.546089,151.932868,173.413568,150.435913,171.355874,110.607339,169.910996,-0.065051,-1.834337,32.025740,-235.871660,158.684491,3.952573,33.696529,12.583466,56.318901,2920.401941,1.304677,448818.648021,0.972255,20.062322,3.146745,3.479045,0.074217,0.053239,113.346472,92.113106,32.000000,32.000000,32.000000,32.000000,173.316569,32.000000,69.994468,72.392763,100.147076,100.000000,23.982439,43.367089,40.000000,33.839509,21.379747,27.000000,44.021866,1662.597656,33.851140,0.695745,75.425668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.759321,60.019471,172.777176,153.949380,110.811606,113.215262,54.679285,14.176142,171.885773,11.393666,60.393707,49.478644,151.922395,173.275328,150.372602,171.182442,110.566957,169.786263,-0.065145,-1.834382,32.025740,-235.871022,158.152900,4.209900,33.693806,12.565363,14.664537,755.571447,0.398682,448641.064623,0.962889,19.937394,3.182342,3.479996,0.073992,0.054804,113.433375,92.139410,32.000000,32.000000,32.000000,32.000000,121.572073,32.000000,69.983008,72.364370,100.102206,100.000000,23.846515,43.367089,40.000000,33.887747,21.379747,27.000000,44.030241,1666.259766,33.837761,0.695320,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.749608,60.258685,172.584545,154.147112,110.837603,113.172698,54.348425,14.176142,171.662027,11.373377,60.531671,49.643843,151.969583,173.124176,150.346929,171.135830,110.567754,169.737127,-0.065428,-1.836751,32.025740,-235.872002,158.623124,4.750612,33.668636,12.597583,22.669793,1175.142648,0.756222,448530.312573,0.967231,19.915179,3.108219,3.478523,0.073822,0.053997,113.484718,92.125261,32.000000,32.000000,32.000000,32.000000,244.827404,32.000000,69.987754,72.373654,100.033273,100.000000,23.798165,43.367089,40.000000,33.889269,21.379747,27.000000,44.038980,1677.246094,33.790485,0.695813,75.423179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.612438,60.295615,172.736516,154.195218,110.850263,113.143748,54.221207,14.176427,171.779824,11.339278,60.281705,49.684251,151.992418,173.195457,150.394130,171.192017,110.552823,169.666403,-0.065402,-1.836737,32.025740,-235.877108,158.214044,5.392312,33.670457,12.590227,23.019362,1196.063096,1.603935,448573.783879,0.961211,20.000869,3.071368,3.472258,0.073628,0.053237,113.507347,92.122148,32.000000,32.000000,32.000000,32.000000,226.077525,32.000000,69.962117,72.355538,99.948818,100.000000,23.722763,43.367089,40.000000,33.898587,21.379747,27.000000,44.056817,1680.908203,33.811779,0.695110,75.424074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.624338,60.235535,172.689241,154.112991,110.851300,113.133924,54.656213,14.173573,171.770596,11.333915,60.267091,49.756768,152.009917,173.234971,150.413945,171.205461,110.487048,169.694565,-0.065454,-1.837121,32.025740,-235.880452,158.416117,5.644124,33.699919,12.562063,17.490942,901.578738,1.037118,448761.195461,0.967519,20.250144,3.050449,3.469063,0.074548,0.055192,113.617887,92.144369,32.000000,32.000000,32.000000,32.000000,275.915145,32.000000,69.946824,72.357668,99.866616,100.000000,23.661648,43.367089,40.000000,33.894786,21.379747,27.000000,44.059937,1666.259766,33.789007,0.695795,75.422633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.589708,60.174077,172.768363,154.080548,110.740003,113.117678,54.709540,14.177426,171.904218,11.361035,60.080115,49.740154,152.006655,173.130531,150.449813,171.312317,110.514597,169.734494,-0.065182,-1.837538,32.025740,-235.874965,158.304617,5.378852,33.701884,12.575316,17.826809,917.995478,1.024636,448841.358726,0.972581,20.429332,3.036409,3.481718,0.073863,0.053471,113.746418,92.155105,32.000000,32.000000,32.000000,32.000000,176.626502,32.000000,69.976867,72.381832,99.811912,100.000000,23.659010,43.367089,40.000000,33.918886,21.379747,27.000000,44.066037,1677.246094,33.852131,0.697581,75.480542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.594861,60.099116,172.714048,154.032723,110.745153,113.093241,54.312720,14.183563,171.914277,11.410020,59.997988,49.682614,151.979877,173.271134,150.422981,171.347626,110.488476,169.787317,-0.065045,-1.837428,32.025740,-235.866705,158.094242,5.010271,33.693554,12.547333,33.457534,1735.491028,1.347544,448847.256727,0.964349,20.356899,3.113720,3.479930,0.074723,0.053815,113.608254,92.137333,32.000000,32.000000,32.000000,32.000000,198.086292,32.000000,69.942169,72.344336,99.728539,100.000000,23.604199,43.367089,40.000000,33.916018,21.379747,27.000000,44.063894,1666.259766,33.855106,0.697559,75.430867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647291,60.062463,172.757925,153.997764,110.678031,113.067983,54.404753,14.176855,172.008574,11.370797,59.877458,49.714567,151.967488,173.276696,150.437544,171.255844,110.543138,169.743228,-0.064888,-1.837473,32.025740,-235.870962,158.267662,4.878258,33.721790,12.563506,35.492129,1837.914053,1.323105,448661.522177,0.963853,20.331398,3.102527,3.483956,0.075530,0.053304,113.704591,92.190714,32.000000,32.000000,32.000000,32.000000,252.009703,32.000000,69.982141,72.356885,99.726133,100.000000,23.612667,43.367089,40.000000,33.908335,21.379747,27.000000,44.064280,1658.935547,33.866411,0.696758,75.420536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.663013,59.981716,172.801018,153.942108,110.714143,113.054321,54.636834,14.175856,171.985512,11.360536,59.975486,49.540085,151.937020,173.196358,150.413095,171.241155,110.524142,169.756757,-0.064670,-1.837464,32.025740,-235.874901,158.010504,4.194708,33.708285,12.592445,57.025544,2940.450703,0.704416,448508.125142,0.970383,20.251085,3.150281,3.482499,0.073068,0.054007,113.685263,92.149887,32.000000,32.000000,32.000000,32.000000,370.492768,32.000000,69.955856,72.301707,99.676831,100.000000,23.571473,43.367089,40.000000,34.012182,21.379747,27.000000,44.062716,1662.597656,33.846722,0.696144,75.501126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.603054,59.992739,172.665289,153.959448,110.659075,113.042788,54.511423,14.176142,171.878582,11.378697,60.051406,49.585528,151.939826,173.231324,150.420846,171.262139,110.475442,169.788711,-0.064615,-1.837499,32.025740,-235.874126,158.032000,4.329642,33.702209,12.563957,55.739315,2880.740259,0.663288,448193.295858,0.967307,20.160005,3.077563,3.479705,0.074068,0.054431,113.793851,92.128071,32.000000,32.000000,32.000000,32.000000,353.689134,32.000000,69.941083,72.277457,99.629135,100.000000,23.461641,43.367089,40.000000,33.968412,21.379747,27.000000,44.061437,1658.935547,33.846975,0.695129,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.523222,60.042620,172.698737,154.001959,110.682822,113.030580,54.477808,14.175856,171.827631,11.362464,60.011647,49.648431,151.946645,173.183272,150.380182,171.231539,110.435694,169.764919,-0.064662,-1.839813,32.025740,-235.871308,158.025841,4.423772,33.707455,12.553012,57.786634,2988.393396,0.412638,448049.540138,0.962542,20.062947,3.102101,3.479471,0.073460,0.054131,113.916480,92.081020,32.000000,32.000000,32.000000,32.000000,441.074967,32.000000,69.962654,72.240205,99.561227,100.000000,23.451147,43.367089,40.000000,33.967917,21.379747,27.000000,44.063862,1655.273437,33.857360,0.695220,75.496319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.623433,59.969866,172.851037,153.971194,110.624743,113.021784,54.516884,14.174144,171.893418,11.369454,59.868523,49.525540,151.949762,173.259589,150.393945,171.306101,110.439981,169.840583,-0.064618,-1.839784,32.025740,-235.876450,158.250103,4.396531,33.704246,12.540337,55.728032,2879.868574,0.422346,448174.057271,0.965967,20.136200,3.163885,3.480941,0.073707,0.053294,113.835490,92.087014,32.000000,32.000000,32.000000,32.000000,302.041202,32.000000,69.980173,72.230363,99.533083,100.000000,23.394036,43.367089,40.000000,33.996098,21.379747,27.000000,44.064094,1658.935547,33.844847,0.695521,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.676195,59.951402,172.848030,153.937354,110.578021,113.008098,54.415086,14.178711,171.998826,11.391094,59.806608,49.750047,151.956643,173.366724,150.411859,171.333973,110.433469,169.847435,-0.064615,-1.839801,32.025740,-235.874008,158.102606,4.310340,33.724007,12.593959,52.610257,2723.836901,0.408089,448347.656603,0.968298,20.269025,3.193892,3.487227,0.074120,0.052958,113.824264,92.115147,32.000000,32.000000,32.000000,32.000000,451.018603,32.000000,70.023802,72.224216,99.498417,100.000000,23.384966,43.367089,40.000000,34.045289,21.379747,27.000000,44.059949,1658.935547,33.856152,0.696513,75.426818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.611463,59.883057,172.898421,153.913023,110.632173,113.002488,54.483940,14.174715,172.073770,11.313961,59.775575,49.610741,151.932359,173.494250,150.390946,171.533212,110.495108,170.054509,-0.064159,-1.840052,32.025740,-235.878657,158.317569,4.657257,33.702064,12.598160,39.376105,2036.077183,0.422527,448118.557637,0.965197,20.092169,3.220584,3.483254,0.074105,0.052886,113.765287,92.156236,32.000000,32.000000,32.000000,32.000000,430.513929,32.000000,70.026276,72.217165,99.485022,100.000000,23.386001,43.367089,40.000000,34.092182,21.379747,27.000000,44.054712,1666.259766,33.850797,0.695722,75.426179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.615885,59.860460,173.089489,153.876106,110.722199,112.975595,54.492111,14.167580,172.293323,11.278144,59.618991,50.061192,151.941137,173.567435,150.419880,171.704864,110.478732,170.161643,-0.064012,-1.840309,32.025740,-235.881381,158.500840,4.797170,33.822129,12.560567,16.463344,851.166270,0.447032,448008.670285,0.965710,20.018960,3.229901,3.479494,0.074742,0.054103,113.859499,92.149628,32.000000,32.000000,32.000000,32.000000,167.954539,32.000000,70.005591,72.189911,99.507746,100.000000,23.400732,43.367089,40.000000,34.102403,21.379747,27.000000,44.049509,1666.259766,33.920539,0.694659,75.421883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.555311,59.545206,173.370943,153.694044,110.763051,112.981083,54.663011,14.175856,172.540872,11.263874,59.066106,49.914016,151.933739,174.017065,150.453124,171.837167,110.499834,170.382786,-0.063506,-1.839132,32.025740,-235.878659,158.808840,4.979734,33.838410,12.585683,9.498858,489.562143,0.598013,447809.849978,0.965649,20.017786,3.252996,3.485050,0.074370,0.053537,113.816186,92.095951,32.000000,32.000000,32.000000,32.000000,279.842674,32.000000,69.988782,72.194253,99.528710,100.000000,23.494514,43.367089,40.000000,34.094306,21.379747,27.000000,44.036157,1677.246094,33.958853,0.695624,75.423128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.571299,59.435532,173.384478,153.584138,110.849301,113.018850,54.723463,14.175000,172.579241,11.244337,59.219708,49.755758,151.873400,174.021607,150.450042,171.962945,110.503378,170.292637,-0.063451,-1.836774,32.025740,-235.883272,158.776494,4.976436,33.807019,12.625476,16.208714,834.458968,1.431023,447703.843462,0.965123,19.990599,3.313178,3.488590,0.073744,0.052628,113.654695,92.125047,32.000000,32.000000,32.000000,32.000000,316.538708,32.000000,70.005334,72.216556,99.549141,100.000000,23.558262,43.367089,40.000000,34.132173,21.379747,27.000000,44.008215,1677.246094,33.933521,0.694547,75.418175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.581626,59.467772,173.346877,153.623850,110.900111,113.055033,54.595233,14.175000,172.431493,11.279447,59.498469,49.692570,151.831896,173.834138,150.403901,171.815776,110.533058,170.296881,-0.063225,-1.832072,32.025740,-235.879351,158.962821,4.585100,33.790521,12.619923,20.024955,1033.348502,2.484224,447272.671441,0.962640,19.738258,3.382438,3.498534,0.074320,0.053276,113.470662,92.146049,32.000000,32.000000,32.000000,32.000000,186.396041,32.000000,69.999759,72.230032,99.601248,100.000000,23.549048,43.367089,40.000000,34.213986,21.379747,27.000000,43.992719,1669.921875,33.893944,0.694879,75.423315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.536753,59.683541,173.197710,153.790808,110.908352,113.071810,54.725648,14.178568,172.360043,11.325952,59.901577,49.706859,151.798176,173.833780,150.301337,171.859925,110.450776,170.240539,-0.062727,-1.832124,32.025740,-235.870883,158.798172,4.115015,33.745662,12.583556,16.799176,864.822674,1.455518,447239.109223,0.961278,19.611974,3.342068,3.497679,0.074157,0.053364,113.518947,92.133624,32.000000,32.000000,32.000000,32.000000,196.456196,32.000000,69.986519,72.227174,99.649879,100.000000,23.541200,43.367089,40.000000,34.150516,21.379747,27.000000,43.983019,1673.583984,33.891943,0.695244,75.427577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.647059,59.802588,173.212574,153.882818,110.877646,113.083479,54.730618,14.174287,172.293656,11.389503,59.921573,49.599430,151.838751,173.824264,150.274730,171.748567,110.432532,170.190224,-0.062583,-1.831801,32.025740,-235.877615,158.154961,4.033964,33.755939,12.591669,16.764012,862.934022,1.178185,447357.284301,0.963706,19.633487,3.314122,3.496192,0.074313,0.054301,113.417830,92.144520,32.000000,32.000000,32.000000,32.000000,190.046346,32.000000,69.978628,72.190747,99.684341,100.000000,23.544018,43.367089,40.000000,34.204473,21.379747,27.000000,43.985565,1669.921875,33.922883,0.696086,75.422957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.635466,59.828217,173.263385,153.883937,110.956868,113.099458,54.828924,14.181137,172.395953,11.360991,59.957074,49.804128,151.817871,173.749812,150.305110,171.790620,110.412377,170.298283,-0.062470,-1.830381,32.025740,-235.867498,158.532018,3.802380,33.768903,12.593833,18.363333,943.564914,1.405735,447952.022626,0.963060,19.895880,3.373383,3.496348,0.073874,0.053223,113.357847,92.133247,32.000000,32.000000,32.000000,32.000000,174.795034,32.000000,69.989394,72.157200,99.649505,100.000000,23.519581,43.367089,40.000000,34.241030,21.379747,27.000000,43.982011,1677.246094,33.893800,0.696779,75.500836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.492456,59.851641,173.343172,153.910226,110.971096,113.121059,54.787568,14.177426,172.548652,11.397248,59.586991,49.994693,151.848529,173.929154,150.338869,171.826514,110.446370,170.318080,-0.062441,-1.830414,32.025740,-235.875945,158.617882,3.771791,33.833794,12.603227,20.205687,1039.014457,1.406420,448121.868906,0.961023,19.900372,3.371062,3.488879,0.073976,0.052703,113.206098,92.114162,32.000000,32.000000,32.000000,32.000000,153.085930,32.000000,70.051980,72.173274,99.685918,100.000000,23.527729,43.367089,40.000000,34.278180,21.379747,27.000000,43.978483,1673.583984,33.933232,0.695025,75.495168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.557024,59.611893,173.467430,153.776545,111.025353,113.151600,54.647821,14.177569,172.681996,11.437964,59.351614,49.686205,151.874477,174.072270,150.390707,172.008214,110.452686,170.546759,-0.062339,-1.828063,32.025740,-235.872372,158.857379,3.539202,33.818054,12.603299,19.232640,991.507607,1.284801,448278.164247,0.959747,19.938031,3.435376,3.490717,0.073884,0.053432,113.247157,92.107669,32.000000,32.000000,32.000000,32.000000,145.528008,32.000000,70.091986,72.163928,99.727998,100.000000,23.656086,43.367089,40.000000,34.285790,21.379747,27.000000,43.968470,1677.246094,33.929554,0.696093,75.498339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.591715,59.595359,173.470916,153.718934,111.036056,113.179786,54.678687,14.177712,172.443847,11.466226,59.636383,49.707302,151.818809,173.888706,150.356971,171.859721,110.447710,170.331261,-0.062415,-1.826976,32.025740,-235.872720,159.025738,3.415540,33.753595,12.584331,16.629679,856.832225,1.171587,448440.298007,0.963765,20.110039,3.409471,3.502416,0.073900,0.053640,113.199929,92.132516,32.000000,32.000000,32.000000,32.000000,334.401755,32.000000,70.083363,72.159052,99.769070,100.000000,23.646969,43.367089,40.000000,34.282506,21.379747,27.000000,43.944583,1677.246094,33.923676,0.697627,75.437958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.480069,59.796526,173.268918,153.906870,111.015497,113.192010,54.203492,14.179424,172.290131,11.512390,60.025828,49.685948,151.812776,173.806009,150.254783,171.741318,110.470555,170.236172,-0.062436,-1.822890,32.025740,-235.874111,158.605522,3.239171,33.720347,12.588911,8.535738,443.653383,1.229542,448148.446032,0.964495,19.803165,3.496530,3.500360,0.074266,0.053043,113.260630,92.157861,32.000000,32.000000,32.000000,32.000000,177.357082,32.000000,70.074689,72.192614,99.802215,100.000000,23.626560,43.367089,40.000000,34.329699,21.379747,27.000000,43.939057,1669.921875,33.849247,0.696954,75.420008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.541155,59.881679,173.321522,153.982941,111.139811,113.192532,54.262553,14.179281,172.433159,11.503037,59.875404,49.806334,151.854984,173.883569,150.260213,171.872373,110.473849,170.286797,-0.062255,-1.823500,32.025740,-235.869189,158.312835,3.797813,33.759996,12.569943,13.688130,710.679653,1.421357,448214.368104,0.963407,19.750595,3.413516,3.497982,0.075906,0.052909,113.203479,92.174569,32.000000,32.000000,32.000000,32.000000,298.869864,32.000000,70.098458,72.248605,99.827199,100.000000,23.633092,43.367089,40.000000,34.373451,21.379747,27.000000,43.942524,1677.246094,33.899551,0.696762,75.423196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.584590,59.775306,173.341153,153.898759,111.160997,113.196912,54.195602,14.180423,172.418448,11.521545,59.947695,49.571941,151.850281,173.830237,150.316684,171.897961,110.456154,170.387352,-0.061930,-1.823484,32.025740,-235.871805,158.770985,3.774389,33.743282,12.529465,19.330604,1004.873449,2.774379,448596.551898,0.974887,20.067808,3.351818,3.501792,0.074750,0.053650,113.196104,92.135071,32.000000,32.000000,32.000000,32.000000,218.303624,32.000000,70.043110,72.263338,99.847777,100.000000,23.664166,43.367089,40.000000,34.399877,21.379747,27.000000,43.932521,1677.246094,33.887651,0.699613,75.421406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.483707,59.833453,173.370567,153.953575,111.191151,113.196900,54.332717,14.177284,172.609145,11.557579,59.741526,49.978794,151.853143,173.924103,150.307392,171.898244,110.489711,170.515132,-0.062223,-1.823330,32.025740,-235.871024,158.785303,3.406451,33.783309,12.617164,22.158914,1148.992088,1.728884,448668.535780,0.972731,20.089443,3.369211,3.498536,0.074530,0.053961,113.278151,92.145874,32.000000,32.000000,32.000000,32.000000,199.908670,32.000000,70.042092,72.273496,99.864099,100.000000,23.641348,43.367089,40.000000,34.363007,21.379747,27.000000,43.927437,1677.246094,33.937271,0.698097,75.421056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.527428,59.595634,173.625534,153.812901,111.213113,113.217941,54.188781,14.178711,172.751455,11.584029,59.332434,49.839225,151.863080,174.117252,150.346229,172.060857,110.460625,170.558185,-0.062257,-1.823100,32.025740,-235.874661,159.080742,3.362005,33.784517,12.621906,12.367332,642.978760,1.223006,448534.695553,0.972759,19.937941,3.427982,3.495867,0.074702,0.055050,113.195427,92.133569,32.000000,32.000000,32.000000,32.000000,406.058297,32.000000,70.018940,72.284752,99.898004,100.000000,23.746683,43.367089,40.000000,34.416995,21.379747,27.000000,43.918055,1673.583984,33.924469,0.697642,75.420144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.620350,59.460883,173.525972,153.676146,111.142456,113.217385,54.643336,14.175856,172.758571,11.579828,59.362592,49.730787,151.832491,174.168218,150.346360,172.115697,110.515393,170.611649,-0.062514,-1.824932,32.025740,-235.872941,158.781266,3.163473,33.778531,12.617651,16.385048,844.773911,1.069298,448631.491237,0.972627,20.100952,3.446597,3.503589,0.074085,0.053562,113.359845,92.159152,32.000000,32.000000,32.000000,32.000000,277.813266,32.000000,70.051032,72.276204,99.961445,100.000000,23.830527,43.367089,40.000000,34.487463,21.379747,27.000000,43.891177,1666.259766,33.912623,0.698185,75.421892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.523689,59.509107,173.531668,153.725646,111.108842,113.199325,54.298447,14.176570,172.610556,11.607273,59.547828,49.729714,151.794724,174.076833,150.281538,172.134665,110.538719,170.537272,-0.062682,-1.827392,32.025740,-235.876965,159.227076,3.053371,33.759058,12.607284,12.644365,656.054039,1.915596,448395.028618,0.973833,19.817667,3.493252,3.505644,0.076297,0.053100,113.534354,92.102895,32.000000,32.000000,32.000000,32.000000,232.729399,32.000000,69.988136,72.287965,99.989460,100.000000,23.844885,43.367089,40.000000,34.488773,21.379747,27.000000,43.871725,1673.583984,33.884478,0.698340,75.425540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.493071,59.542725,173.389068,153.767316,111.046288,113.193364,54.344074,14.177426,172.526261,11.608375,59.774223,49.811789,151.772836,174.003585,150.257706,172.003182,110.525909,170.455528,-0.062549,-1.829750,32.025740,-235.872351,158.762441,3.301483,33.753000,12.571908,37.044308,1920.433597,1.442089,448002.916280,0.963395,19.586387,3.460301,3.497073,0.074021,0.052909,113.680311,92.142794,32.000000,32.000000,32.000000,32.000000,305.114539,32.000000,69.957550,72.306293,100.002150,100.000000,23.838665,43.367089,40.000000,34.529578,21.379747,27.000000,43.860363,1662.597656,33.889076,0.696752,75.420144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.593642,59.649094,173.692438,153.852614,111.151881,113.203253,54.661931,14.177426,172.822410,11.668743,58.989297,50.129516,151.821252,174.373941,150.277337,172.335495,110.501036,170.707735,-0.062743,-1.829575,32.025740,-235.873985,159.405613,3.052758,33.842143,12.604345,28.646743,1476.455207,1.872173,448028.296626,0.971564,19.735025,3.406625,3.504013,0.073975,0.053933,113.565100,92.143282,32.000000,32.000000,32.000000,32.000000,219.809995,32.000000,69.930019,72.335531,99.982592,100.000000,23.954203,43.367089,40.000000,34.547820,21.379747,27.000000,43.852158,1662.597656,33.989757,0.698622,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.598753,59.222528,173.936656,153.536038,111.224438,113.257325,54.290805,14.179710,173.131792,11.737886,58.690149,49.854032,151.802469,174.507093,150.355039,172.525856,110.495756,170.968755,-0.062942,-1.824899,32.025740,-235.872192,159.542665,3.365010,33.856477,12.592481,17.259219,895.622222,0.639010,448104.585803,0.971443,19.800483,3.386067,3.503300,0.074244,0.053464,113.667629,92.096236,32.000000,32.000000,32.000000,32.000000,293.936466,32.000000,69.924821,72.388692,99.978051,100.000000,24.157464,43.367089,40.000000,34.554573,21.379747,27.000000,43.811740,1666.259766,34.008293,0.698505,75.419377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.650279,59.118646,173.879404,153.387823,111.192453,113.297807,54.817205,14.181565,172.920525,11.741716,59.192612,49.757125,151.683012,174.313955,150.250556,172.301986,110.398834,170.786801,-0.062955,-1.822957,32.025740,-235.866253,159.251976,3.390871,33.849787,12.598755,17.723378,910.876715,0.826229,448277.640194,0.963998,19.802329,3.513853,3.502313,0.073866,0.053979,113.697765,92.061992,32.000000,32.000000,32.000000,32.000000,564.064086,32.000000,69.876705,72.420574,99.975377,100.000000,24.180241,43.367089,40.000000,34.581781,21.379747,27.000000,43.786736,1673.583984,33.971871,0.696350,75.493983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.508332,59.278465,173.844138,153.576028,111.159599,113.313782,54.712282,14.178425,172.856587,11.712979,59.184075,50.041500,151.690536,174.415182,150.208309,172.462803,110.458472,170.840959,-0.063026,-1.821415,32.025740,-235.874783,159.185858,3.753903,33.884676,12.611611,18.327089,943.710195,1.371755,447878.197291,0.969844,19.370454,3.625523,3.506876,0.075684,0.054130,113.748120,92.029453,32.000000,32.000000,32.000000,32.000000,338.824286,32.000000,69.867092,72.446986,99.992432,100.000000,24.165625,43.367089,40.000000,34.625883,21.379747,27.000000,43.775457,1677.246094,34.048284,0.696166,75.419914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.616109,59.183951,173.921457,153.537995,111.215322,113.329024,54.603793,14.179852,173.004454,11.741075,58.877893,49.966256,151.710026,174.527684,150.207314,172.343463,110.478143,170.912090,-0.063068,-1.823884,32.025740,-235.873193,159.506750,3.859008,33.874868,12.627983,12.110074,624.818649,1.334240,448050.068415,0.959513,19.213089,3.648294,3.502083,0.074159,0.054096,113.693109,92.064907,32.000000,32.000000,32.000000,32.000000,264.875684,32.000000,69.859780,72.445903,99.990291,100.000000,24.288010,43.367089,40.000000,34.602869,21.379747,27.000000,43.748625,1677.246094,34.001694,0.696083,75.408825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.570807,59.070426,173.909491,153.422779,111.290578,113.361842,54.615414,14.175000,173.018887,11.709855,58.978316,49.736428,151.653294,174.417319,150.195699,172.298844,110.457740,170.812885,-0.063091,-1.824213,32.025740,-235.871837,159.384097,3.802736,33.836932,12.606220,10.921316,563.364834,1.294359,448334.430859,0.964929,19.520351,3.610733,3.511412,0.073614,0.053612,114.063164,92.112021,32.000000,32.000000,32.000000,32.000000,192.899569,32.000000,69.815969,72.366641,99.949602,100.000000,24.329616,43.367089,40.000000,34.643460,21.379747,27.000000,43.720660,1669.921875,34.008221,0.696712,75.437225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
